ad\nname: ld_323254b0b\nparent: sx2879068b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6978.03\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3052.90\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2673322b", "image": "/imgs/node.png", "label": "x2673322b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2673322b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2764412a", "image": "/imgs/node.png", "label": "x2764412a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2764412a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2954361b", "image": "/imgs/node.png", "label": "sx2954361b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2954361b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21383494b0b", "image": "/imgs/node.png", "label": "ld_21383494b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21383494b0b\nparent: sx2954361b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2088.60\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7942.33\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991921c", "image": "/imgs/node.png", "label": "sx2991921c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991921c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2129399c0b", "image": "/imgs/node.png", "label": "ld_2129399c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2129399c0b\nparent: sx2991921c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5483.00\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5001.53\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2730149c", "image": "/imgs/node.png", "label": "x2730149c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2730149c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235256", "image": "/imgs/node.png", "label": "l3235256", "shape": "circularImage", "title": "Object Type: node\nname: l3235256\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235257", "image": "/imgs/node.png", "label": "l3235257", "shape": "circularImage", "title": "Object Type: node\nname: l3235257\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235254", "image": "/imgs/node.png", "label": "l3235254", "shape": "circularImage", "title": "Object Type: node\nname: l3235254\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235255", "image": "/imgs/node.png", "label": "l3235255", "shape": "circularImage", "title": "Object Type: node\nname: l3235255\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841628a", "image": "/imgs/node.png", "label": "x2841628a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841628a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235252", "image": "/imgs/node.png", "label": "l3235252", "shape": "circularImage", "title": "Object Type: node\nname: l3235252\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822873b", "image": "/imgs/node.png", "label": "x2822873b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822873b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235253", "image": "/imgs/node.png", "label": "l3235253", "shape": "circularImage", "title": "Object Type: node\nname: l3235253\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235250", "image": "/imgs/node.png", "label": "l3235250", "shape": "circularImage", "title": "Object Type: node\nname: l3235250\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235251", "image": "/imgs/node.png", "label": "l3235251", "shape": "circularImage", "title": "Object Type: node\nname: l3235251\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001302a", "image": "/imgs/node.png", "label": "sx2001302a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001302a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001302a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001302a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001302a_pvmtr\nparent: sx2001302a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001302a0b", "image": "/imgs/node.png", "label": "ld_2001302a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001302a0b\nparent: sx2001302a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4976.87\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5160.43\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3139086b", "image": "/imgs/node.png", "label": "sx3139086b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3139086b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226192846b0b", "image": "/imgs/node.png", "label": "ld_226192846b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226192846b0b\nparent: sx3139086b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6402.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3628.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3141390b", "image": "/imgs/node.png", "label": "sx3141390b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3141390b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391743b0b", "image": "/imgs/node.png", "label": "ld_391743b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391743b0b\nparent: sx3141390b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4955.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5075.19\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235258", "image": "/imgs/node.png", "label": "l3235258", "shape": "circularImage", "title": "Object Type: node\nname: l3235258\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2692633c", "image": "/imgs/node.png", "label": "x2692633c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2692633c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2913406b", "image": "/imgs/node.png", "label": "x2913406b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2913406b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879067a", "image": "/imgs/node.png", "label": "sx2879067a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879067a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21380616a0b", "image": "/imgs/node.png", "label": "ld_21380616a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21380616a0b\nparent: sx2879067a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3237.64\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8999.47\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973180b", "image": "/imgs/node.png", "label": "x2973180b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973180b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2673321a", "image": "/imgs/node.png", "label": "x2673321a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2673321a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2764411c", "image": "/imgs/node.png", "label": "x2764411c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2764411c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991920a", "image": "/imgs/node.png", "label": "sx2991920a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991920a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2118822a0b", "image": "/imgs/node.png", "label": "ld_2118822a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2118822a0b\nparent: sx2991920a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2120.69\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3363.85\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235267", "image": "/imgs/node.png", "label": "l3235267", "shape": "circularImage", "title": "Object Type: node\nname: l3235267\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3234149a", "image": "/imgs/node.png", "label": "sx3234149a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3234149a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227944551a0a", "image": "/imgs/node.png", "label": "ld_227944551a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227944551a0a\nparent: sx3234149a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 45672.08\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 45750.60\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235268", "image": "/imgs/node.png", "label": "l3235268", "shape": "circularImage", "title": "Object Type: node\nname: l3235268\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3234149b", "image": "/imgs/node.png", "label": "sx3234149b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3234149b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227944551b0a", "image": "/imgs/node.png", "label": "ld_227944551b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227944551b0a\nparent: sx3234149b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 21302.04\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 78966.00\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3234149c", "image": "/imgs/node.png", "label": "sx3234149c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3234149c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227944551c0b", "image": "/imgs/node.png", "label": "ld_227944551c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227944551c0b\nparent: sx3234149c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 96630.66\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8214.70\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841627a", "image": "/imgs/node.png", "label": "x2841627a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841627a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235266", "image": "/imgs/node.png", "label": "l3235266", "shape": "circularImage", "title": "Object Type: node\nname: l3235266\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104130b", "image": "/imgs/node.png", "label": "x3104130b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104130b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3066810c", "image": "/imgs/node.png", "label": "sx3066810c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3066810c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337659c0b", "image": "/imgs/node.png", "label": "ld_337659c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337659c0b\nparent: sx3066810c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2353.35\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8131.19\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216337a", "image": "/imgs/node.png", "label": "sx3216337a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216337a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356011a0a", "image": "/imgs/node.png", "label": "ld_356011a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356011a0a\nparent: sx3216337a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5411.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7279.82\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2989565a", "image": "/imgs/node.png", "label": "sx2989565a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2989565a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21389237a0b", "image": "/imgs/node.png", "label": "ld_21389237a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21389237a0b\nparent: sx2989565a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6609.69\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2534.64\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3047058a", "image": "/imgs/node.png", "label": "sx3047058a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3047058a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227902981a0b", "image": "/imgs/node.png", "label": "ld_227902981a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227902981a0b\nparent: sx3047058a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7622.83\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6088.51\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748781a", "image": "/imgs/node.png", "label": "x2748781a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748781a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766730b", "image": "/imgs/node.png", "label": "sx2766730b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766730b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355359b0a", "image": "/imgs/node.png", "label": "ld_355359b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355359b0a\nparent: sx2766730b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4988.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1032.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2989432b", "image": "/imgs/node.png", "label": "sx2989432b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2989432b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226163575b0a", "image": "/imgs/node.png", "label": "ld_226163575b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226163575b0a\nparent: sx2989432b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3934.39\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9189.33\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991927b", "image": "/imgs/node.png", "label": "sx2991927b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991927b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355607b0a", "image": "/imgs/node.png", "label": "ld_355607b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355607b0a\nparent: sx2991927b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9081.61\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4042.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895102", "image": "/imgs/node.png", "label": "p895102", "shape": "circularImage", "title": "Object Type: node\nname: p895102\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029506b", "image": "/imgs/node.png", "label": "x3029506b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029506b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026764", "image": "/imgs/node.png", "label": "m1026764", "shape": "circularImage", "title": "Object Type: node\nname: m1026764\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895107", "image": "/imgs/node.png", "label": "p895107", "shape": "circularImage", "title": "Object Type: node\nname: p895107\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2915542c", "image": "/imgs/node.png", "label": "sx2915542c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2915542c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227921427c0b", "image": "/imgs/node.png", "label": "ld_227921427c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227921427c0b\nparent: sx2915542c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 12919.55\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8049.52\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2935567b", "image": "/imgs/node.png", "label": "x2935567b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2935567b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048214", "image": "/imgs/node.png", "label": "l3048214", "shape": "circularImage", "title": "Object Type: node\nname: l3048214\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895104", "image": "/imgs/node.png", "label": "p895104", "shape": "circularImage", "title": "Object Type: node\nname: p895104\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026760", "image": "/imgs/node.png", "label": "m1026760", "shape": "circularImage", "title": "Object Type: node\nname: m1026760\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895106", "image": "/imgs/node.png", "label": "p895106", "shape": "circularImage", "title": "Object Type: node\nname: p895106\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895105", "image": "/imgs/node.png", "label": "p895105", "shape": "circularImage", "title": "Object Type: node\nname: p895105\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841626c", "image": "/imgs/node.png", "label": "x2841626c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841626c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048210", "image": "/imgs/node.png", "label": "l3048210", "shape": "circularImage", "title": "Object Type: node\nname: l3048210\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048211", "image": "/imgs/node.png", "label": "l3048211", "shape": "circularImage", "title": "Object Type: node\nname: l3048211\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048212", "image": "/imgs/node.png", "label": "l3048212", "shape": "circularImage", "title": "Object Type: node\nname: l3048212\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804277c", "image": "/imgs/node.png", "label": "x2804277c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804277c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026767", "image": "/imgs/node.png", "label": "m1026767", "shape": "circularImage", "title": "Object Type: node\nname: m1026767\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000100", "image": "/imgs/node.png", "label": "m2000100", "shape": "circularImage", "title": "Object Type: node\nname: m2000100\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3233413", "image": "/imgs/node.png", "label": "l3233413", "shape": "circularImage", "title": "Object Type: node\nname: l3233413\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026769", "image": "/imgs/node.png", "label": "m1026769", "shape": "circularImage", "title": "Object Type: node\nname: m1026769\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3233412", "image": "/imgs/node.png", "label": "l3233412", "shape": "circularImage", "title": "Object Type: node\nname: l3233412\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216338b", "image": "/imgs/node.png", "label": "sx3216338b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216338b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355599b0a", "image": "/imgs/node.png", "label": "ld_355599b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355599b0a\nparent: sx3216338b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9165.46\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3958.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860504a", "image": "/imgs/node.png", "label": "sx2860504a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860504a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293667a0b", "image": "/imgs/node.png", "label": "ld_293667a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293667a0b\nparent: sx2860504a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3587.04\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1897.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2989566b", "image": "/imgs/node.png", "label": "sx2989566b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2989566b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260602b0a", "image": "/imgs/node.png", "label": "ld_260602b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260602b0a\nparent: sx2989566b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4585.12\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1435.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748780a", "image": "/imgs/node.png", "label": "x2748780a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748780a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047pv-3", "image": "/imgs/node.png", "label": "m1047pv-3", "shape": "circularImage", "title": "Object Type: node\nname: m1047pv-3\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m1047pv-3_pvmtr", "image": "/imgs/meter.jpg", "label": "m1047pv-3_pvmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m1047pv-3_pvmtr\nparent: m1047pv-3\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254210c", "image": "/imgs/node.png", "label": "x3254210c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254210c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047pv-2", "image": "/imgs/node.png", "label": "m1047pv-2", "shape": "circularImage", "title": "Object Type: node\nname: m1047pv-2\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047pv-1", "image": "/imgs/node.png", "label": "m1047pv-1", "shape": "circularImage", "title": "Object Type: node\nname: m1047pv-1\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895111", "image": "/imgs/node.png", "label": "p895111", "shape": "circularImage", "title": "Object Type: node\nname: p895111\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895113", "image": "/imgs/node.png", "label": "p895113", "shape": "circularImage", "title": "Object Type: node\nname: p895113\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895112", "image": "/imgs/node.png", "label": "p895112", "shape": "circularImage", "title": "Object Type: node\nname: p895112\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029505c", "image": "/imgs/node.png", "label": "x3029505c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029505c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2915542b", "image": "/imgs/node.png", "label": "sx2915542b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2915542b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227921427b0a", "image": "/imgs/node.png", "label": "ld_227921427b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227921427b0a\nparent: sx2915542b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 10852.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9198.81\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2915542a", "image": "/imgs/node.png", "label": "sx2915542a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2915542a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227921427a0b", "image": "/imgs/node.png", "label": "ld_227921427a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227921427a0b\nparent: sx2915542a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 9685.71\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8602.95\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048207", "image": "/imgs/node.png", "label": "l3048207", "shape": "circularImage", "title": "Object Type: node\nname: l3048207\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901894", "image": "/imgs/node.png", "label": "p901894", "shape": "circularImage", "title": "Object Type: node\nname: p901894\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2935568b", "image": "/imgs/node.png", "label": "x2935568b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2935568b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048208", "image": "/imgs/node.png", "label": "l3048208", "shape": "circularImage", "title": "Object Type: node\nname: l3048208\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3108449a", "image": "/imgs/node.png", "label": "x3108449a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3108449a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048209", "image": "/imgs/node.png", "label": "l3048209", "shape": "circularImage", "title": "Object Type: node\nname: l3048209\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216988", "image": "/imgs/node.png", "label": "l3216988", "shape": "circularImage", "title": "Object Type: node\nname: l3216988\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048203", "image": "/imgs/node.png", "label": "l3048203", "shape": "circularImage", "title": "Object Type: node\nname: l3048203\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895114", "image": "/imgs/node.png", "label": "p895114", "shape": "circularImage", "title": "Object Type: node\nname: p895114\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048205", "image": "/imgs/node.png", "label": "l3048205", "shape": "circularImage", "title": "Object Type: node\nname: l3048205\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895117", "image": "/imgs/node.png", "label": "p895117", "shape": "circularImage", "title": "Object Type: node\nname: p895117\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841625c", "image": "/imgs/node.png", "label": "x2841625c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841625c\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048206", "image": "/imgs/node.png", "label": "l3048206", "shape": "circularImage", "title": "Object Type: node\nname: l3048206\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048200", "image": "/imgs/node.png", "label": "l3048200", "shape": "circularImage", "title": "Object Type: node\nname: l3048200\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048201", "image": "/imgs/node.png", "label": "l3048201", "shape": "circularImage", "title": "Object Type: node\nname: l3048201\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p873787", "image": "/imgs/node.png", "label": "p873787", "shape": "circularImage", "title": "Object Type: node\nname: p873787\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216339b", "image": "/imgs/node.png", "label": "sx3216339b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216339b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391741b0a", "image": "/imgs/node.png", "label": "ld_391741b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391741b0a\nparent: sx3216339b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8685.83\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1345.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3160098", "image": "/imgs/node.png", "label": "l3160098", "shape": "circularImage", "title": "Object Type: node\nname: l3160098\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216370a", "image": "/imgs/node.png", "label": "x3216370a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216370a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216370c", "image": "/imgs/node.png", "label": "x3216370c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216370c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216370b", "image": "/imgs/node.png", "label": "x3216370b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216370b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766732b", "image": "/imgs/node.png", "label": "sx2766732b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766732b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247164b0b", "image": "/imgs/node.png", "label": "ld_247164b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247164b0b\nparent: sx2766732b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2979.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1031.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3122821b", "image": "/imgs/node.png", "label": "x3122821b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3122821b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026785", "image": "/imgs/node.png", "label": "m1026785", "shape": "circularImage", "title": "Object Type: node\nname: m1026785\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026786", "image": "/imgs/node.png", "label": "m1026786", "shape": "circularImage", "title": "Object Type: node\nname: m1026786\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3122822a", "image": "/imgs/node.png", "label": "x3122822a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3122822a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3008232b", "image": "/imgs/node.png", "label": "sx3008232b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3008232b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226192492b0b", "image": "/imgs/node.png", "label": "ld_226192492b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226192492b0b\nparent: sx3008232b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3591.53\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3511.56\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026783", "image": "/imgs/node.png", "label": "m1026783", "shape": "circularImage", "title": "Object Type: node\nname: m1026783\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841624b", "image": "/imgs/node.png", "label": "x2841624b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841624b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026784", "image": "/imgs/node.png", "label": "m1026784", "shape": "circularImage", "title": "Object Type: node\nname: m1026784\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047688", "image": "/imgs/node.png", "label": "m1047688", "shape": "circularImage", "title": "Object Type: node\nname: m1047688\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860501b", "image": "/imgs/node.png", "label": "sx2860501b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860501b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323265b0a", "image": "/imgs/node.png", "label": "ld_323265b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323265b0a\nparent: sx2860501b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8749.89\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1281.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3159645a", "image": "/imgs/node.png", "label": "sx3159645a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3159645a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228446184a0a", "image": "/imgs/node.png", "label": "ld_228446184a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228446184a0a\nparent: sx3159645a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3034.55\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6109.78\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048230", "image": "/imgs/node.png", "label": "l3048230", "shape": "circularImage", "title": "Object Type: node\nname: l3048230\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048231", "image": "/imgs/node.png", "label": "l3048231", "shape": "circularImage", "title": "Object Type: node\nname: l3048231\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3103822c", "image": "/imgs/node.png", "label": "sx3103822c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3103822c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228665517c0b", "image": "/imgs/node.png", "label": "ld_228665517c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228665517c0b\nparent: sx3103822c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6862.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8869.75\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-312488", "image": "/imgs/node.png", "label": "221-312488", "shape": "circularImage", "title": "Object Type: node\nname: 221-312488\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026780", "image": "/imgs/node.png", "label": "m1026780", "shape": "circularImage", "title": "Object Type: node\nname: m1026780\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029507b", "image": "/imgs/node.png", "label": "x3029507b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029507b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3065696a", "image": "/imgs/node.png", "label": "sx3065696a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3065696a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227921416a0a", "image": "/imgs/node.png", "label": "ld_227921416a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227921416a0a\nparent: sx3065696a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8863.54\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3373.58\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3122820a", "image": "/imgs/node.png", "label": "x3122820a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3122820a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026774", "image": "/imgs/node.png", "label": "m1026774", "shape": "circularImage", "title": "Object Type: node\nname: m1026774\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3091052", "image": "/imgs/node.png", "label": "l3091052", "shape": "circularImage", "title": "Object Type: node\nname: l3091052\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026777", "image": "/imgs/node.png", "label": "m1026777", "shape": "circularImage", "title": "Object Type: node\nname: m1026777\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001400", "image": "/imgs/node.png", "label": "m2001400", "shape": "circularImage", "title": "Object Type: node\nname: m2001400\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2821770a", "image": "/imgs/node.png", "label": "sx2821770a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2821770a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227917119a0b", "image": "/imgs/node.png", "label": "ld_227917119a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227917119a0b\nparent: sx2821770a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2805.07\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10906.27\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2935566c", "image": "/imgs/node.png", "label": "x2935566c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2935566c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048227", "image": "/imgs/node.png", "label": "l3048227", "shape": "circularImage", "title": "Object Type: node\nname: l3048227\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841623a", "image": "/imgs/node.png", "label": "x2841623a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841623a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048228", "image": "/imgs/node.png", "label": "l3048228", "shape": "circularImage", "title": "Object Type: node\nname: l3048228\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026773", "image": "/imgs/node.png", "label": "m1026773", "shape": "circularImage", "title": "Object Type: node\nname: m1026773\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047699", "image": "/imgs/node.png", "label": "m1047699", "shape": "circularImage", "title": "Object Type: node\nname: m1047699\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048221", "image": "/imgs/node.png", "label": "l3048221", "shape": "circularImage", "title": "Object Type: node\nname: l3048221\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048222", "image": "/imgs/node.png", "label": "l3048222", "shape": "circularImage", "title": "Object Type: node\nname: l3048222\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2951995c", "image": "/imgs/node.png", "label": "sx2951995c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2951995c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226192801c0a", "image": "/imgs/node.png", "label": "ld_226192801c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226192801c0a\nparent: sx2951995c\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6236.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 25227.40\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026778", "image": "/imgs/node.png", "label": "m1026778", "shape": "circularImage", "title": "Object Type: node\nname: m1026778\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026779", "image": "/imgs/node.png", "label": "m1026779", "shape": "circularImage", "title": "Object Type: node\nname: m1026779\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729206c", "image": "/imgs/node.png", "label": "x2729206c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729206c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "196-29518", "image": "/imgs/node.png", "label": "196-29518", "shape": "circularImage", "title": "Object Type: node\nname: 196-29518\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "196-29519", "image": "/imgs/node.png", "label": "196-29519", "shape": "circularImage", "title": "Object Type: node\nname: 196-29519\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897554", "image": "/imgs/node.png", "label": "l2897554", "shape": "circularImage", "title": "Object Type: node\nname: l2897554\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197652a", "image": "/imgs/node.png", "label": "x3197652a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197652a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254213b", "image": "/imgs/node.png", "label": "x3254213b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254213b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029502a", "image": "/imgs/node.png", "label": "x3029502a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029502a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026722", "image": "/imgs/node.png", "label": "m1026722", "shape": "circularImage", "title": "Object Type: node\nname: m1026722\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3122824a", "image": "/imgs/node.png", "label": "x3122824a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3122824a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2970258c", "image": "/imgs/node.png", "label": "sx2970258c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2970258c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21459640c0b", "image": "/imgs/node.png", "label": "ld_21459640c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21459640c0b\nparent: sx2970258c\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8580.58\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7151.38\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841622a", "image": "/imgs/node.png", "label": "x2841622a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841622a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3141396c", "image": "/imgs/node.png", "label": "sx3141396c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3141396c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337655c0a", "image": "/imgs/node.png", "label": "ld_337655c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337655c0a\nparent: sx3141396c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4566.31\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1722.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047669", "image": "/imgs/node.png", "label": "m1047669", "shape": "circularImage", "title": "Object Type: node\nname: m1047669\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729207c", "image": "/imgs/node.png", "label": "x2729207c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729207c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897793a", "image": "/imgs/node.png", "label": "x2897793a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897793a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026724", "image": "/imgs/node.png", "label": "m1026724", "shape": "circularImage", "title": "Object Type: node\nname: m1026724\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2955077c", "image": "/imgs/node.png", "label": "sx2955077c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2955077c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2955077c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2955077c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2955077c_pvmtr\nparent: sx2955077c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260543c0b", "image": "/imgs/node.png", "label": "ld_260543c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260543c0b\nparent: sx2955077c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9925.63\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3651.69\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026726", "image": "/imgs/node.png", "label": "m1026726", "shape": "circularImage", "title": "Object Type: node\nname: m1026726\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2895449c", "image": "/imgs/node.png", "label": "sx2895449c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2895449c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193134c0a", "image": "/imgs/node.png", "label": "ld_226193134c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193134c0a\nparent: sx2895449c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8733.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1751.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029501b", "image": "/imgs/node.png", "label": "x3029501b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029501b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2711226b", "image": "/imgs/node.png", "label": "x2711226b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2711226b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137001", "image": "/imgs/node.png", "label": "n1137001", "shape": "circularImage", "title": "Object Type: node\nname: n1137001\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5534967-1_int", "image": "/imgs/node.png", "label": "d5534967-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5534967-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2801902", "image": "/imgs/node.png", "label": "l2801902", "shape": "circularImage", "title": "Object Type: node\nname: l2801902\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2801909", "image": "/imgs/node.png", "label": "l2801909", "shape": "circularImage", "title": "Object Type: node\nname: l2801909\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254214b", "image": "/imgs/node.png", "label": "x3254214b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254214b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047671", "image": "/imgs/node.png", "label": "m1047671", "shape": "circularImage", "title": "Object Type: node\nname: m1047671\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3122823b", "image": "/imgs/node.png", "label": "x3122823b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3122823b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047672", "image": "/imgs/node.png", "label": "m1047672", "shape": "circularImage", "title": "Object Type: node\nname: m1047672\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3141397b", "image": "/imgs/node.png", "label": "sx3141397b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3141397b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21396796b0b", "image": "/imgs/node.png", "label": "ld_21396796b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21396796b0b\nparent: sx3141397b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8341.08\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1689.85\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841621c", "image": "/imgs/node.png", "label": "x2841621c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841621c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026713", "image": "/imgs/node.png", "label": "m1026713", "shape": "circularImage", "title": "Object Type: node\nname: m1026713\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2955078a", "image": "/imgs/node.png", "label": "sx2955078a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2955078a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260542a0a", "image": "/imgs/node.png", "label": "ld_260542a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260542a0a\nparent: sx2955078a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2139.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7005.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3214112b", "image": "/imgs/node.png", "label": "sx3214112b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3214112b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226881057b0b", "image": "/imgs/node.png", "label": "ld_226881057b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226881057b0b\nparent: sx3214112b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2520.48\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3500.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2955074a", "image": "/imgs/node.png", "label": "sx2955074a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2955074a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260479a0b", "image": "/imgs/node.png", "label": "ld_260479a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260479a0b\nparent: sx2955074a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 10519.09\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3192.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991929b", "image": "/imgs/node.png", "label": "sx2991929b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991929b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2147708b0a", "image": "/imgs/node.png", "label": "ld_2147708b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2147708b0a\nparent: sx2991929b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3682.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6347.95\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2711225c", "image": "/imgs/node.png", "label": "x2711225c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2711225c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2860499b", "image": "/imgs/node.png", "label": "x2860499b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2860499b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879767b", "image": "/imgs/node.png", "label": "x2879767b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879767b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3141398a", "image": "/imgs/node.png", "label": "sx3141398a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3141398a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21386976a0a", "image": "/imgs/node.png", "label": "ld_21386976a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21386976a0a\nparent: sx3141398a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3733.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4843.58\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254211b", "image": "/imgs/node.png", "label": "x3254211b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254211b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916602a", "image": "/imgs/node.png", "label": "x2916602a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916602a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029504b", "image": "/imgs/node.png", "label": "x3029504b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029504b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2948732", "image": "/imgs/node.png", "label": "l2948732", "shape": "circularImage", "title": "Object Type: node\nname: l2948732\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000414a", "image": "/imgs/node.png", "label": "sx2000414a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000414a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000414a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000414a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000414a_pvmtr\nparent: sx2000414a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000414a0b", "image": "/imgs/node.png", "label": "ld_2000414a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000414a0b\nparent: sx2000414a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3849.41\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 8320.63\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026744", "image": "/imgs/node.png", "label": "m1026744", "shape": "circularImage", "title": "Object Type: node\nname: m1026744\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3122826a", "image": "/imgs/node.png", "label": "x3122826a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3122826a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841620b", "image": "/imgs/node.png", "label": "x2841620b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841620b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026745", "image": "/imgs/node.png", "label": "m1026745", "shape": "circularImage", "title": "Object Type: node\nname: m1026745\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047649", "image": "/imgs/node.png", "label": "m1047649", "shape": "circularImage", "title": "Object Type: node\nname: m1047649\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897791b", "image": "/imgs/node.png", "label": "x2897791b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897791b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860506b", "image": "/imgs/node.png", "label": "sx2860506b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860506b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321856b0b", "image": "/imgs/node.png", "label": "ld_321856b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321856b0b\nparent: sx2860506b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5555.59\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3557.81\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001309a", "image": "/imgs/node.png", "label": "sx2001309a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001309a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001309a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001309a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001309a_pvmtr\nparent: sx2001309a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001309a0b", "image": "/imgs/node.png", "label": "ld_2001309a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001309a0b\nparent: sx2001309a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4076.21\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5402.72\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197618a", "image": "/imgs/node.png", "label": "sx3197618a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197618a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356008a0b", "image": "/imgs/node.png", "label": "ld_356008a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356008a0b\nparent: sx3197618a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2929.82\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2554.72\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216336a", "image": "/imgs/node.png", "label": "sx3216336a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216336a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356010a0b", "image": "/imgs/node.png", "label": "ld_356010a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356010a0b\nparent: sx3216336a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2103.05\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7041.28\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2711224b", "image": "/imgs/node.png", "label": "x2711224b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2711224b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254212b", "image": "/imgs/node.png", "label": "x3254212b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254212b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x0247171b", "image": "/imgs/node.png", "label": "x0247171b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x0247171b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916603b", "image": "/imgs/node.png", "label": "x2916603b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916603b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029503c", "image": "/imgs/node.png", "label": "x3029503c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029503c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000415a", "image": "/imgs/node.png", "label": "sx2000415a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000415a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000415a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000415a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000415a_pvmtr\nparent: sx2000415a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000415a0b", "image": "/imgs/node.png", "label": "ld_2000415a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000415a0b\nparent: sx2000415a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6706.71\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5676.72\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026732", "image": "/imgs/node.png", "label": "m1026732", "shape": "circularImage", "title": "Object Type: node\nname: m1026732\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3122825a", "image": "/imgs/node.png", "label": "x3122825a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3122825a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3141399c", "image": "/imgs/node.png", "label": "sx3141399c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3141399c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302804c0a", "image": "/imgs/node.png", "label": "ld_302804c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302804c0a\nparent: sx3141399c\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 11618.05\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4113.91\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2689691a", "image": "/imgs/node.png", "label": "x2689691a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2689691a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2955005", "image": "/imgs/node.png", "label": "l2955005", "shape": "circularImage", "title": "Object Type: node\nname: l2955005\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026734", "image": "/imgs/node.png", "label": "m1026734", "shape": "circularImage", "title": "Object Type: node\nname: m1026734\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2955076a", "image": "/imgs/node.png", "label": "sx2955076a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2955076a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21243817a0b", "image": "/imgs/node.png", "label": "ld_21243817a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21243817a0b\nparent: sx2955076a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5082.95\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3494.37\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2955006", "image": "/imgs/node.png", "label": "l2955006", "shape": "circularImage", "title": "Object Type: node\nname: l2955006\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897792a", "image": "/imgs/node.png", "label": "x2897792a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897792a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026736", "image": "/imgs/node.png", "label": "m1026736", "shape": "circularImage", "title": "Object Type: node\nname: m1026736\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766723", "image": "/imgs/node.png", "label": "l2766723", "shape": "circularImage", "title": "Object Type: node\nname: l2766723\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216361", "image": "/imgs/node.png", "label": "l3216361", "shape": "circularImage", "title": "Object Type: node\nname: l3216361\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766722", "image": "/imgs/node.png", "label": "l2766722", "shape": "circularImage", "title": "Object Type: node\nname: l2766722\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766721", "image": "/imgs/node.png", "label": "l2766721", "shape": "circularImage", "title": "Object Type: node\nname: l2766721\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766720", "image": "/imgs/node.png", "label": "l2766720", "shape": "circularImage", "title": "Object Type: node\nname: l2766720\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3046854b", "image": "/imgs/node.png", "label": "sx3046854b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3046854b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227732939b0b", "image": "/imgs/node.png", "label": "ld_227732939b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227732939b0b\nparent: sx3046854b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9241.86\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5799.37\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766727", "image": "/imgs/node.png", "label": "l2766727", "shape": "circularImage", "title": "Object Type: node\nname: l2766727\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766726", "image": "/imgs/node.png", "label": "l2766726", "shape": "circularImage", "title": "Object Type: node\nname: l2766726\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766725", "image": "/imgs/node.png", "label": "l2766725", "shape": "circularImage", "title": "Object Type: node\nname: l2766725\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748131b", "image": "/imgs/node.png", "label": "sx2748131b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748131b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323250b0a", "image": "/imgs/node.png", "label": "ld_323250b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323250b0a\nparent: sx2748131b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3362.96\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5750.44\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766724", "image": "/imgs/node.png", "label": "l2766724", "shape": "circularImage", "title": "Object Type: node\nname: l2766724\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "q16642_cap", "image": "/imgs/node.png", "label": "q16642_cap", "shape": "circularImage", "title": "Object Type: node\nname: q16642_cap\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766729", "image": "/imgs/node.png", "label": "l2766729", "shape": "circularImage", "title": "Object Type: node\nname: l2766729\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766728", "image": "/imgs/node.png", "label": "l2766728", "shape": "circularImage", "title": "Object Type: node\nname: l2766728\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197633a", "image": "/imgs/node.png", "label": "sx3197633a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197633a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338893a0b", "image": "/imgs/node.png", "label": "ld_338893a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338893a0b\nparent: sx3197633a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2302.93\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6841.40\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748132a", "image": "/imgs/node.png", "label": "sx2748132a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748132a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302637a0b", "image": "/imgs/node.png", "label": "ld_302637a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302637a0b\nparent: sx2748132a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3544.40\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5032.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2805031c", "image": "/imgs/node.png", "label": "sx2805031c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2805031c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260491c0a", "image": "/imgs/node.png", "label": "ld_260491c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260491c0a\nparent: sx2805031c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2289.38\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 13442.58\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047623", "image": "/imgs/node.png", "label": "m1047623", "shape": "circularImage", "title": "Object Type: node\nname: m1047623\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785517c", "image": "/imgs/node.png", "label": "sx2785517c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785517c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338957c0b", "image": "/imgs/node.png", "label": "ld_338957c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338957c0b\nparent: sx2785517c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3215.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4073.30\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785528b", "image": "/imgs/node.png", "label": "x2785528b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785528b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3143999a", "image": "/imgs/node.png", "label": "x3143999a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3143999a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216358", "image": "/imgs/node.png", "label": "l3216358", "shape": "circularImage", "title": "Object Type: node\nname: l3216358\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3649304a", "image": "/imgs/node.png", "label": "x3649304a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3649304a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804270b", "image": "/imgs/node.png", "label": "sx2804270b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804270b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339013b0a", "image": "/imgs/node.png", "label": "ld_339013b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339013b0a\nparent: sx2804270b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5784.87\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3328.53\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "r18242", "image": "/imgs/node.png", "label": "r18242", "shape": "circularImage", "title": "Object Type: node\nname: r18242\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2674052c", "image": "/imgs/node.png", "label": "x2674052c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2674052c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "r18241", "image": "/imgs/node.png", "label": "r18241", "shape": "circularImage", "title": "Object Type: node\nname: r18241\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216350", "image": "/imgs/node.png", "label": "l3216350", "shape": "circularImage", "title": "Object Type: node\nname: l3216350\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2972704c", "image": "/imgs/node.png", "label": "x2972704c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2972704c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216351", "image": "/imgs/node.png", "label": "l3216351", "shape": "circularImage", "title": "Object Type: node\nname: l3216351\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766716", "image": "/imgs/node.png", "label": "l2766716", "shape": "circularImage", "title": "Object Type: node\nname: l2766716\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104830c", "image": "/imgs/node.png", "label": "x3104830c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104830c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766715", "image": "/imgs/node.png", "label": "l2766715", "shape": "circularImage", "title": "Object Type: node\nname: l2766715\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748130b", "image": "/imgs/node.png", "label": "sx2748130b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748130b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138753b0b", "image": "/imgs/node.png", "label": "ld_138753b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138753b0b\nparent: sx2748130b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4012.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9110.78\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766719", "image": "/imgs/node.png", "label": "l2766719", "shape": "circularImage", "title": "Object Type: node\nname: l2766719\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "r18243", "image": "/imgs/node.png", "label": "r18243", "shape": "circularImage", "title": "Object Type: node\nname: r18243\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197632b", "image": "/imgs/node.png", "label": "sx3197632b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197632b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323266b0a", "image": "/imgs/node.png", "label": "ld_323266b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323266b0a\nparent: sx3197632b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3646.34\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2374.28\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766718", "image": "/imgs/node.png", "label": "l2766718", "shape": "circularImage", "title": "Object Type: node\nname: l2766718\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766717", "image": "/imgs/node.png", "label": "l2766717", "shape": "circularImage", "title": "Object Type: node\nname: l2766717\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "r18245", "image": "/imgs/node.png", "label": "r18245", "shape": "circularImage", "title": "Object Type: node\nname: r18245\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804282c", "image": "/imgs/node.png", "label": "x2804282c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804282c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216349", "image": "/imgs/node.png", "label": "l3216349", "shape": "circularImage", "title": "Object Type: node\nname: l3216349\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047633", "image": "/imgs/node.png", "label": "m1047633", "shape": "circularImage", "title": "Object Type: node\nname: m1047633\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216343", "image": "/imgs/node.png", "label": "l3216343", "shape": "circularImage", "title": "Object Type: node\nname: l3216343\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785518c", "image": "/imgs/node.png", "label": "sx2785518c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785518c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138469c0b", "image": "/imgs/node.png", "label": "ld_138469c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138469c0b\nparent: sx2785518c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4134.76\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2153.90\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216344", "image": "/imgs/node.png", "label": "l3216344", "shape": "circularImage", "title": "Object Type: node\nname: l3216344\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785529c", "image": "/imgs/node.png", "label": "x2785529c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785529c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216342", "image": "/imgs/node.png", "label": "l3216342", "shape": "circularImage", "title": "Object Type: node\nname: l3216342\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216347", "image": "/imgs/node.png", "label": "l3216347", "shape": "circularImage", "title": "Object Type: node\nname: l3216347\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216348", "image": "/imgs/node.png", "label": "l3216348", "shape": "circularImage", "title": "Object Type: node\nname: l3216348\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216345", "image": "/imgs/node.png", "label": "l3216345", "shape": "circularImage", "title": "Object Type: node\nname: l3216345\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216346", "image": "/imgs/node.png", "label": "l3216346", "shape": "circularImage", "title": "Object Type: node\nname: l3216346\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2674051a", "image": "/imgs/node.png", "label": "x2674051a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2674051a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026709", "image": "/imgs/node.png", "label": "m1026709", "shape": "circularImage", "title": "Object Type: node\nname: m1026709\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2989571a", "image": "/imgs/node.png", "label": "sx2989571a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2989571a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225991691a0a", "image": "/imgs/node.png", "label": "ld_225991691a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225991691a0a\nparent: sx2989571a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2964.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2520.01\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3632979", "image": "/imgs/node.png", "label": "l3632979", "shape": "circularImage", "title": "Object Type: node\nname: l3632979\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3141411c", "image": "/imgs/node.png", "label": "sx3141411c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3141411c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21197413c0a", "image": "/imgs/node.png", "label": "ld_21197413c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21197413c0a\nparent: sx3141411c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 28393.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3070.41\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197631a", "image": "/imgs/node.png", "label": "sx3197631a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197631a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338920a0a", "image": "/imgs/node.png", "label": "ld_338920a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338920a0a\nparent: sx3197631a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1136.67\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4347.87\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216338", "image": "/imgs/node.png", "label": "l3216338", "shape": "circularImage", "title": "Object Type: node\nname: l3216338\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3067478", "image": "/imgs/node.png", "label": "l3067478", "shape": "circularImage", "title": "Object Type: node\nname: l3067478\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216339", "image": "/imgs/node.png", "label": "l3216339", "shape": "circularImage", "title": "Object Type: node\nname: l3216339\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026700", "image": "/imgs/node.png", "label": "m1026700", "shape": "circularImage", "title": "Object Type: node\nname: m1026700\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991909a", "image": "/imgs/node.png", "label": "x2991909a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991909a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3215549b", "image": "/imgs/node.png", "label": "sx3215549b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3215549b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228219458b0b", "image": "/imgs/node.png", "label": "ld_228219458b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228219458b0b\nparent: sx3215549b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8741.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1289.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2763153a", "image": "/imgs/node.png", "label": "sx2763153a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2763153a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293425a0b", "image": "/imgs/node.png", "label": "ld_293425a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293425a0b\nparent: sx2763153a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2868.69\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6275.64\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026705", "image": "/imgs/node.png", "label": "m1026705", "shape": "circularImage", "title": "Object Type: node\nname: m1026705\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026706", "image": "/imgs/node.png", "label": "m1026706", "shape": "circularImage", "title": "Object Type: node\nname: m1026706\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2876814a", "image": "/imgs/node.png", "label": "x2876814a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2876814a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026708", "image": "/imgs/node.png", "label": "m1026708", "shape": "circularImage", "title": "Object Type: node\nname: m1026708\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3649302a", "image": "/imgs/node.png", "label": "x3649302a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3649302a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216336", "image": "/imgs/node.png", "label": "l3216336", "shape": "circularImage", "title": "Object Type: node\nname: l3216336\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3778577", "image": "/imgs/node.png", "label": "l3778577", "shape": "circularImage", "title": "Object Type: node\nname: l3778577\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026701", "image": "/imgs/node.png", "label": "m1026701", "shape": "circularImage", "title": "Object Type: node\nname: m1026701\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216337", "image": "/imgs/node.png", "label": "l3216337", "shape": "circularImage", "title": "Object Type: node\nname: l3216337\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026702", "image": "/imgs/node.png", "label": "m1026702", "shape": "circularImage", "title": "Object Type: node\nname: m1026702\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785519a", "image": "/imgs/node.png", "label": "sx2785519a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785519a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138566a0a", "image": "/imgs/node.png", "label": "ld_138566a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138566a0a\nparent: sx2785519a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8564.59\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4703.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026703", "image": "/imgs/node.png", "label": "m1026703", "shape": "circularImage", "title": "Object Type: node\nname: m1026703\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026704", "image": "/imgs/node.png", "label": "m1026704", "shape": "circularImage", "title": "Object Type: node\nname: m1026704\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6138608-3_int", "image": "/imgs/node.png", "label": "d6138608-3_int", "shape": "circularImage", "title": "Object Type: node\nname: d6138608-3_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3141412a", "image": "/imgs/node.png", "label": "sx3141412a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3141412a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391996a0b", "image": "/imgs/node.png", "label": "ld_391996a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391996a0b\nparent: sx3141412a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1788.32\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3696.21\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2842329c", "image": "/imgs/node.png", "label": "sx2842329c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2842329c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260568c0b", "image": "/imgs/node.png", "label": "ld_260568c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260568c0b\nparent: sx2842329c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3411.68\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2876.98\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197630a", "image": "/imgs/node.png", "label": "sx3197630a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197630a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138644a0a", "image": "/imgs/node.png", "label": "ld_138644a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138644a0a\nparent: sx3197630a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4626.54\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4517.79\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879752b", "image": "/imgs/node.png", "label": "x2879752b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879752b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991908a", "image": "/imgs/node.png", "label": "x2991908a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991908a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047612", "image": "/imgs/node.png", "label": "m1047612", "shape": "circularImage", "title": "Object Type: node\nname: m1047612\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047613", "image": "/imgs/node.png", "label": "m1047613", "shape": "circularImage", "title": "Object Type: node\nname: m1047613\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3649301a", "image": "/imgs/node.png", "label": "x3649301a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3649301a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047615", "image": "/imgs/node.png", "label": "m1047615", "shape": "circularImage", "title": "Object Type: node\nname: m1047615\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010567", "image": "/imgs/node.png", "label": "l3010567", "shape": "circularImage", "title": "Object Type: node\nname: l3010567\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3215203a", "image": "/imgs/node.png", "label": "x3215203a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3215203a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010568", "image": "/imgs/node.png", "label": "l3010568", "shape": "circularImage", "title": "Object Type: node\nname: l3010568\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2954339b", "image": "/imgs/node.png", "label": "sx2954339b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2954339b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391739b0a", "image": "/imgs/node.png", "label": "ld_391739b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391739b0a\nparent: sx2954339b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8403.96\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1626.97\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3027133a", "image": "/imgs/node.png", "label": "x3027133a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3027133a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010565", "image": "/imgs/node.png", "label": "l3010565", "shape": "circularImage", "title": "Object Type: node\nname: l3010565\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2992656a", "image": "/imgs/node.png", "label": "sx2992656a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2992656a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260627a0b", "image": "/imgs/node.png", "label": "ld_260627a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260627a0b\nparent: sx2992656a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7302.22\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6409.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010566", "image": "/imgs/node.png", "label": "l3010566", "shape": "circularImage", "title": "Object Type: node\nname: l3010566\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010563", "image": "/imgs/node.png", "label": "l3010563", "shape": "circularImage", "title": "Object Type: node\nname: l3010563\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160878c", "image": "/imgs/node.png", "label": "sx3160878c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160878c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260511c0b", "image": "/imgs/node.png", "label": "ld_260511c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260511c0b\nparent: sx3160878c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2685.95\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3602.71\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010564", "image": "/imgs/node.png", "label": "l3010564", "shape": "circularImage", "title": "Object Type: node\nname: l3010564\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3008248", "image": "/imgs/node.png", "label": "l3008248", "shape": "circularImage", "title": "Object Type: node\nname: l3008248\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010561", "image": "/imgs/node.png", "label": "l3010561", "shape": "circularImage", "title": "Object Type: node\nname: l3010561\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010562", "image": "/imgs/node.png", "label": "l3010562", "shape": "circularImage", "title": "Object Type: node\nname: l3010562\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2821087a", "image": "/imgs/node.png", "label": "x2821087a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2821087a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010560", "image": "/imgs/node.png", "label": "l3010560", "shape": "circularImage", "title": "Object Type: node\nname: l3010560\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197637c", "image": "/imgs/node.png", "label": "sx3197637c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197637c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3197637c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3197637c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3197637c_pvmtr\nparent: sx3197637c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138585c0a", "image": "/imgs/node.png", "label": "ld_138585c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138585c0a\nparent: sx3197637c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3983.05\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3305.61\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691959b", "image": "/imgs/node.png", "label": "x2691959b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691959b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1134480", "image": "/imgs/node.png", "label": "n1134480", "shape": "circularImage", "title": "Object Type: node\nname: n1134480\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2805036b", "image": "/imgs/node.png", "label": "sx2805036b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2805036b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2805036b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2805036b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2805036b_pvmtr\nparent: sx2805036b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_275248b0a", "image": "/imgs/node.png", "label": "ld_275248b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_275248b0a\nparent: sx2805036b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1909.06\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2101.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3123452c", "image": "/imgs/node.png", "label": "sx3123452c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3123452c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260574c0a", "image": "/imgs/node.png", "label": "ld_260574c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260574c0a\nparent: sx3123452c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4988.87\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5495.67\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3215203c", "image": "/imgs/node.png", "label": "x3215203c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3215203c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3215203b", "image": "/imgs/node.png", "label": "x3215203b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3215203b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1134479", "image": "/imgs/node.png", "label": "n1134479", "shape": "circularImage", "title": "Object Type: node\nname: n1134479\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1134478", "image": "/imgs/node.png", "label": "n1134478", "shape": "circularImage", "title": "Object Type: node\nname: n1134478\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d2000100_int", "image": "/imgs/node.png", "label": "d2000100_int", "shape": "circularImage", "title": "Object Type: node\nname: d2000100_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1134477", "image": "/imgs/node.png", "label": "n1134477", "shape": "circularImage", "title": "Object Type: node\nname: n1134477\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1134476", "image": "/imgs/node.png", "label": "n1134476", "shape": "circularImage", "title": "Object Type: node\nname: n1134476\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3067447a", "image": "/imgs/node.png", "label": "sx3067447a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3067447a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21386157a0b", "image": "/imgs/node.png", "label": "ld_21386157a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21386157a0b\nparent: sx3067447a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2837.91\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6306.42\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1134475", "image": "/imgs/node.png", "label": "n1134475", "shape": "circularImage", "title": "Object Type: node\nname: n1134475\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1134474", "image": "/imgs/node.png", "label": "n1134474", "shape": "circularImage", "title": "Object Type: node\nname: n1134474\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1134472", "image": "/imgs/node.png", "label": "n1134472", "shape": "circularImage", "title": "Object Type: node\nname: n1134472\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2915534a", "image": "/imgs/node.png", "label": "x2915534a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2915534a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010569", "image": "/imgs/node.png", "label": "l3010569", "shape": "circularImage", "title": "Object Type: node\nname: l3010569\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142099", "image": "/imgs/node.png", "label": "n1142099", "shape": "circularImage", "title": "Object Type: node\nname: n1142099\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2954338b", "image": "/imgs/node.png", "label": "sx2954338b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2954338b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355618b0b", "image": "/imgs/node.png", "label": "ld_355618b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355618b0b\nparent: sx2954338b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3371.22\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6659.71\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2763811c", "image": "/imgs/node.png", "label": "sx2763811c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2763811c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21459629c0a", "image": "/imgs/node.png", "label": "ld_21459629c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21459629c0a\nparent: sx2763811c\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 20560.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10903.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142098", "image": "/imgs/node.png", "label": "n1142098", "shape": "circularImage", "title": "Object Type: node\nname: n1142098\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010570", "image": "/imgs/node.png", "label": "l3010570", "shape": "circularImage", "title": "Object Type: node\nname: l3010570\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197636b", "image": "/imgs/node.png", "label": "sx3197636b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197636b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2148580b0b", "image": "/imgs/node.png", "label": "ld_2148580b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2148580b0b\nparent: sx3197636b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9249.03\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3874.68\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085410b", "image": "/imgs/node.png", "label": "x3085410b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085410b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3067448c", "image": "/imgs/node.png", "label": "sx3067448c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3067448c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_262075c0a", "image": "/imgs/node.png", "label": "ld_262075c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_262075c0a\nparent: sx3067448c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2661.58\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7822.96\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3021569", "image": "/imgs/node.png", "label": "m3021569", "shape": "circularImage", "title": "Object Type: node\nname: m3021569\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2745811c", "image": "/imgs/node.png", "label": "sx2745811c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2745811c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_251863c0a", "image": "/imgs/node.png", "label": "ld_251863c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_251863c0a\nparent: sx2745811c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8503.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1980.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3019248", "image": "/imgs/node.png", "label": "m3019248", "shape": "circularImage", "title": "Object Type: node\nname: m3019248\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748135a", "image": "/imgs/node.png", "label": "sx2748135a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748135a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2150172a0a", "image": "/imgs/node.png", "label": "ld_2150172a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2150172a0a\nparent: sx2748135a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3883.33\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5261.00\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029183", "image": "/imgs/node.png", "label": "l3029183", "shape": "circularImage", "title": "Object Type: node\nname: l3029183\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2763812c", "image": "/imgs/node.png", "label": "sx2763812c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2763812c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21459651c0b", "image": "/imgs/node.png", "label": "ld_21459651c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21459651c0b\nparent: sx2763812c\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 9083.61\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 22380.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3030199", "image": "/imgs/node.png", "label": "l3030199", "shape": "circularImage", "title": "Object Type: node\nname: l3030199\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3030197", "image": "/imgs/node.png", "label": "l3030197", "shape": "circularImage", "title": "Object Type: node\nname: l3030197\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010585", "image": "/imgs/node.png", "label": "l3010585", "shape": "circularImage", "title": "Object Type: node\nname: l3010585\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l0247171", "image": "/imgs/node.png", "label": "l0247171", "shape": "circularImage", "title": "Object Type: node\nname: l0247171\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197635b", "image": "/imgs/node.png", "label": "sx3197635b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197635b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337696b0b", "image": "/imgs/node.png", "label": "ld_337696b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337696b0b\nparent: sx3197635b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1200.84\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4819.78\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010580", "image": "/imgs/node.png", "label": "l3010580", "shape": "circularImage", "title": "Object Type: node\nname: l3010580\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748133c", "image": "/imgs/node.png", "label": "sx2748133c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748133c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302861c0b", "image": "/imgs/node.png", "label": "ld_302861c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302861c0b\nparent: sx2748133c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3395.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2893.22\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089093", "image": "/imgs/node.png", "label": "m1089093", "shape": "circularImage", "title": "Object Type: node\nname: m1089093\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089094", "image": "/imgs/node.png", "label": "m1089094", "shape": "circularImage", "title": "Object Type: node\nname: m1089094\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p860892", "image": "/imgs/node.png", "label": "p860892", "shape": "circularImage", "title": "Object Type: node\nname: p860892\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2783231", "image": "/imgs/node.png", "label": "l2783231", "shape": "circularImage", "title": "Object Type: node\nname: l2783231\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2914324", "image": "/imgs/node.png", "label": "l2914324", "shape": "circularImage", "title": "Object Type: node\nname: l2914324\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2914323", "image": "/imgs/node.png", "label": "l2914323", "shape": "circularImage", "title": "Object Type: node\nname: l2914323\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235946a", "image": "/imgs/node.png", "label": "sx3235946a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235946a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356800a0a", "image": "/imgs/node.png", "label": "ld_356800a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356800a0a\nparent: sx3235946a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8770.01\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3467.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804283a", "image": "/imgs/node.png", "label": "x2804283a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804283a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3649306a", "image": "/imgs/node.png", "label": "x3649306a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3649306a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3008279", "image": "/imgs/node.png", "label": "l3008279", "shape": "circularImage", "title": "Object Type: node\nname: l3008279\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804272b", "image": "/imgs/node.png", "label": "sx2804272b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804272b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2804272b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2804272b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2804272b_pvmtr\nparent: sx2804272b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338993b0a", "image": "/imgs/node.png", "label": "ld_338993b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338993b0a\nparent: sx2804272b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1368.12\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4652.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l0247160", "image": "/imgs/node.png", "label": "l0247160", "shape": "circularImage", "title": "Object Type: node\nname: l0247160\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089097", "image": "/imgs/node.png", "label": "m1089097", "shape": "circularImage", "title": "Object Type: node\nname: m1089097\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1134471", "image": "/imgs/node.png", "label": "n1134471", "shape": "circularImage", "title": "Object Type: node\nname: n1134471\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089096", "image": "/imgs/node.png", "label": "m1089096", "shape": "circularImage", "title": "Object Type: node\nname: m1089096\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1134470", "image": "/imgs/node.png", "label": "n1134470", "shape": "circularImage", "title": "Object Type: node\nname: n1134470\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l0247162", "image": "/imgs/node.png", "label": "l0247162", "shape": "circularImage", "title": "Object Type: node\nname: l0247162\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197634b", "image": "/imgs/node.png", "label": "sx3197634b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197634b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355767b0b", "image": "/imgs/node.png", "label": "ld_355767b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355767b0b\nparent: sx3197634b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 10758.15\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4283.09\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766499c", "image": "/imgs/node.png", "label": "x2766499c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766499c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2805034a", "image": "/imgs/node.png", "label": "sx2805034a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2805034a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260647a0b", "image": "/imgs/node.png", "label": "ld_260647a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260647a0b\nparent: sx2805034a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2218.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1440.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3067447", "image": "/imgs/node.png", "label": "l3067447", "shape": "circularImage", "title": "Object Type: node\nname: l3067447\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3067448", "image": "/imgs/node.png", "label": "l3067448", "shape": "circularImage", "title": "Object Type: node\nname: l3067448\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897789b", "image": "/imgs/node.png", "label": "sx2897789b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897789b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2897789b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2897789b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2897789b_pvmtr\nparent: sx2897789b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323287b0b", "image": "/imgs/node.png", "label": "ld_323287b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323287b0b\nparent: sx2897789b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4461.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1559.11\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235945c", "image": "/imgs/node.png", "label": "sx3235945c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235945c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356796c0b", "image": "/imgs/node.png", "label": "ld_356796c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356796c0b\nparent: sx3235945c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4692.61\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5791.93\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3649305a", "image": "/imgs/node.png", "label": "x3649305a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3649305a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1134469", "image": "/imgs/node.png", "label": "n1134469", "shape": "circularImage", "title": "Object Type: node\nname: n1134469\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804277c", "image": "/imgs/node.png", "label": "sx2804277c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804277c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339043c0a", "image": "/imgs/node.png", "label": "ld_339043c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339043c0a\nparent: sx2804277c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6131.66\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4352.88\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710530b", "image": "/imgs/node.png", "label": "sx2710530b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710530b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21381118b0a", "image": "/imgs/node.png", "label": "ld_21381118b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21381118b0a\nparent: sx2710530b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5619.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3494.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3234185", "image": "/imgs/node.png", "label": "l3234185", "shape": "circularImage", "title": "Object Type: node\nname: l3234185\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001der-4", "image": "/imgs/node.png", "label": "m2001der-4", "shape": "circularImage", "title": "Object Type: node\nname: m2001der-4\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001der-5", "image": "/imgs/node.png", "label": "m2001der-5", "shape": "circularImage", "title": "Object Type: node\nname: m2001der-5\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001215c", "image": "/imgs/node.png", "label": "sx2001215c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001215c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001215c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001215c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001215c_pvmtr\nparent: sx2001215c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001215c0b", "image": "/imgs/node.png", "label": "ld_2001215c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001215c0b\nparent: sx2001215c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 11896.39\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 12683.86\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "q14413", "image": "/imgs/node.png", "label": "q14413", "shape": "circularImage", "title": "Object Type: node\nname: q14413\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001der-1", "image": "/imgs/node.png", "label": "m2001der-1", "shape": "circularImage", "title": "Object Type: node\nname: m2001der-1\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "q14414", "image": "/imgs/node.png", "label": "q14414", "shape": "circularImage", "title": "Object Type: node\nname: q14414\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001der-2", "image": "/imgs/node.png", "label": "m2001der-2", "shape": "circularImage", "title": "Object Type: node\nname: m2001der-2\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "q14411", "image": "/imgs/node.png", "label": "q14411", "shape": "circularImage", "title": "Object Type: node\nname: q14411\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841615a", "image": "/imgs/node.png", "label": "sx2841615a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841615a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356012a0b", "image": "/imgs/node.png", "label": "ld_356012a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356012a0b\nparent: sx2841615a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2137.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3346.79\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001der-3", "image": "/imgs/node.png", "label": "m2001der-3", "shape": "circularImage", "title": "Object Type: node\nname: m2001der-3\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "q14412", "image": "/imgs/node.png", "label": "q14412", "shape": "circularImage", "title": "Object Type: node\nname: q14412\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3030126", "image": "/imgs/node.png", "label": "l3030126", "shape": "circularImage", "title": "Object Type: node\nname: l3030126\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3011229a", "image": "/imgs/node.png", "label": "sx3011229a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3011229a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356801a0b", "image": "/imgs/node.png", "label": "ld_356801a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356801a0b\nparent: sx3011229a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1860.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3624.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748139b", "image": "/imgs/node.png", "label": "sx2748139b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748139b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21400108b0b", "image": "/imgs/node.png", "label": "ld_21400108b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21400108b0b\nparent: sx2748139b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5346.61\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3766.80\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001214c", "image": "/imgs/node.png", "label": "sx2001214c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001214c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001214c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001214c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001214c_pvmtr\nparent: sx2001214c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001214c0b", "image": "/imgs/node.png", "label": "ld_2001214c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001214c0b\nparent: sx2001214c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8488.27\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 10913.62\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m4362181", "image": "/imgs/node.png", "label": "m4362181", "shape": "circularImage", "title": "Object Type: node\nname: m4362181\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991902b", "image": "/imgs/node.png", "label": "x2991902b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991902b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3233412a", "image": "/imgs/node.png", "label": "sx3233412a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3233412a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3233412a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3233412a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3233412a_pvmtr\nparent: sx3233412a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226308717a0b", "image": "/imgs/node.png", "label": "ld_226308717a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226308717a0b\nparent: sx3233412a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 14917.54\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3371.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785511a", "image": "/imgs/node.png", "label": "sx2785511a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785511a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339046a0b", "image": "/imgs/node.png", "label": "ld_339046a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339046a0b\nparent: sx2785511a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7784.81\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1359.52\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104118c", "image": "/imgs/node.png", "label": "sx3104118c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104118c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321890c0a", "image": "/imgs/node.png", "label": "ld_321890c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321890c0a\nparent: sx3104118c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 12774.60\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2957.36\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5504876-1_int", "image": "/imgs/node.png", "label": "d5504876-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5504876-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3645810c", "image": "/imgs/node.png", "label": "sx3645810c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3645810c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224230651c0b", "image": "/imgs/node.png", "label": "ld_2224230651c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224230651c0b\nparent: sx3645810c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 16095.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 15368.13\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2685809a", "image": "/imgs/node.png", "label": "x2685809a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2685809a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2745848", "image": "/imgs/node.png", "label": "l2745848", "shape": "circularImage", "title": "Object Type: node\nname: l2745848\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2851933", "image": "/imgs/node.png", "label": "l2851933", "shape": "circularImage", "title": "Object Type: node\nname: l2851933\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1145954", "image": "/imgs/node.png", "label": "n1145954", "shape": "circularImage", "title": "Object Type: node\nname: n1145954\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1145956", "image": "/imgs/node.png", "label": "n1145956", "shape": "circularImage", "title": "Object Type: node\nname: n1145956\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160872c", "image": "/imgs/node.png", "label": "sx3160872c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160872c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260551c0a", "image": "/imgs/node.png", "label": "ld_260551c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260551c0a\nparent: sx3160872c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 11318.76\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4413.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1145955", "image": "/imgs/node.png", "label": "n1145955", "shape": "circularImage", "title": "Object Type: node\nname: n1145955\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897784b", "image": "/imgs/node.png", "label": "sx2897784b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897784b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247170b0a", "image": "/imgs/node.png", "label": "ld_247170b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247170b0a\nparent: sx2897784b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2386.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 12654.80\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001213c", "image": "/imgs/node.png", "label": "sx2001213c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001213c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001213c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001213c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001213c_pvmtr\nparent: sx2001213c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001213c0a", "image": "/imgs/node.png", "label": "ld_2001213c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001213c0a\nparent: sx2001213c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 10917.83\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 9863.14\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3195751", "image": "/imgs/node.png", "label": "l3195751", "shape": "circularImage", "title": "Object Type: node\nname: l3195751\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3065696", "image": "/imgs/node.png", "label": "l3065696", "shape": "circularImage", "title": "Object Type: node\nname: l3065696\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3198348a", "image": "/imgs/node.png", "label": "sx3198348a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3198348a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260552a0b", "image": "/imgs/node.png", "label": "ld_260552a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260552a0b\nparent: sx3198348a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 11072.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7216.53\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991901b", "image": "/imgs/node.png", "label": "x2991901b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991901b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010556", "image": "/imgs/node.png", "label": "l3010556", "shape": "circularImage", "title": "Object Type: node\nname: l3010556\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3027132a", "image": "/imgs/node.png", "label": "x3027132a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3027132a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010557", "image": "/imgs/node.png", "label": "l3010557", "shape": "circularImage", "title": "Object Type: node\nname: l3010557\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3008232", "image": "/imgs/node.png", "label": "l3008232", "shape": "circularImage", "title": "Object Type: node\nname: l3008232\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2992657a", "image": "/imgs/node.png", "label": "sx2992657a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2992657a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2992657a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2992657a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2992657a_pvmtr\nparent: sx2992657a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21475841a0b", "image": "/imgs/node.png", "label": "ld_21475841a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21475841a0b\nparent: sx2992657a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4479.15\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4665.18\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3233413b", "image": "/imgs/node.png", "label": "sx3233413b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3233413b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226308727b0b", "image": "/imgs/node.png", "label": "ld_226308727b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226308727b0b\nparent: sx3233413b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 15829.79\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4221.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785512b", "image": "/imgs/node.png", "label": "sx2785512b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785512b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323245b0a", "image": "/imgs/node.png", "label": "ld_323245b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323245b0a\nparent: sx2785512b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3620.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6409.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3008237", "image": "/imgs/node.png", "label": "l3008237", "shape": "circularImage", "title": "Object Type: node\nname: l3008237\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5956471-2_int", "image": "/imgs/node.png", "label": "d5956471-2_int", "shape": "circularImage", "title": "Object Type: node\nname: d5956471-2_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160871c", "image": "/imgs/node.png", "label": "sx3160871c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160871c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260638c0a", "image": "/imgs/node.png", "label": "ld_260638c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260638c0a\nparent: sx3160871c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1047.22\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9437.32\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2970258c", "image": "/imgs/node.png", "label": "x2970258c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2970258c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2990098", "image": "/imgs/node.png", "label": "l2990098", "shape": "circularImage", "title": "Object Type: node\nname: l2990098\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104119a", "image": "/imgs/node.png", "label": "sx3104119a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104119a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338956a0b", "image": "/imgs/node.png", "label": "ld_338956a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338956a0b\nparent: sx3104119a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 9043.69\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10064.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048200b", "image": "/imgs/node.png", "label": "sx3048200b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048200b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391740b0a", "image": "/imgs/node.png", "label": "ld_391740b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391740b0a\nparent: sx3048200b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2447.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1563.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001212c", "image": "/imgs/node.png", "label": "sx2001212c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001212c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001212c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001212c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001212c_pvmtr\nparent: sx2001212c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001212c0a", "image": "/imgs/node.png", "label": "ld_2001212c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001212c0a\nparent: sx2001212c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 10902.65\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 9649.22\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3010559", "image": "/imgs/node.png", "label": "l3010559", "shape": "circularImage", "title": "Object Type: node\nname: l3010559\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3198347c", "image": "/imgs/node.png", "label": "sx3198347c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3198347c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3198347c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3198347c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3198347c_pvmtr\nparent: sx3198347c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260622c0b", "image": "/imgs/node.png", "label": "ld_260622c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260622c0b\nparent: sx3198347c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4084.82\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5296.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001-ess1", "image": "/imgs/node.png", "label": "m2001-ess1", "shape": "circularImage", "title": "Object Type: node\nname: m2001-ess1\nphases: ABCN\nnominal_voltage: 277.13\nbustype: SWING_PQ\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m2001-ess1_stmtr", "image": "/imgs/meter.jpg", "label": "m2001-ess1_stmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m2001-ess1_stmtr\nparent: m2001-ess1\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001-ess2", "image": "/imgs/node.png", "label": "m2001-ess2", "shape": "circularImage", "title": "Object Type: node\nname: m2001-ess2\nphases: ABCN\nnominal_voltage: 277.13\nbustype: SWING_PQ\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m2001-ess2_stmtr", "image": "/imgs/meter.jpg", "label": "m2001-ess2_stmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m2001-ess2_stmtr\nparent: m2001-ess2\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785513a", "image": "/imgs/node.png", "label": "sx2785513a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785513a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2785513a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2785513a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2785513a_pvmtr\nparent: sx2785513a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337677a0b", "image": "/imgs/node.png", "label": "ld_337677a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337677a0b\nparent: sx2785513a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3957.99\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8279.13\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2724120c", "image": "/imgs/node.png", "label": "sx2724120c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2724120c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225577437c0a", "image": "/imgs/node.png", "label": "ld_225577437c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225577437c0a\nparent: sx2724120c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5291.91\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5192.62\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3645812c", "image": "/imgs/node.png", "label": "sx3645812c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3645812c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224230754c0b", "image": "/imgs/node.png", "label": "ld_2224230754c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224230754c0b\nparent: sx3645812c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 10956.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4775.39\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3727711a", "image": "/imgs/node.png", "label": "x3727711a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3727711a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048201b", "image": "/imgs/node.png", "label": "sx3048201b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048201b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391742b0b", "image": "/imgs/node.png", "label": "ld_391742b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391742b0b\nparent: sx3048201b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3770.38\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9353.33\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2895449c", "image": "/imgs/node.png", "label": "x2895449c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2895449c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991907a", "image": "/imgs/node.png", "label": "x2991907a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991907a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2876812a", "image": "/imgs/node.png", "label": "x2876812a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2876812a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3179682", "image": "/imgs/node.png", "label": "l3179682", "shape": "circularImage", "title": "Object Type: node\nname: l3179682\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001211c", "image": "/imgs/node.png", "label": "sx2001211c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001211c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001211c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001211c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001211c_pvmtr\nparent: sx2001211c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001211c0a", "image": "/imgs/node.png", "label": "ld_2001211c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001211c0a\nparent: sx2001211c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 12627.29\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 14288.02\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p860847", "image": "/imgs/node.png", "label": "p860847", "shape": "circularImage", "title": "Object Type: node\nname: p860847\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766750", "image": "/imgs/node.png", "label": "l2766750", "shape": "circularImage", "title": "Object Type: node\nname: l2766750\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785514a", "image": "/imgs/node.png", "label": "sx2785514a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785514a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337675a0a", "image": "/imgs/node.png", "label": "ld_337675a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337675a0a\nparent: sx2785514a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8687.07\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3550.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3552667c", "image": "/imgs/node.png", "label": "x3552667c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3552667c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104117c", "image": "/imgs/node.png", "label": "sx3104117c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104117c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338964c0b", "image": "/imgs/node.png", "label": "ld_338964c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338964c0b\nparent: sx3104117c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 13553.20\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2178.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3645811c", "image": "/imgs/node.png", "label": "sx3645811c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3645811c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224230689c0b", "image": "/imgs/node.png", "label": "ld_2224230689c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224230689c0b\nparent: sx3645811c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3038.72\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 28425.19\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p860843", "image": "/imgs/node.png", "label": "p860843", "shape": "circularImage", "title": "Object Type: node\nname: p860843\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3179699", "image": "/imgs/node.png", "label": "l3179699", "shape": "circularImage", "title": "Object Type: node\nname: l3179699\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3226771a", "image": "/imgs/node.png", "label": "sx3226771a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3226771a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227100746a0b", "image": "/imgs/node.png", "label": "ld_227100746a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227100746a0b\nparent: sx3226771a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3189.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2294.65\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3727712a", "image": "/imgs/node.png", "label": "x3727712a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3727712a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6290228-6_int", "image": "/imgs/node.png", "label": "d6290228-6_int", "shape": "circularImage", "title": "Object Type: node\nname: d6290228-6_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027123", "image": "/imgs/node.png", "label": "m1027123", "shape": "circularImage", "title": "Object Type: node\nname: m1027123\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3142049c", "image": "/imgs/node.png", "label": "x3142049c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3142049c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3179637c", "image": "/imgs/node.png", "label": "sx3179637c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3179637c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21386442c0b", "image": "/imgs/node.png", "label": "ld_21386442c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21386442c0b\nparent: sx3179637c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 11018.83\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4713.13\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991906a", "image": "/imgs/node.png", "label": "x2991906a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991906a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "regxfmr_190-8581", "image": "/imgs/node.png", "label": "regxfmr_190-8581", "shape": "circularImage", "title": "Object Type: node\nname: regxfmr_190-8581\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001210c", "image": "/imgs/node.png", "label": "sx2001210c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001210c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001210c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001210c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001210c_pvmtr\nparent: sx2001210c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001210c0b", "image": "/imgs/node.png", "label": "ld_2001210c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001210c0b\nparent: sx2001210c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4011.00\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 11435.14\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2876813a", "image": "/imgs/node.png", "label": "x2876813a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2876813a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766741", "image": "/imgs/node.png", "label": "l2766741", "shape": "circularImage", "title": "Object Type: node\nname: l2766741\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1144663", "image": "/imgs/node.png", "label": "n1144663", "shape": "circularImage", "title": "Object Type: node\nname: n1144663\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1144665", "image": "/imgs/node.png", "label": "n1144665", "shape": "circularImage", "title": "Object Type: node\nname: n1144665\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1144664", "image": "/imgs/node.png", "label": "n1144664", "shape": "circularImage", "title": "Object Type: node\nname: n1144664\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766744", "image": "/imgs/node.png", "label": "l2766744", "shape": "circularImage", "title": "Object Type: node\nname: l2766744\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766742", "image": "/imgs/node.png", "label": "l2766742", "shape": "circularImage", "title": "Object Type: node\nname: l2766742\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785515c", "image": "/imgs/node.png", "label": "sx2785515c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785515c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293609c0a", "image": "/imgs/node.png", "label": "ld_293609c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293609c0a\nparent: sx2785515c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3858.07\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6626.46\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766749", "image": "/imgs/node.png", "label": "l2766749", "shape": "circularImage", "title": "Object Type: node\nname: l2766749\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766748", "image": "/imgs/node.png", "label": "l2766748", "shape": "circularImage", "title": "Object Type: node\nname: l2766748\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2745806", "image": "/imgs/node.png", "label": "l2745806", "shape": "circularImage", "title": "Object Type: node\nname: l2745806\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766747", "image": "/imgs/node.png", "label": "l2766747", "shape": "circularImage", "title": "Object Type: node\nname: l2766747\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766746", "image": "/imgs/node.png", "label": "l2766746", "shape": "circularImage", "title": "Object Type: node\nname: l2766746\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1144667", "image": "/imgs/node.png", "label": "n1144667", "shape": "circularImage", "title": "Object Type: node\nname: n1144667\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1144666", "image": "/imgs/node.png", "label": "n1144666", "shape": "circularImage", "title": "Object Type: node\nname: n1144666\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104114b", "image": "/imgs/node.png", "label": "sx3104114b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104114b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355587b0a", "image": "/imgs/node.png", "label": "ld_355587b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355587b0a\nparent: sx3104114b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3669.68\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9454.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1144668", "image": "/imgs/node.png", "label": "n1144668", "shape": "circularImage", "title": "Object Type: node\nname: n1144668\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m4362177", "image": "/imgs/node.png", "label": "m4362177", "shape": "circularImage", "title": "Object Type: node\nname: m4362177\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897780b", "image": "/imgs/node.png", "label": "sx2897780b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897780b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293518b0a", "image": "/imgs/node.png", "label": "ld_293518b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293518b0a\nparent: sx2897780b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1910.41\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8120.52\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048203b", "image": "/imgs/node.png", "label": "sx3048203b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048203b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323273b0b", "image": "/imgs/node.png", "label": "ld_323273b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323273b0b\nparent: sx3048203b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5578.25\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4452.68\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216358a", "image": "/imgs/node.png", "label": "x3216358a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216358a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3120484c", "image": "/imgs/node.png", "label": "x3120484c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3120484c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991905a", "image": "/imgs/node.png", "label": "x2991905a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991905a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2745811", "image": "/imgs/node.png", "label": "l2745811", "shape": "circularImage", "title": "Object Type: node\nname: l2745811\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766730", "image": "/imgs/node.png", "label": "l2766730", "shape": "circularImage", "title": "Object Type: node\nname: l2766730\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160098a", "image": "/imgs/node.png", "label": "x3160098a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160098a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3157710b", "image": "/imgs/node.png", "label": "sx3157710b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3157710b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193361b0b", "image": "/imgs/node.png", "label": "ld_226193361b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193361b0b\nparent: sx3157710b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4015.37\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5098.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766732", "image": "/imgs/node.png", "label": "l2766732", "shape": "circularImage", "title": "Object Type: node\nname: l2766732\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216370", "image": "/imgs/node.png", "label": "l3216370", "shape": "circularImage", "title": "Object Type: node\nname: l3216370\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766738", "image": "/imgs/node.png", "label": "l2766738", "shape": "circularImage", "title": "Object Type: node\nname: l2766738\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69sub2_hsb", "image": "/imgs/node.png", "label": "hvmv69sub2_hsb", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69sub2_hsb\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104115b", "image": "/imgs/node.png", "label": "sx3104115b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104115b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391738b0b", "image": "/imgs/node.png", "label": "ld_391738b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391738b0b\nparent: sx3104115b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3561.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3541.52\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3179682c", "image": "/imgs/node.png", "label": "x3179682c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3179682c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897781a", "image": "/imgs/node.png", "label": "sx2897781a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897781a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138770a0a", "image": "/imgs/node.png", "label": "ld_138770a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138770a0a\nparent: sx2897781a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1107.37\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2552.43\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3727710a", "image": "/imgs/node.png", "label": "x3727710a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3727710a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785516b", "image": "/imgs/node.png", "label": "sx2785516b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785516b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138294b0b", "image": "/imgs/node.png", "label": "ld_138294b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138294b0b\nparent: sx2785516b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4103.00\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5010.41\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3065665", "image": "/imgs/node.png", "label": "l3065665", "shape": "circularImage", "title": "Object Type: node\nname: l3065665\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "q14404", "image": "/imgs/node.png", "label": "q14404", "shape": "circularImage", "title": "Object Type: node\nname: q14404\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216367", "image": "/imgs/node.png", "label": "l3216367", "shape": "circularImage", "title": "Object Type: node\nname: l3216367\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3216368", "image": "/imgs/node.png", "label": "l3216368", "shape": "circularImage", "title": "Object Type: node\nname: l3216368\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2916599a", "image": "/imgs/node.png", "label": "sx2916599a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2916599a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356015a0a", "image": "/imgs/node.png", "label": "ld_356015a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356015a0a\nparent: sx2916599a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5617.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3526.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3101814", "image": "/imgs/node.png", "label": "l3101814", "shape": "circularImage", "title": "Object Type: node\nname: l3101814\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138000", "image": "/imgs/node.png", "label": "n1138000", "shape": "circularImage", "title": "Object Type: node\nname: n1138000\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216123a", "image": "/imgs/node.png", "label": "sx3216123a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216123a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338926a0b", "image": "/imgs/node.png", "label": "ld_338926a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338926a0b\nparent: sx3216123a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5259.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3318.13\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897790c", "image": "/imgs/node.png", "label": "sx2897790c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897790c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21357984c0a", "image": "/imgs/node.png", "label": "ld_21357984c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21357984c0a\nparent: sx2897790c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3265.54\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7218.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066830b", "image": "/imgs/node.png", "label": "x3066830b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066830b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3179646", "image": "/imgs/node.png", "label": "l3179646", "shape": "circularImage", "title": "Object Type: node\nname: l3179646\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3008237c", "image": "/imgs/node.png", "label": "x3008237c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3008237c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3065750", "image": "/imgs/node.png", "label": "l3065750", "shape": "circularImage", "title": "Object Type: node\nname: l3065750\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3108449", "image": "/imgs/node.png", "label": "l3108449", "shape": "circularImage", "title": "Object Type: node\nname: l3108449\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2916598a", "image": "/imgs/node.png", "label": "sx2916598a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2916598a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355933a0b", "image": "/imgs/node.png", "label": "ld_355933a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355933a0b\nparent: sx2916598a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2306.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1353.00\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2895461", "image": "/imgs/node.png", "label": "l2895461", "shape": "circularImage", "title": "Object Type: node\nname: l2895461\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2673331b", "image": "/imgs/node.png", "label": "x2673331b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2673331b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2802481a", "image": "/imgs/node.png", "label": "sx2802481a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2802481a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226308730a0b", "image": "/imgs/node.png", "label": "ld_226308730a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226308730a0b\nparent: sx2802481a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 21360.97\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6061.71\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766749b", "image": "/imgs/node.png", "label": "sx2766749b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766749b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337661b0a", "image": "/imgs/node.png", "label": "ld_337661b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337661b0a\nparent: sx2766749b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7481.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2549.72\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010557a", "image": "/imgs/node.png", "label": "x3010557a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010557a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104113a", "image": "/imgs/node.png", "label": "sx3104113a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104113a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138560a0a", "image": "/imgs/node.png", "label": "ld_138560a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138560a0a\nparent: sx3104113a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4913.72\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4230.61\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1186der480-1", "image": "/imgs/node.png", "label": "m1186der480-1", "shape": "circularImage", "title": "Object Type: node\nname: m1186der480-1\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897791b", "image": "/imgs/node.png", "label": "sx2897791b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897791b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323282b0b", "image": "/imgs/node.png", "label": "ld_323282b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323282b0b\nparent: sx2897791b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 14629.90\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3504.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3047073", "image": "/imgs/node.png", "label": "l3047073", "shape": "circularImage", "title": "Object Type: node\nname: l3047073\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2891575c", "image": "/imgs/node.png", "label": "x2891575c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2891575c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3179650", "image": "/imgs/node.png", "label": "l3179650", "shape": "circularImage", "title": "Object Type: node\nname: l3179650\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2876798b", "image": "/imgs/node.png", "label": "sx2876798b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2876798b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193745b0a", "image": "/imgs/node.png", "label": "ld_226193745b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193745b0a\nparent: sx2876798b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4378.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9775.66\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001209c", "image": "/imgs/node.png", "label": "sx2001209c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001209c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001209c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001209c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001209c_pvmtr\nparent: sx2001209c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001209c0b", "image": "/imgs/node.png", "label": "ld_2001209c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001209c0b\nparent: sx2001209c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9133.10\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 6878.82\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029495b", "image": "/imgs/node.png", "label": "x3029495b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029495b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3102286b", "image": "/imgs/node.png", "label": "sx3102286b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3102286b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226308729b0a", "image": "/imgs/node.png", "label": "ld_226308729b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226308729b0a\nparent: sx3102286b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8364.20\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 21718.28\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010556a", "image": "/imgs/node.png", "label": "x3010556a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010556a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027121", "image": "/imgs/node.png", "label": "m1027121", "shape": "circularImage", "title": "Object Type: node\nname: m1027121\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3772794", "image": "/imgs/node.png", "label": "m3772794", "shape": "circularImage", "title": "Object Type: node\nname: m3772794\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027114", "image": "/imgs/node.png", "label": "m1027114", "shape": "circularImage", "title": "Object Type: node\nname: m1027114\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2861219", "image": "/imgs/node.png", "label": "l2861219", "shape": "circularImage", "title": "Object Type: node\nname: l2861219\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026chp-2", "image": "/imgs/node.png", "label": "m1026chp-2", "shape": "circularImage", "title": "Object Type: node\nname: m1026chp-2\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2861218", "image": "/imgs/node.png", "label": "l2861218", "shape": "circularImage", "title": "Object Type: node\nname: l2861218\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026chp-3", "image": "/imgs/node.png", "label": "m1026chp-3", "shape": "circularImage", "title": "Object Type: node\nname: m1026chp-3\nphases: ABCN\nnominal_voltage: 7200.00\nbustype: SWING_PQ\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m1026chp-3_dgmtr", "image": "/imgs/meter.jpg", "label": "m1026chp-3_dgmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m1026chp-3_dgmtr\nparent: m1026chp-3\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766715b", "image": "/imgs/node.png", "label": "x2766715b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766715b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3177894a", "image": "/imgs/node.png", "label": "x3177894a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3177894a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d2001201_int", "image": "/imgs/node.png", "label": "d2001201_int", "shape": "circularImage", "title": "Object Type: node\nname: d2001201_int\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3101827", "image": "/imgs/node.png", "label": "l3101827", "shape": "circularImage", "title": "Object Type: node\nname: l3101827\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001208c", "image": "/imgs/node.png", "label": "sx2001208c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001208c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001208c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001208c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001208c_pvmtr\nparent: sx2001208c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001208c0b", "image": "/imgs/node.png", "label": "ld_2001208c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001208c0b\nparent: sx2001208c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 7341.98\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 6317.10\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2895449", "image": "/imgs/node.png", "label": "l2895449", "shape": "circularImage", "title": "Object Type: node\nname: l2895449\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710525c", "image": "/imgs/node.png", "label": "sx2710525c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710525c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355437c0b", "image": "/imgs/node.png", "label": "ld_355437c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355437c0b\nparent: sx2710525c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2752.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7732.17\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027110", "image": "/imgs/node.png", "label": "m1027110", "shape": "circularImage", "title": "Object Type: node\nname: m1027110\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2861222", "image": "/imgs/node.png", "label": "l2861222", "shape": "circularImage", "title": "Object Type: node\nname: l2861222\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3179678", "image": "/imgs/node.png", "label": "l3179678", "shape": "circularImage", "title": "Object Type: node\nname: l3179678\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2861223", "image": "/imgs/node.png", "label": "l2861223", "shape": "circularImage", "title": "Object Type: node\nname: l2861223\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027100", "image": "/imgs/node.png", "label": "m1027100", "shape": "circularImage", "title": "Object Type: node\nname: m1027100\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027101", "image": "/imgs/node.png", "label": "m1027101", "shape": "circularImage", "title": "Object Type: node\nname: m1027101\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3179674", "image": "/imgs/node.png", "label": "l3179674", "shape": "circularImage", "title": "Object Type: node\nname: l3179674\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3179673", "image": "/imgs/node.png", "label": "l3179673", "shape": "circularImage", "title": "Object Type: node\nname: l3179673\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027109", "image": "/imgs/node.png", "label": "m1027109", "shape": "circularImage", "title": "Object Type: node\nname: m1027109\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216367b", "image": "/imgs/node.png", "label": "x3216367b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216367b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991910b", "image": "/imgs/node.png", "label": "x2991910b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991910b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001207c", "image": "/imgs/node.png", "label": "sx2001207c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001207c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001207c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001207c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001207c_pvmtr\nparent: sx2001207c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001207c0a", "image": "/imgs/node.png", "label": "ld_2001207c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001207c0a\nparent: sx2001207c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6217.14\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 3951.19\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3225319", "image": "/imgs/node.png", "label": "l3225319", "shape": "circularImage", "title": "Object Type: node\nname: l3225319\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3179608", "image": "/imgs/node.png", "label": "l3179608", "shape": "circularImage", "title": "Object Type: node\nname: l3179608\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026690", "image": "/imgs/node.png", "label": "m1026690", "shape": "circularImage", "title": "Object Type: node\nname: m1026690\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3179607", "image": "/imgs/node.png", "label": "l3179607", "shape": "circularImage", "title": "Object Type: node\nname: l3179607\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3030199c", "image": "/imgs/node.png", "label": "sx3030199c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3030199c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260480c0b", "image": "/imgs/node.png", "label": "ld_260480c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260480c0b\nparent: sx3030199c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5609.06\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4875.47\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001400c", "image": "/imgs/node.png", "label": "x2001400c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001400c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3177881c", "image": "/imgs/node.png", "label": "sx3177881c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3177881c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227896008c0b", "image": "/imgs/node.png", "label": "ld_227896008c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227896008c0b\nparent: sx3177881c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2345.54\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8139.00\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2839305", "image": "/imgs/node.png", "label": "l2839305", "shape": "circularImage", "title": "Object Type: node\nname: l2839305\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766746c", "image": "/imgs/node.png", "label": "sx2766746c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766746c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321886c0b", "image": "/imgs/node.png", "label": "ld_321886c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321886c0b\nparent: sx2766746c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2392.08\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8092.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841624", "image": "/imgs/node.png", "label": "l2841624", "shape": "circularImage", "title": "Object Type: node\nname: l2841624\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841623", "image": "/imgs/node.png", "label": "l2841623", "shape": "circularImage", "title": "Object Type: node\nname: l2841623\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841626", "image": "/imgs/node.png", "label": "l2841626", "shape": "circularImage", "title": "Object Type: node\nname: l2841626\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841625", "image": "/imgs/node.png", "label": "l2841625", "shape": "circularImage", "title": "Object Type: node\nname: l2841625\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841628", "image": "/imgs/node.png", "label": "l2841628", "shape": "circularImage", "title": "Object Type: node\nname: l2841628\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026682", "image": "/imgs/node.png", "label": "m1026682", "shape": "circularImage", "title": "Object Type: node\nname: m1026682\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2823611a", "image": "/imgs/node.png", "label": "sx2823611a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2823611a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21386877a0b", "image": "/imgs/node.png", "label": "ld_21386877a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21386877a0b\nparent: sx2823611a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3883.46\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4693.86\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841627", "image": "/imgs/node.png", "label": "l2841627", "shape": "circularImage", "title": "Object Type: node\nname: l2841627\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841629", "image": "/imgs/node.png", "label": "l2841629", "shape": "circularImage", "title": "Object Type: node\nname: l2841629\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841620", "image": "/imgs/node.png", "label": "l2841620", "shape": "circularImage", "title": "Object Type: node\nname: l2841620\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841619c", "image": "/imgs/node.png", "label": "sx2841619c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841619c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337636c0a", "image": "/imgs/node.png", "label": "ld_337636c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337636c0a\nparent: sx2841619c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 11881.09\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3850.87\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841622", "image": "/imgs/node.png", "label": "l2841622", "shape": "circularImage", "title": "Object Type: node\nname: l2841622\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841621", "image": "/imgs/node.png", "label": "l2841621", "shape": "circularImage", "title": "Object Type: node\nname: l2841621\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3142078b", "image": "/imgs/node.png", "label": "sx3142078b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3142078b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_330121b0a", "image": "/imgs/node.png", "label": "ld_330121b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_330121b0a\nparent: sx3142078b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1682.15\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2328.16\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001206c", "image": "/imgs/node.png", "label": "sx2001206c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001206c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001206c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001206c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001206c_pvmtr\nparent: sx2001206c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001206c0a", "image": "/imgs/node.png", "label": "ld_2001206c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001206c0a\nparent: sx2001206c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 7004.43\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5100.61\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216361b", "image": "/imgs/node.png", "label": "x3216361b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216361b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026681", "image": "/imgs/node.png", "label": "m1026681", "shape": "circularImage", "title": "Object Type: node\nname: m1026681\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000413", "image": "/imgs/node.png", "label": "m2000413", "shape": "circularImage", "title": "Object Type: node\nname: m2000413\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000412", "image": "/imgs/node.png", "label": "m2000412", "shape": "circularImage", "title": "Object Type: node\nname: m2000412\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841615", "image": "/imgs/node.png", "label": "l2841615", "shape": "circularImage", "title": "Object Type: node\nname: l2841615\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000411", "image": "/imgs/node.png", "label": "m2000411", "shape": "circularImage", "title": "Object Type: node\nname: m2000411\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000410", "image": "/imgs/node.png", "label": "m2000410", "shape": "circularImage", "title": "Object Type: node\nname: m2000410\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841616", "image": "/imgs/node.png", "label": "l2841616", "shape": "circularImage", "title": "Object Type: node\nname: l2841616\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841619", "image": "/imgs/node.png", "label": "l2841619", "shape": "circularImage", "title": "Object Type: node\nname: l2841619\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000415", "image": "/imgs/node.png", "label": "m2000415", "shape": "circularImage", "title": "Object Type: node\nname: m2000415\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841618", "image": "/imgs/node.png", "label": "l2841618", "shape": "circularImage", "title": "Object Type: node\nname: l2841618\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000414", "image": "/imgs/node.png", "label": "m2000414", "shape": "circularImage", "title": "Object Type: node\nname: m2000414\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026679", "image": "/imgs/node.png", "label": "m1026679", "shape": "circularImage", "title": "Object Type: node\nname: m1026679\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841618a", "image": "/imgs/node.png", "label": "sx2841618a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841618a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337673a0a", "image": "/imgs/node.png", "label": "ld_337673a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337673a0a\nparent: sx2841618a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1555.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7589.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3234149a", "image": "/imgs/node.png", "label": "x3234149a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3234149a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3142079b", "image": "/imgs/node.png", "label": "sx3142079b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3142079b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21249626b0a", "image": "/imgs/node.png", "label": "ld_21249626b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21249626b0a\nparent: sx3142079b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4367.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1652.68\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3234149b", "image": "/imgs/node.png", "label": "x3234149b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3234149b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3234149c", "image": "/imgs/node.png", "label": "x3234149c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3234149c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000409", "image": "/imgs/node.png", "label": "m2000409", "shape": "circularImage", "title": "Object Type: node\nname: m2000409\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710520a", "image": "/imgs/node.png", "label": "sx2710520a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710520a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138679a0b", "image": "/imgs/node.png", "label": "ld_138679a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138679a0b\nparent: sx2710520a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3154.40\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2330.13\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029055b", "image": "/imgs/node.png", "label": "x3029055b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029055b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000408", "image": "/imgs/node.png", "label": "m2000408", "shape": "circularImage", "title": "Object Type: node\nname: m2000408\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000407", "image": "/imgs/node.png", "label": "m2000407", "shape": "circularImage", "title": "Object Type: node\nname: m2000407\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766748a", "image": "/imgs/node.png", "label": "sx2766748a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766748a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21470326a0b", "image": "/imgs/node.png", "label": "ld_21470326a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21470326a0b\nparent: sx2766748a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1531.46\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3953.08\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991933c", "image": "/imgs/node.png", "label": "sx2991933c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991933c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355433c0a", "image": "/imgs/node.png", "label": "ld_355433c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355433c0a\nparent: sx2991933c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 13016.35\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7952.73\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000402", "image": "/imgs/node.png", "label": "m2000402", "shape": "circularImage", "title": "Object Type: node\nname: m2000402\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000401", "image": "/imgs/node.png", "label": "m2000401", "shape": "circularImage", "title": "Object Type: node\nname: m2000401\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000400", "image": "/imgs/node.png", "label": "m2000400", "shape": "circularImage", "title": "Object Type: node\nname: m2000400\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000406", "image": "/imgs/node.png", "label": "m2000406", "shape": "circularImage", "title": "Object Type: node\nname: m2000406\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000405", "image": "/imgs/node.png", "label": "m2000405", "shape": "circularImage", "title": "Object Type: node\nname: m2000405\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000404", "image": "/imgs/node.png", "label": "m2000404", "shape": "circularImage", "title": "Object Type: node\nname: m2000404\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178969b", "image": "/imgs/node.png", "label": "x3178969b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178969b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000403", "image": "/imgs/node.png", "label": "m2000403", "shape": "circularImage", "title": "Object Type: node\nname: m2000403\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2955047a", "image": "/imgs/node.png", "label": "sx2955047a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2955047a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21469911a0b", "image": "/imgs/node.png", "label": "ld_21469911a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21469911a0b\nparent: sx2955047a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5874.56\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3269.77\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001205c", "image": "/imgs/node.png", "label": "sx2001205c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001205c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001205c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001205c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001205c_pvmtr\nparent: sx2001205c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001205c0b", "image": "/imgs/node.png", "label": "ld_2001205c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001205c0b\nparent: sx2001205c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4378.56\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5464.21\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748840b", "image": "/imgs/node.png", "label": "x2748840b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748840b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048962a", "image": "/imgs/node.png", "label": "x3048962a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048962a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3047060", "image": "/imgs/node.png", "label": "l3047060", "shape": "circularImage", "title": "Object Type: node\nname: l3047060\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m4277837", "image": "/imgs/node.png", "label": "m4277837", "shape": "circularImage", "title": "Object Type: node\nname: m4277837\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710521a", "image": "/imgs/node.png", "label": "sx2710521a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710521a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2710521a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2710521a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2710521a_pvmtr\nparent: sx2710521a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138680a0b", "image": "/imgs/node.png", "label": "ld_138680a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138680a0b\nparent: sx2710521a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3778.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8458.86\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010559a", "image": "/imgs/node.png", "label": "x3010559a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010559a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766747a", "image": "/imgs/node.png", "label": "sx2766747a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766747a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391989a0b", "image": "/imgs/node.png", "label": "ld_391989a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391989a0b\nparent: sx2766747a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1467.28\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7677.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026697", "image": "/imgs/node.png", "label": "m1026697", "shape": "circularImage", "title": "Object Type: node\nname: m1026697\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973180b", "image": "/imgs/node.png", "label": "sx2973180b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973180b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21398646b0b", "image": "/imgs/node.png", "label": "ld_21398646b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21398646b0b\nparent: sx2973180b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3547.23\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9576.48\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026699", "image": "/imgs/node.png", "label": "m1026699", "shape": "circularImage", "title": "Object Type: node\nname: m1026699\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3047059", "image": "/imgs/node.png", "label": "l3047059", "shape": "circularImage", "title": "Object Type: node\nname: l3047059\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026693", "image": "/imgs/node.png", "label": "m1026693", "shape": "circularImage", "title": "Object Type: node\nname: m1026693\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3179637", "image": "/imgs/node.png", "label": "l3179637", "shape": "circularImage", "title": "Object Type: node\nname: l3179637\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026695", "image": "/imgs/node.png", "label": "m1026695", "shape": "circularImage", "title": "Object Type: node\nname: m1026695\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3157718a", "image": "/imgs/node.png", "label": "sx3157718a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3157718a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226194093a0a", "image": "/imgs/node.png", "label": "ld_226194093a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226194093a0a\nparent: sx3157718a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4705.16\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3872.16\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001204c", "image": "/imgs/node.png", "label": "sx2001204c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001204c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001204c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001204c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001204c_pvmtr\nparent: sx2001204c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001204c0a", "image": "/imgs/node.png", "label": "ld_2001204c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001204c0a\nparent: sx2001204c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5857.38\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 9022.50\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3047058", "image": "/imgs/node.png", "label": "l3047058", "shape": "circularImage", "title": "Object Type: node\nname: l3047058\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841616a", "image": "/imgs/node.png", "label": "sx2841616a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841616a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2841616a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2841616a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2841616a_pvmtr\nparent: sx2841616a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21031684a0b", "image": "/imgs/node.png", "label": "ld_21031684a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21031684a0b\nparent: sx2841616a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7263.83\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1880.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197629b", "image": "/imgs/node.png", "label": "sx3197629b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197629b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247122b0b", "image": "/imgs/node.png", "label": "ld_247122b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247122b0b\nparent: sx3197629b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5205.43\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3907.97\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991939b", "image": "/imgs/node.png", "label": "sx2991939b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991939b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337652b0a", "image": "/imgs/node.png", "label": "ld_337652b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337652b0a\nparent: sx2991939b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6271.58\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3759.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3139598", "image": "/imgs/node.png", "label": "l3139598", "shape": "circularImage", "title": "Object Type: node\nname: l3139598\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3123509c", "image": "/imgs/node.png", "label": "x3123509c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3123509c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829957", "image": "/imgs/node.png", "label": "p829957", "shape": "circularImage", "title": "Object Type: node\nname: p829957\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766742b", "image": "/imgs/node.png", "label": "sx2766742b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766742b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355585b0b", "image": "/imgs/node.png", "label": "ld_355585b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355585b0b\nparent: sx2766742b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3270.10\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2750.52\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047592", "image": "/imgs/node.png", "label": "m1047592", "shape": "circularImage", "title": "Object Type: node\nname: m1047592\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829956", "image": "/imgs/node.png", "label": "p829956", "shape": "circularImage", "title": "Object Type: node\nname: p829956\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785520b", "image": "/imgs/node.png", "label": "x2785520b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785520b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2806553c", "image": "/imgs/node.png", "label": "x2806553c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2806553c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2861223b", "image": "/imgs/node.png", "label": "x2861223b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2861223b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5534970-1_int", "image": "/imgs/node.png", "label": "d5534970-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5534970-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3086079b", "image": "/imgs/node.png", "label": "x3086079b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3086079b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3082992a", "image": "/imgs/node.png", "label": "x3082992a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3082992a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026646", "image": "/imgs/node.png", "label": "m1026646", "shape": "circularImage", "title": "Object Type: node\nname: m1026646\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026647", "image": "/imgs/node.png", "label": "m1026647", "shape": "circularImage", "title": "Object Type: node\nname: m1026647\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026648", "image": "/imgs/node.png", "label": "m1026648", "shape": "circularImage", "title": "Object Type: node\nname: m1026648\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3156034a", "image": "/imgs/node.png", "label": "sx3156034a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3156034a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391993a0b", "image": "/imgs/node.png", "label": "ld_391993a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391993a0b\nparent: sx3156034a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1299.33\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2360.47\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197628c", "image": "/imgs/node.png", "label": "sx3197628c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197628c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138651c0b", "image": "/imgs/node.png", "label": "ld_138651c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138651c0b\nparent: sx3197628c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3838.29\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6646.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766741a", "image": "/imgs/node.png", "label": "sx2766741a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766741a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21386754a0b", "image": "/imgs/node.png", "label": "ld_21386754a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21386754a0b\nparent: sx2766741a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3274.38\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8962.73\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691954b", "image": "/imgs/node.png", "label": "x2691954b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691954b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3253995c", "image": "/imgs/node.png", "label": "sx3253995c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3253995c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21396815c0a", "image": "/imgs/node.png", "label": "ld_21396815c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21396815c0a\nparent: sx3253995c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 20672.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 16544.19\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047593", "image": "/imgs/node.png", "label": "m1047593", "shape": "circularImage", "title": "Object Type: node\nname: m1047593\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785521c", "image": "/imgs/node.png", "label": "x2785521c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785521c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2724120", "image": "/imgs/node.png", "label": "l2724120", "shape": "circularImage", "title": "Object Type: node\nname: l2724120\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3768670", "image": "/imgs/node.png", "label": "m3768670", "shape": "circularImage", "title": "Object Type: node\nname: m3768670\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2937757c", "image": "/imgs/node.png", "label": "x2937757c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2937757c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3082993a", "image": "/imgs/node.png", "label": "x3082993a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3082993a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3086078a", "image": "/imgs/node.png", "label": "x3086078a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3086078a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829974", "image": "/imgs/node.png", "label": "p829974", "shape": "circularImage", "title": "Object Type: node\nname: p829974\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2674047c", "image": "/imgs/node.png", "label": "x2674047c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2674047c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829979", "image": "/imgs/node.png", "label": "p829979", "shape": "circularImage", "title": "Object Type: node\nname: p829979\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197627c", "image": "/imgs/node.png", "label": "sx3197627c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197627c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337625c0b", "image": "/imgs/node.png", "label": "ld_337625c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337625c0b\nparent: sx3197627c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5149.67\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5334.87\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048210a", "image": "/imgs/node.png", "label": "x3048210a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048210a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026670", "image": "/imgs/node.png", "label": "m1026670", "shape": "circularImage", "title": "Object Type: node\nname: m1026670\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829975", "image": "/imgs/node.png", "label": "p829975", "shape": "circularImage", "title": "Object Type: node\nname: p829975\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829976", "image": "/imgs/node.png", "label": "p829976", "shape": "circularImage", "title": "Object Type: node\nname: p829976\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829977", "image": "/imgs/node.png", "label": "p829977", "shape": "circularImage", "title": "Object Type: node\nname: p829977\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766744b", "image": "/imgs/node.png", "label": "sx2766744b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766744b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2127319b0a", "image": "/imgs/node.png", "label": "ld_2127319b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2127319b0a\nparent: sx2766744b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3660.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6370.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829978", "image": "/imgs/node.png", "label": "p829978", "shape": "circularImage", "title": "Object Type: node\nname: p829978\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841645", "image": "/imgs/node.png", "label": "l2841645", "shape": "circularImage", "title": "Object Type: node\nname: l2841645\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026665", "image": "/imgs/node.png", "label": "m1026665", "shape": "circularImage", "title": "Object Type: node\nname: m1026665\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5861005-2_int", "image": "/imgs/node.png", "label": "d5861005-2_int", "shape": "circularImage", "title": "Object Type: node\nname: d5861005-2_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841648", "image": "/imgs/node.png", "label": "l2841648", "shape": "circularImage", "title": "Object Type: node\nname: l2841648\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2925506c", "image": "/imgs/node.png", "label": "sx2925506c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2925506c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225533703c0a", "image": "/imgs/node.png", "label": "ld_225533703c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225533703c0a\nparent: sx2925506c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2885.93\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7598.60\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026667", "image": "/imgs/node.png", "label": "m1026667", "shape": "circularImage", "title": "Object Type: node\nname: m1026667\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026660", "image": "/imgs/node.png", "label": "m1026660", "shape": "circularImage", "title": "Object Type: node\nname: m1026660\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3225319b", "image": "/imgs/node.png", "label": "sx3225319b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3225319b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225533675b0b", "image": "/imgs/node.png", "label": "ld_225533675b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225533675b0b\nparent: sx3225319b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9479.39\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5561.85\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2839332", "image": "/imgs/node.png", "label": "l2839332", "shape": "circularImage", "title": "Object Type: node\nname: l2839332\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026661", "image": "/imgs/node.png", "label": "m1026661", "shape": "circularImage", "title": "Object Type: node\nname: m1026661\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2839331", "image": "/imgs/node.png", "label": "l2839331", "shape": "circularImage", "title": "Object Type: node\nname: l2839331\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026662", "image": "/imgs/node.png", "label": "m1026662", "shape": "circularImage", "title": "Object Type: node\nname: m1026662\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047566", "image": "/imgs/node.png", "label": "m1047566", "shape": "circularImage", "title": "Object Type: node\nname: m1047566\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047568", "image": "/imgs/node.png", "label": "m1047568", "shape": "circularImage", "title": "Object Type: node\nname: m1047568\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3142050c", "image": "/imgs/node.png", "label": "x3142050c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3142050c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160896c", "image": "/imgs/node.png", "label": "x3160896c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160896c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3177881", "image": "/imgs/node.png", "label": "l3177881", "shape": "circularImage", "title": "Object Type: node\nname: l3177881\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841641", "image": "/imgs/node.png", "label": "l2841641", "shape": "circularImage", "title": "Object Type: node\nname: l2841641\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785522b", "image": "/imgs/node.png", "label": "x2785522b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785522b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829960", "image": "/imgs/node.png", "label": "p829960", "shape": "circularImage", "title": "Object Type: node\nname: p829960\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829961", "image": "/imgs/node.png", "label": "p829961", "shape": "circularImage", "title": "Object Type: node\nname: p829961\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2763072b", "image": "/imgs/node.png", "label": "x2763072b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2763072b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829962", "image": "/imgs/node.png", "label": "p829962", "shape": "circularImage", "title": "Object Type: node\nname: p829962\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829963", "image": "/imgs/node.png", "label": "p829963", "shape": "circularImage", "title": "Object Type: node\nname: p829963\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197626c", "image": "/imgs/node.png", "label": "sx3197626c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197626c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337623c0a", "image": "/imgs/node.png", "label": "ld_337623c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337623c0a\nparent: sx3197626c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5850.65\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3530.79\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048211a", "image": "/imgs/node.png", "label": "x3048211a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048211a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829965", "image": "/imgs/node.png", "label": "p829965", "shape": "circularImage", "title": "Object Type: node\nname: p829965\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047580", "image": "/imgs/node.png", "label": "m1047580", "shape": "circularImage", "title": "Object Type: node\nname: m1047580\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841635", "image": "/imgs/node.png", "label": "l2841635", "shape": "circularImage", "title": "Object Type: node\nname: l2841635\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841634", "image": "/imgs/node.png", "label": "l2841634", "shape": "circularImage", "title": "Object Type: node\nname: l2841634\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047572", "image": "/imgs/node.png", "label": "m1047572", "shape": "circularImage", "title": "Object Type: node\nname: m1047572\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841637", "image": "/imgs/node.png", "label": "l2841637", "shape": "circularImage", "title": "Object Type: node\nname: l2841637\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3177894", "image": "/imgs/node.png", "label": "l3177894", "shape": "circularImage", "title": "Object Type: node\nname: l3177894\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026655", "image": "/imgs/node.png", "label": "m1026655", "shape": "circularImage", "title": "Object Type: node\nname: m1026655\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841636", "image": "/imgs/node.png", "label": "l2841636", "shape": "circularImage", "title": "Object Type: node\nname: l2841636\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026656", "image": "/imgs/node.png", "label": "m1026656", "shape": "circularImage", "title": "Object Type: node\nname: m1026656\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047574", "image": "/imgs/node.png", "label": "m1047574", "shape": "circularImage", "title": "Object Type: node\nname: m1047574\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2861222a", "image": "/imgs/node.png", "label": "x2861222a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2861222a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2933135a", "image": "/imgs/node.png", "label": "x2933135a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2933135a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841639", "image": "/imgs/node.png", "label": "l2841639", "shape": "circularImage", "title": "Object Type: node\nname: l2841639\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047575", "image": "/imgs/node.png", "label": "m1047575", "shape": "circularImage", "title": "Object Type: node\nname: m1047575\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841638", "image": "/imgs/node.png", "label": "l2841638", "shape": "circularImage", "title": "Object Type: node\nname: l2841638\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029183b", "image": "/imgs/node.png", "label": "x3029183b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029183b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047577", "image": "/imgs/node.png", "label": "m1047577", "shape": "circularImage", "title": "Object Type: node\nname: m1047577\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2814529c", "image": "/imgs/node.png", "label": "x2814529c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2814529c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2814529a", "image": "/imgs/node.png", "label": "x2814529a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2814529a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2814529b", "image": "/imgs/node.png", "label": "x2814529b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2814529b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841631", "image": "/imgs/node.png", "label": "l2841631", "shape": "circularImage", "title": "Object Type: node\nname: l2841631\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026657", "image": "/imgs/node.png", "label": "m1026657", "shape": "circularImage", "title": "Object Type: node\nname: m1026657\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2820556a", "image": "/imgs/node.png", "label": "x2820556a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2820556a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841630", "image": "/imgs/node.png", "label": "l2841630", "shape": "circularImage", "title": "Object Type: node\nname: l2841630\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026658", "image": "/imgs/node.png", "label": "m1026658", "shape": "circularImage", "title": "Object Type: node\nname: m1026658\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841633", "image": "/imgs/node.png", "label": "l2841633", "shape": "circularImage", "title": "Object Type: node\nname: l2841633\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2841632", "image": "/imgs/node.png", "label": "l2841632", "shape": "circularImage", "title": "Object Type: node\nname: l2841632\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785523c", "image": "/imgs/node.png", "label": "x2785523c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785523c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2895496", "image": "/imgs/node.png", "label": "l2895496", "shape": "circularImage", "title": "Object Type: node\nname: l2895496\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048212a", "image": "/imgs/node.png", "label": "x3048212a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048212a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2898522", "image": "/imgs/node.png", "label": "l2898522", "shape": "circularImage", "title": "Object Type: node\nname: l2898522\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2898526", "image": "/imgs/node.png", "label": "l2898526", "shape": "circularImage", "title": "Object Type: node\nname: l2898526\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089103", "image": "/imgs/node.png", "label": "m1089103", "shape": "circularImage", "title": "Object Type: node\nname: m1089103\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879753b", "image": "/imgs/node.png", "label": "x2879753b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879753b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089102", "image": "/imgs/node.png", "label": "m1089102", "shape": "circularImage", "title": "Object Type: node\nname: m1089102\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3065665a", "image": "/imgs/node.png", "label": "sx3065665a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3065665a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227895952a0b", "image": "/imgs/node.png", "label": "ld_227895952a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227895952a0b\nparent: sx3065665a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8554.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3682.84\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104859b", "image": "/imgs/node.png", "label": "sx3104859b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104859b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138798b0b", "image": "/imgs/node.png", "label": "ld_138798b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138798b0b\nparent: sx3104859b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4902.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1117.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691950c", "image": "/imgs/node.png", "label": "x2691950c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691950c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3649300a", "image": "/imgs/node.png", "label": "x3649300a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3649300a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047548", "image": "/imgs/node.png", "label": "m1047548", "shape": "circularImage", "title": "Object Type: node\nname: m1047548\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3086075b", "image": "/imgs/node.png", "label": "x3086075b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3086075b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766717c", "image": "/imgs/node.png", "label": "x2766717c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766717c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785524c", "image": "/imgs/node.png", "label": "x2785524c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785524c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089115", "image": "/imgs/node.png", "label": "m1089115", "shape": "circularImage", "title": "Object Type: node\nname: m1089115\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089118", "image": "/imgs/node.png", "label": "m1089118", "shape": "circularImage", "title": "Object Type: node\nname: m1089118\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089119", "image": "/imgs/node.png", "label": "m1089119", "shape": "circularImage", "title": "Object Type: node\nname: m1089119\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1149225", "image": "/imgs/node.png", "label": "m1149225", "shape": "circularImage", "title": "Object Type: node\nname: m1149225\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026chp-1", "image": "/imgs/node.png", "label": "m1026chp-1", "shape": "circularImage", "title": "Object Type: node\nname: m1026chp-1\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089112", "image": "/imgs/node.png", "label": "m1089112", "shape": "circularImage", "title": "Object Type: node\nname: m1089112\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p829986", "image": "/imgs/node.png", "label": "p829986", "shape": "circularImage", "title": "Object Type: node\nname: p829986\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089113", "image": "/imgs/node.png", "label": "m1089113", "shape": "circularImage", "title": "Object Type: node\nname: m1089113\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5565090-1_int", "image": "/imgs/node.png", "label": "d5565090-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5565090-1_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2917359a", "image": "/imgs/node.png", "label": "sx2917359a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2917359a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21482431a0a", "image": "/imgs/node.png", "label": "ld_21482431a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21482431a0a\nparent: sx2917359a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4921.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3656.06\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047550", "image": "/imgs/node.png", "label": "m1047550", "shape": "circularImage", "title": "Object Type: node\nname: m1047550\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047552", "image": "/imgs/node.png", "label": "m1047552", "shape": "circularImage", "title": "Object Type: node\nname: m1047552\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3086074c", "image": "/imgs/node.png", "label": "x3086074c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3086074c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047558", "image": "/imgs/node.png", "label": "m1047558", "shape": "circularImage", "title": "Object Type: node\nname: m1047558\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766716c", "image": "/imgs/node.png", "label": "x2766716c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766716c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5774470-2_int", "image": "/imgs/node.png", "label": "d5774470-2_int", "shape": "circularImage", "title": "Object Type: node\nname: d5774470-2_int\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785525c", "image": "/imgs/node.png", "label": "x2785525c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785525c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2842330c", "image": "/imgs/node.png", "label": "sx2842330c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2842330c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356795c0b", "image": "/imgs/node.png", "label": "ld_356795c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356795c0b\nparent: sx2842330c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2338.00\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8146.54\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1149235", "image": "/imgs/node.png", "label": "m1149235", "shape": "circularImage", "title": "Object Type: node\nname: m1149235\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1149236", "image": "/imgs/node.png", "label": "m1149236", "shape": "circularImage", "title": "Object Type: node\nname: m1149236\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1149233", "image": "/imgs/node.png", "label": "m1149233", "shape": "circularImage", "title": "Object Type: node\nname: m1149233\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048214a", "image": "/imgs/node.png", "label": "x3048214a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048214a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048946c", "image": "/imgs/node.png", "label": "sx3048946c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048946c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260624c0a", "image": "/imgs/node.png", "label": "ld_260624c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260624c0a\nparent: sx3048946c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3881.28\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2407.38\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089120", "image": "/imgs/node.png", "label": "m1089120", "shape": "circularImage", "title": "Object Type: node\nname: m1089120\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5587291-3_int", "image": "/imgs/node.png", "label": "d5587291-3_int", "shape": "circularImage", "title": "Object Type: node\nname: d5587291-3_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089122", "image": "/imgs/node.png", "label": "m1089122", "shape": "circularImage", "title": "Object Type: node\nname: m1089122\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691953a", "image": "/imgs/node.png", "label": "x2691953a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691953a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047520", "image": "/imgs/node.png", "label": "m1047520", "shape": "circularImage", "title": "Object Type: node\nname: m1047520\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047521", "image": "/imgs/node.png", "label": "m1047521", "shape": "circularImage", "title": "Object Type: node\nname: m1047521\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047522", "image": "/imgs/node.png", "label": "m1047522", "shape": "circularImage", "title": "Object Type: node\nname: m1047522\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047526", "image": "/imgs/node.png", "label": "m1047526", "shape": "circularImage", "title": "Object Type: node\nname: m1047526\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879092c", "image": "/imgs/node.png", "label": "x2879092c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879092c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785526b", "image": "/imgs/node.png", "label": "x2785526b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785526b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047528", "image": "/imgs/node.png", "label": "m1047528", "shape": "circularImage", "title": "Object Type: node\nname: m1047528\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089138", "image": "/imgs/node.png", "label": "m1089138", "shape": "circularImage", "title": "Object Type: node\nname: m1089138\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1186der-2", "image": "/imgs/node.png", "label": "m1186der-2", "shape": "circularImage", "title": "Object Type: node\nname: m1186der-2\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2983432a", "image": "/imgs/node.png", "label": "x2983432a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2983432a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1186der-1", "image": "/imgs/node.png", "label": "m1186der-1", "shape": "circularImage", "title": "Object Type: node\nname: m1186der-1\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766719a", "image": "/imgs/node.png", "label": "x2766719a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766719a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1149249", "image": "/imgs/node.png", "label": "m1149249", "shape": "circularImage", "title": "Object Type: node\nname: m1149249\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2895489", "image": "/imgs/node.png", "label": "l2895489", "shape": "circularImage", "title": "Object Type: node\nname: l2895489\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1186der-3", "image": "/imgs/node.png", "label": "m1186der-3", "shape": "circularImage", "title": "Object Type: node\nname: m1186der-3\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089132", "image": "/imgs/node.png", "label": "m1089132", "shape": "circularImage", "title": "Object Type: node\nname: m1089132\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2898515", "image": "/imgs/node.png", "label": "l2898515", "shape": "circularImage", "title": "Object Type: node\nname: l2898515\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089131", "image": "/imgs/node.png", "label": "m1089131", "shape": "circularImage", "title": "Object Type: node\nname: m1089131\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691952a", "image": "/imgs/node.png", "label": "x2691952a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691952a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2992624a", "image": "/imgs/node.png", "label": "x2992624a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2992624a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691951c", "image": "/imgs/node.png", "label": "x2691951c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691951c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047534", "image": "/imgs/node.png", "label": "m1047534", "shape": "circularImage", "title": "Object Type: node\nname: m1047534\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785527a", "image": "/imgs/node.png", "label": "x2785527a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785527a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766718c", "image": "/imgs/node.png", "label": "x2766718c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766718c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089148", "image": "/imgs/node.png", "label": "m1089148", "shape": "circularImage", "title": "Object Type: node\nname: m1089148\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5746546-1_int", "image": "/imgs/node.png", "label": "d5746546-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5746546-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804956a", "image": "/imgs/node.png", "label": "x2804956a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804956a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197639", "image": "/imgs/node.png", "label": "l3197639", "shape": "circularImage", "title": "Object Type: node\nname: l3197639\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197638", "image": "/imgs/node.png", "label": "l3197638", "shape": "circularImage", "title": "Object Type: node\nname: l3197638\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197637", "image": "/imgs/node.png", "label": "l3197637", "shape": "circularImage", "title": "Object Type: node\nname: l3197637\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197636", "image": "/imgs/node.png", "label": "l3197636", "shape": "circularImage", "title": "Object Type: node\nname: l3197636\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197635", "image": "/imgs/node.png", "label": "l3197635", "shape": "circularImage", "title": "Object Type: node\nname: l3197635\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3120504a", "image": "/imgs/node.png", "label": "sx3120504a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3120504a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225897846a0b", "image": "/imgs/node.png", "label": "ld_225897846a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225897846a0b\nparent: sx3120504a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2103.09\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3381.44\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089141", "image": "/imgs/node.png", "label": "m1089141", "shape": "circularImage", "title": "Object Type: node\nname: m1089141\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973178b", "image": "/imgs/node.png", "label": "sx2973178b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973178b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337665b0b", "image": "/imgs/node.png", "label": "ld_337665b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337665b0b\nparent: sx2973178b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3290.47\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2730.15\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197645a", "image": "/imgs/node.png", "label": "sx3197645a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197645a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21395962a0a", "image": "/imgs/node.png", "label": "ld_21395962a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21395962a0a\nparent: sx3197645a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1869.00\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7275.33\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089143", "image": "/imgs/node.png", "label": "m1089143", "shape": "circularImage", "title": "Object Type: node\nname: m1089143\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5472341-1_int", "image": "/imgs/node.png", "label": "d5472341-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5472341-1_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089145", "image": "/imgs/node.png", "label": "m1089145", "shape": "circularImage", "title": "Object Type: node\nname: m1089145\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089144", "image": "/imgs/node.png", "label": "m1089144", "shape": "circularImage", "title": "Object Type: node\nname: m1089144\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748144a", "image": "/imgs/node.png", "label": "sx2748144a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748144a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338984a0b", "image": "/imgs/node.png", "label": "ld_338984a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338984a0b\nparent: sx2748144a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7634.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1510.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197634", "image": "/imgs/node.png", "label": "l3197634", "shape": "circularImage", "title": "Object Type: node\nname: l3197634\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197633", "image": "/imgs/node.png", "label": "l3197633", "shape": "circularImage", "title": "Object Type: node\nname: l3197633\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047503", "image": "/imgs/node.png", "label": "m1047503", "shape": "circularImage", "title": "Object Type: node\nname: m1047503\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197632", "image": "/imgs/node.png", "label": "l3197632", "shape": "circularImage", "title": "Object Type: node\nname: l3197632\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197631", "image": "/imgs/node.png", "label": "l3197631", "shape": "circularImage", "title": "Object Type: node\nname: l3197631\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197630", "image": "/imgs/node.png", "label": "l3197630", "shape": "circularImage", "title": "Object Type: node\nname: l3197630\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2936214a", "image": "/imgs/node.png", "label": "sx2936214a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2936214a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2936214a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2936214a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2936214a_pvmtr\nparent: sx2936214a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356809a0b", "image": "/imgs/node.png", "label": "ld_356809a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356809a0b\nparent: sx2936214a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5674.09\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3470.24\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047507", "image": "/imgs/node.png", "label": "m1047507", "shape": "circularImage", "title": "Object Type: node\nname: m1047507\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1147865", "image": "/imgs/node.png", "label": "n1147865", "shape": "circularImage", "title": "Object Type: node\nname: n1147865\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1147866", "image": "/imgs/node.png", "label": "n1147866", "shape": "circularImage", "title": "Object Type: node\nname: n1147866\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804957c", "image": "/imgs/node.png", "label": "x2804957c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804957c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197629", "image": "/imgs/node.png", "label": "l3197629", "shape": "circularImage", "title": "Object Type: node\nname: l3197629\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1147863", "image": "/imgs/node.png", "label": "n1147863", "shape": "circularImage", "title": "Object Type: node\nname: n1147863\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197628", "image": "/imgs/node.png", "label": "l3197628", "shape": "circularImage", "title": "Object Type: node\nname: l3197628\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1147864", "image": "/imgs/node.png", "label": "n1147864", "shape": "circularImage", "title": "Object Type: node\nname: n1147864\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197627", "image": "/imgs/node.png", "label": "l3197627", "shape": "circularImage", "title": "Object Type: node\nname: l3197627\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1147861", "image": "/imgs/node.png", "label": "n1147861", "shape": "circularImage", "title": "Object Type: node\nname: n1147861\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197626", "image": "/imgs/node.png", "label": "l3197626", "shape": "circularImage", "title": "Object Type: node\nname: l3197626\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1147862", "image": "/imgs/node.png", "label": "n1147862", "shape": "circularImage", "title": "Object Type: node\nname: n1147862\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2801895b", "image": "/imgs/node.png", "label": "sx2801895b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2801895b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226191951b0a", "image": "/imgs/node.png", "label": "ld_226191951b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226191951b0a\nparent: sx2801895b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4776.11\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5254.82\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197625", "image": "/imgs/node.png", "label": "l3197625", "shape": "circularImage", "title": "Object Type: node\nname: l3197625\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197624", "image": "/imgs/node.png", "label": "l3197624", "shape": "circularImage", "title": "Object Type: node\nname: l3197624\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1147860", "image": "/imgs/node.png", "label": "n1147860", "shape": "circularImage", "title": "Object Type: node\nname: n1147860\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2916627a", "image": "/imgs/node.png", "label": "sx2916627a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2916627a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138563a0b", "image": "/imgs/node.png", "label": "ld_138563a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138563a0b\nparent: sx2916627a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6638.71\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2505.62\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048937c", "image": "/imgs/node.png", "label": "sx3048937c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048937c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3048937c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3048937c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3048937c_pvmtr\nparent: sx3048937c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356789c0a", "image": "/imgs/node.png", "label": "ld_356789c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356789c0a\nparent: sx3048937c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5513.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3868.23\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2727795c", "image": "/imgs/node.png", "label": "sx2727795c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2727795c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227678342c0a", "image": "/imgs/node.png", "label": "ld_227678342c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227678342c0a\nparent: sx2727795c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3646.86\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2641.80\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3195321a", "image": "/imgs/node.png", "label": "x3195321a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3195321a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089155", "image": "/imgs/node.png", "label": "m1089155", "shape": "circularImage", "title": "Object Type: node\nname: m1089155\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089158", "image": "/imgs/node.png", "label": "m1089158", "shape": "circularImage", "title": "Object Type: node\nname: m1089158\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1147867", "image": "/imgs/node.png", "label": "n1147867", "shape": "circularImage", "title": "Object Type: node\nname: n1147867\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2690187b", "image": "/imgs/node.png", "label": "sx2690187b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2690187b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226308716b0a", "image": "/imgs/node.png", "label": "ld_226308716b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226308716b0a\nparent: sx2690187b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 20832.09\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9250.38\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3047073c", "image": "/imgs/node.png", "label": "sx3047073c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3047073c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227917133c0a", "image": "/imgs/node.png", "label": "ld_227917133c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227917133c0a\nparent: sx3047073c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3680.81\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6803.73\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197644a", "image": "/imgs/node.png", "label": "sx3197644a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197644a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138771a0a", "image": "/imgs/node.png", "label": "ld_138771a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138771a0a\nparent: sx3197644a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3685.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4891.88\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085403a", "image": "/imgs/node.png", "label": "x3085403a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085403a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748143a", "image": "/imgs/node.png", "label": "sx2748143a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748143a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2748143a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2748143a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2748143a_pvmtr\nparent: sx2748143a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2121368a0b", "image": "/imgs/node.png", "label": "ld_2121368a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2121368a0b\nparent: sx2748143a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2225.59\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6918.74\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089160", "image": "/imgs/node.png", "label": "m1089160", "shape": "circularImage", "title": "Object Type: node\nname: m1089160\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047513", "image": "/imgs/node.png", "label": "m1047513", "shape": "circularImage", "title": "Object Type: node\nname: m1047513\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047515", "image": "/imgs/node.png", "label": "m1047515", "shape": "circularImage", "title": "Object Type: node\nname: m1047515\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2936213b", "image": "/imgs/node.png", "label": "sx2936213b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2936213b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_328363b0b", "image": "/imgs/node.png", "label": "ld_328363b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_328363b0b\nparent: sx2936213b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4277.18\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10764.06\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047518", "image": "/imgs/node.png", "label": "m1047518", "shape": "circularImage", "title": "Object Type: node\nname: m1047518\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2937757", "image": "/imgs/node.png", "label": "l2937757", "shape": "circularImage", "title": "Object Type: node\nname: l2937757\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2801896b", "image": "/imgs/node.png", "label": "sx2801896b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2801896b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226191995b0b", "image": "/imgs/node.png", "label": "ld_226191995b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226191995b0b\nparent: sx2801896b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1806.67\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4213.95\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160868b", "image": "/imgs/node.png", "label": "sx3160868b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160868b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_20107693b0a", "image": "/imgs/node.png", "label": "ld_20107693b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_20107693b0a\nparent: sx3160868b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2125.75\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7905.18\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2936211c", "image": "/imgs/node.png", "label": "sx2936211c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2936211c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260567c0b", "image": "/imgs/node.png", "label": "ld_260567c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260567c0b\nparent: sx2936211c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4301.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1987.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089163", "image": "/imgs/node.png", "label": "m1089163", "shape": "circularImage", "title": "Object Type: node\nname: m1089163\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2851933a", "image": "/imgs/node.png", "label": "sx2851933a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2851933a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21393643a0a", "image": "/imgs/node.png", "label": "ld_21393643a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21393643a0a\nparent: sx2851933a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6030.54\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3113.79\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089162", "image": "/imgs/node.png", "label": "m1089162", "shape": "circularImage", "title": "Object Type: node\nname: m1089162\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089165", "image": "/imgs/node.png", "label": "m1089165", "shape": "circularImage", "title": "Object Type: node\nname: m1089165\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2764399b", "image": "/imgs/node.png", "label": "x2764399b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2764399b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1147858", "image": "/imgs/node.png", "label": "n1147858", "shape": "circularImage", "title": "Object Type: node\nname: n1147858\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1147859", "image": "/imgs/node.png", "label": "n1147859", "shape": "circularImage", "title": "Object Type: node\nname: n1147859\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197643b", "image": "/imgs/node.png", "label": "sx3197643b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197643b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302369b0a", "image": "/imgs/node.png", "label": "ld_302369b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302369b0a\nparent: sx3197643b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9147.56\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3976.15\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254227b", "image": "/imgs/node.png", "label": "x3254227b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254227b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1147857", "image": "/imgs/node.png", "label": "n1147857", "shape": "circularImage", "title": "Object Type: node\nname: n1147857\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3217064b", "image": "/imgs/node.png", "label": "x3217064b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3217064b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089170", "image": "/imgs/node.png", "label": "m1089170", "shape": "circularImage", "title": "Object Type: node\nname: m1089170\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2851933c", "image": "/imgs/node.png", "label": "sx2851933c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2851933c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21393643c0a", "image": "/imgs/node.png", "label": "ld_21393643c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21393643c0a\nparent: sx2851933c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 10359.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5372.75\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235275b", "image": "/imgs/node.png", "label": "sx3235275b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235275b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302507b0a", "image": "/imgs/node.png", "label": "ld_302507b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302507b0a\nparent: sx3235275b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4013.49\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6017.44\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2851933b", "image": "/imgs/node.png", "label": "sx2851933b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2851933b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21393643b0a", "image": "/imgs/node.png", "label": "ld_21393643b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21393643b0a\nparent: sx2851933b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1627.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8403.16\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197654", "image": "/imgs/node.png", "label": "l3197654", "shape": "circularImage", "title": "Object Type: node\nname: l3197654\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2936212a", "image": "/imgs/node.png", "label": "sx2936212a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2936212a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356815a0b", "image": "/imgs/node.png", "label": "ld_356815a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356815a0b\nparent: sx2936212a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3215.67\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5928.66\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197653", "image": "/imgs/node.png", "label": "l3197653", "shape": "circularImage", "title": "Object Type: node\nname: l3197653\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3727709a", "image": "/imgs/node.png", "label": "x3727709a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3727709a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197652", "image": "/imgs/node.png", "label": "l3197652", "shape": "circularImage", "title": "Object Type: node\nname: l3197652\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895409", "image": "/imgs/node.png", "label": "p895409", "shape": "circularImage", "title": "Object Type: node\nname: p895409\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2916625b", "image": "/imgs/node.png", "label": "sx2916625b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2916625b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21467859b0a", "image": "/imgs/node.png", "label": "ld_21467859b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21467859b0a\nparent: sx2916625b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8051.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6989.94\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197647", "image": "/imgs/node.png", "label": "l3197647", "shape": "circularImage", "title": "Object Type: node\nname: l3197647\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197646", "image": "/imgs/node.png", "label": "l3197646", "shape": "circularImage", "title": "Object Type: node\nname: l3197646\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089174", "image": "/imgs/node.png", "label": "m1089174", "shape": "circularImage", "title": "Object Type: node\nname: m1089174\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089173", "image": "/imgs/node.png", "label": "m1089173", "shape": "circularImage", "title": "Object Type: node\nname: m1089173\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748140a", "image": "/imgs/node.png", "label": "sx2748140a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748140a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391995a0a", "image": "/imgs/node.png", "label": "ld_391995a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391995a0a\nparent: sx2748140a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2658.06\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6486.27\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089176", "image": "/imgs/node.png", "label": "m1089176", "shape": "circularImage", "title": "Object Type: node\nname: m1089176\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254228b", "image": "/imgs/node.png", "label": "x3254228b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254228b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089177", "image": "/imgs/node.png", "label": "m1089177", "shape": "circularImage", "title": "Object Type: node\nname: m1089177\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089179", "image": "/imgs/node.png", "label": "m1089179", "shape": "circularImage", "title": "Object Type: node\nname: m1089179\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197642c", "image": "/imgs/node.png", "label": "sx3197642c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197642c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391979c0a", "image": "/imgs/node.png", "label": "ld_391979c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391979c0a\nparent: sx3197642c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4972.46\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1316.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254229b", "image": "/imgs/node.png", "label": "x3254229b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254229b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5955074-2_int", "image": "/imgs/node.png", "label": "d5955074-2_int", "shape": "circularImage", "title": "Object Type: node\nname: d5955074-2_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089183", "image": "/imgs/node.png", "label": "m1089183", "shape": "circularImage", "title": "Object Type: node\nname: m1089183\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3139366a", "image": "/imgs/node.png", "label": "sx3139366a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3139366a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226264795a0a", "image": "/imgs/node.png", "label": "ld_226264795a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226264795a0a\nparent: sx3139366a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3363.53\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5780.80\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197645", "image": "/imgs/node.png", "label": "l3197645", "shape": "circularImage", "title": "Object Type: node\nname: l3197645\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197644", "image": "/imgs/node.png", "label": "l3197644", "shape": "circularImage", "title": "Object Type: node\nname: l3197644\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197643", "image": "/imgs/node.png", "label": "l3197643", "shape": "circularImage", "title": "Object Type: node\nname: l3197643\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197642", "image": "/imgs/node.png", "label": "l3197642", "shape": "circularImage", "title": "Object Type: node\nname: l3197642\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5682346-3_int", "image": "/imgs/node.png", "label": "d5682346-3_int", "shape": "circularImage", "title": "Object Type: node\nname: d5682346-3_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197641", "image": "/imgs/node.png", "label": "l3197641", "shape": "circularImage", "title": "Object Type: node\nname: l3197641\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197640", "image": "/imgs/node.png", "label": "l3197640", "shape": "circularImage", "title": "Object Type: node\nname: l3197640\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2731712b", "image": "/imgs/node.png", "label": "x2731712b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2731712b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2992556", "image": "/imgs/node.png", "label": "l2992556", "shape": "circularImage", "title": "Object Type: node\nname: l2992556\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069738", "image": "/imgs/node.png", "label": "m1069738", "shape": "circularImage", "title": "Object Type: node\nname: m1069738\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2860481c", "image": "/imgs/node.png", "label": "x2860481c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2860481c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3118855", "image": "/imgs/node.png", "label": "l3118855", "shape": "circularImage", "title": "Object Type: node\nname: l3118855\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804261c", "image": "/imgs/node.png", "label": "sx2804261c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804261c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302509c0b", "image": "/imgs/node.png", "label": "ld_302509c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302509c0b\nparent: sx2804261c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4857.14\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1431.52\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3030204a", "image": "/imgs/node.png", "label": "x3030204a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3030204a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069730", "image": "/imgs/node.png", "label": "m1069730", "shape": "circularImage", "title": "Object Type: node\nname: m1069730\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089185", "image": "/imgs/node.png", "label": "m1089185", "shape": "circularImage", "title": "Object Type: node\nname: m1089185\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691947a", "image": "/imgs/node.png", "label": "x2691947a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691947a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748139", "image": "/imgs/node.png", "label": "l2748139", "shape": "circularImage", "title": "Object Type: node\nname: l2748139\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089187", "image": "/imgs/node.png", "label": "m1089187", "shape": "circularImage", "title": "Object Type: node\nname: m1089187\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2914324a", "image": "/imgs/node.png", "label": "x2914324a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2914324a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069731", "image": "/imgs/node.png", "label": "m1069731", "shape": "circularImage", "title": "Object Type: node\nname: m1069731\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089186", "image": "/imgs/node.png", "label": "m1089186", "shape": "circularImage", "title": "Object Type: node\nname: m1089186\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089189", "image": "/imgs/node.png", "label": "m1089189", "shape": "circularImage", "title": "Object Type: node\nname: m1089189\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089188", "image": "/imgs/node.png", "label": "m1089188", "shape": "circularImage", "title": "Object Type: node\nname: m1089188\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2935551c", "image": "/imgs/node.png", "label": "x2935551c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2935551c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748140", "image": "/imgs/node.png", "label": "l2748140", "shape": "circularImage", "title": "Object Type: node\nname: l2748140\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748143", "image": "/imgs/node.png", "label": "l2748143", "shape": "circularImage", "title": "Object Type: node\nname: l2748143\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748144", "image": "/imgs/node.png", "label": "l2748144", "shape": "circularImage", "title": "Object Type: node\nname: l2748144\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235273b", "image": "/imgs/node.png", "label": "sx3235273b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235273b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339016b0b", "image": "/imgs/node.png", "label": "ld_339016b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339016b0b\nparent: sx3235273b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8244.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1786.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748146", "image": "/imgs/node.png", "label": "l2748146", "shape": "circularImage", "title": "Object Type: node\nname: l2748146\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897778a", "image": "/imgs/node.png", "label": "sx2897778a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897778a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302468a0b", "image": "/imgs/node.png", "label": "ld_302468a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302468a0b\nparent: sx2897778a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1444.99\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2214.81\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3179699b", "image": "/imgs/node.png", "label": "x3179699b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3179699b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879794a", "image": "/imgs/node.png", "label": "sx2879794a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879794a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260475a0b", "image": "/imgs/node.png", "label": "ld_260475a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260475a0b\nparent: sx2879794a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6115.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7596.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3727707a", "image": "/imgs/node.png", "label": "x3727707a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3727707a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3030203c", "image": "/imgs/node.png", "label": "x3030203c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3030203c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3030205c", "image": "/imgs/node.png", "label": "x3030205c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3030205c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3027122a", "image": "/imgs/node.png", "label": "x3027122a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3027122a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027091", "image": "/imgs/node.png", "label": "m1027091", "shape": "circularImage", "title": "Object Type: node\nname: m1027091\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804262a", "image": "/imgs/node.png", "label": "sx2804262a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804262a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355938a0a", "image": "/imgs/node.png", "label": "ld_355938a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355938a0a\nparent: sx2804262a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2757.63\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2726.90\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160865a", "image": "/imgs/node.png", "label": "sx3160865a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160865a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260515a0b", "image": "/imgs/node.png", "label": "ld_260515a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260515a0b\nparent: sx3160865a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1938.43\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7205.90\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2860482a", "image": "/imgs/node.png", "label": "x2860482a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2860482a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089196", "image": "/imgs/node.png", "label": "m1089196", "shape": "circularImage", "title": "Object Type: node\nname: m1089196\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089195", "image": "/imgs/node.png", "label": "m1089195", "shape": "circularImage", "title": "Object Type: node\nname: m1089195\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089198", "image": "/imgs/node.png", "label": "m1089198", "shape": "circularImage", "title": "Object Type: node\nname: m1089198\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991640c", "image": "/imgs/node.png", "label": "sx2991640c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991640c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_229106135c0b", "image": "/imgs/node.png", "label": "ld_229106135c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_229106135c0b\nparent: sx2991640c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1071.20\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3124.67\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089197", "image": "/imgs/node.png", "label": "m1089197", "shape": "circularImage", "title": "Object Type: node\nname: m1089197\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691946b", "image": "/imgs/node.png", "label": "x2691946b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691946b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027092", "image": "/imgs/node.png", "label": "m1027092", "shape": "circularImage", "title": "Object Type: node\nname: m1027092\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089199", "image": "/imgs/node.png", "label": "m1089199", "shape": "circularImage", "title": "Object Type: node\nname: m1089199\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2935552c", "image": "/imgs/node.png", "label": "x2935552c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2935552c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748152", "image": "/imgs/node.png", "label": "l2748152", "shape": "circularImage", "title": "Object Type: node\nname: l2748152\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2914323b", "image": "/imgs/node.png", "label": "x2914323b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2914323b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748157", "image": "/imgs/node.png", "label": "l2748157", "shape": "circularImage", "title": "Object Type: node\nname: l2748157\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748158", "image": "/imgs/node.png", "label": "l2748158", "shape": "circularImage", "title": "Object Type: node\nname: l2748158\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3727708a", "image": "/imgs/node.png", "label": "x3727708a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3727708a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2803194c", "image": "/imgs/node.png", "label": "sx2803194c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2803194c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227917130c0b", "image": "/imgs/node.png", "label": "ld_227917130c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227917130c0b\nparent: sx2803194c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 15280.59\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3544.16\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897779c", "image": "/imgs/node.png", "label": "sx2897779c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897779c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302508c0b", "image": "/imgs/node.png", "label": "ld_302508c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302508c0b\nparent: sx2897779c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6455.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4029.34\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197618", "image": "/imgs/node.png", "label": "l3197618", "shape": "circularImage", "title": "Object Type: node\nname: l3197618\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029520b", "image": "/imgs/node.png", "label": "x3029520b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029520b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691949b", "image": "/imgs/node.png", "label": "x2691949b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691949b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160864b", "image": "/imgs/node.png", "label": "sx3160864b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160864b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2127146b0a", "image": "/imgs/node.png", "label": "ld_2127146b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2127146b0a\nparent: sx3160864b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2383.28\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3637.34\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197647a", "image": "/imgs/node.png", "label": "sx3197647a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197647a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_294787a0a", "image": "/imgs/node.png", "label": "ld_294787a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_294787a0a\nparent: sx3197647a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1169.48\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2490.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2684420b", "image": "/imgs/node.png", "label": "x2684420b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2684420b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085402a", "image": "/imgs/node.png", "label": "x3085402a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085402a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3101194", "image": "/imgs/node.png", "label": "l3101194", "shape": "circularImage", "title": "Object Type: node\nname: l3101194\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748124", "image": "/imgs/node.png", "label": "l2748124", "shape": "circularImage", "title": "Object Type: node\nname: l2748124\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3139103a", "image": "/imgs/node.png", "label": "sx3139103a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3139103a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225767272a0a", "image": "/imgs/node.png", "label": "ld_225767272a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225767272a0a\nparent: sx3139103a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1326.75\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7817.58\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748125", "image": "/imgs/node.png", "label": "l2748125", "shape": "circularImage", "title": "Object Type: node\nname: l2748125\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748146a", "image": "/imgs/node.png", "label": "sx2748146a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748146a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138570a0a", "image": "/imgs/node.png", "label": "ld_138570a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138570a0a\nparent: sx2748146a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3682.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4894.88\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897776c", "image": "/imgs/node.png", "label": "sx2897776c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897776c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302858c0a", "image": "/imgs/node.png", "label": "ld_302858c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302858c0a\nparent: sx2897776c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4147.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6337.02\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2915534", "image": "/imgs/node.png", "label": "l2915534", "shape": "circularImage", "title": "Object Type: node\nname: l2915534\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2936216c", "image": "/imgs/node.png", "label": "sx2936216c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2936216c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_223663c0a", "image": "/imgs/node.png", "label": "ld_223663c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_223663c0a\nparent: sx2936216c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4098.49\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2522.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2858163a", "image": "/imgs/node.png", "label": "x2858163a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2858163a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3232301", "image": "/imgs/node.png", "label": "l3232301", "shape": "circularImage", "title": "Object Type: node\nname: l3232301\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2860480b", "image": "/imgs/node.png", "label": "x2860480b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2860480b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3027124c", "image": "/imgs/node.png", "label": "x3027124c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3027124c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804260b", "image": "/imgs/node.png", "label": "sx2804260b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804260b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391752b0b", "image": "/imgs/node.png", "label": "ld_391752b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391752b0b\nparent: sx2804260b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3647.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6383.23\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748126", "image": "/imgs/node.png", "label": "l2748126", "shape": "circularImage", "title": "Object Type: node\nname: l2748126\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973791a", "image": "/imgs/node.png", "label": "sx2973791a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973791a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260605a0b", "image": "/imgs/node.png", "label": "ld_260605a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260605a0b\nparent: sx2973791a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4310.99\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 13977.66\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197646b", "image": "/imgs/node.png", "label": "sx3197646b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197646b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355944b0b", "image": "/imgs/node.png", "label": "ld_355944b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355944b0b\nparent: sx3197646b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3517.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6513.23\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2935550c", "image": "/imgs/node.png", "label": "x2935550c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2935550c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748127", "image": "/imgs/node.png", "label": "l2748127", "shape": "circularImage", "title": "Object Type: node\nname: l2748127\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691948b", "image": "/imgs/node.png", "label": "x2691948b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691948b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748128", "image": "/imgs/node.png", "label": "l2748128", "shape": "circularImage", "title": "Object Type: node\nname: l2748128\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160863a", "image": "/imgs/node.png", "label": "sx3160863a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160863a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_223660a0b", "image": "/imgs/node.png", "label": "ld_223660a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_223660a0b\nparent: sx3160863a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3588.61\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5792.84\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748129", "image": "/imgs/node.png", "label": "l2748129", "shape": "circularImage", "title": "Object Type: node\nname: l2748129\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085400c", "image": "/imgs/node.png", "label": "x3085400c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085400c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2911069b", "image": "/imgs/node.png", "label": "sx2911069b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2911069b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225571871b0a", "image": "/imgs/node.png", "label": "ld_225571871b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225571871b0a\nparent: sx2911069b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5942.85\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7776.75\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748130", "image": "/imgs/node.png", "label": "l2748130", "shape": "circularImage", "title": "Object Type: node\nname: l2748130\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748131", "image": "/imgs/node.png", "label": "l2748131", "shape": "circularImage", "title": "Object Type: node\nname: l2748131\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748132", "image": "/imgs/node.png", "label": "l2748132", "shape": "circularImage", "title": "Object Type: node\nname: l2748132\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085401a", "image": "/imgs/node.png", "label": "x3085401a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085401a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748133", "image": "/imgs/node.png", "label": "l2748133", "shape": "circularImage", "title": "Object Type: node\nname: l2748133\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748135", "image": "/imgs/node.png", "label": "l2748135", "shape": "circularImage", "title": "Object Type: node\nname: l2748135\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6170302-1_int", "image": "/imgs/node.png", "label": "d6170302-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6170302-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2915542", "image": "/imgs/node.png", "label": "l2915542", "shape": "circularImage", "title": "Object Type: node\nname: l2915542\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897777c", "image": "/imgs/node.png", "label": "sx2897777c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897777c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338937c0b", "image": "/imgs/node.png", "label": "ld_338937c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338937c0b\nparent: sx2897777c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4899.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5585.02\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2916620c", "image": "/imgs/node.png", "label": "sx2916620c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2916620c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338977c0b", "image": "/imgs/node.png", "label": "ld_338977c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338977c0b\nparent: sx2916620c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3652.46\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3636.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142100", "image": "/imgs/node.png", "label": "n1142100", "shape": "circularImage", "title": "Object Type: node\nname: n1142100\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973833b", "image": "/imgs/node.png", "label": "sx2973833b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973833b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260630b0a", "image": "/imgs/node.png", "label": "ld_260630b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260630b0a\nparent: sx2973833b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5993.39\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2722.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142101", "image": "/imgs/node.png", "label": "n1142101", "shape": "circularImage", "title": "Object Type: node\nname: n1142101\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2954347b", "image": "/imgs/node.png", "label": "sx2954347b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2954347b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321841b0b", "image": "/imgs/node.png", "label": "ld_321841b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321841b0b\nparent: sx2954347b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3460.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6570.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142102", "image": "/imgs/node.png", "label": "n1142102", "shape": "circularImage", "title": "Object Type: node\nname: n1142102\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048963b", "image": "/imgs/node.png", "label": "x3048963b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048963b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710542b", "image": "/imgs/node.png", "label": "sx2710542b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710542b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355584b0b", "image": "/imgs/node.png", "label": "ld_355584b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355584b0b\nparent: sx2710542b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8355.38\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1675.55\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142107", "image": "/imgs/node.png", "label": "n1142107", "shape": "circularImage", "title": "Object Type: node\nname: n1142107\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142108", "image": "/imgs/node.png", "label": "n1142108", "shape": "circularImage", "title": "Object Type: node\nname: n1142108\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142109", "image": "/imgs/node.png", "label": "n1142109", "shape": "circularImage", "title": "Object Type: node\nname: n1142109\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027066", "image": "/imgs/node.png", "label": "m1027066", "shape": "circularImage", "title": "Object Type: node\nname: m1027066\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142103", "image": "/imgs/node.png", "label": "n1142103", "shape": "circularImage", "title": "Object Type: node\nname: n1142103\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142104", "image": "/imgs/node.png", "label": "n1142104", "shape": "circularImage", "title": "Object Type: node\nname: n1142104\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142105", "image": "/imgs/node.png", "label": "n1142105", "shape": "circularImage", "title": "Object Type: node\nname: n1142105\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142106", "image": "/imgs/node.png", "label": "n1142106", "shape": "circularImage", "title": "Object Type: node\nname: n1142106\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160862c", "image": "/imgs/node.png", "label": "sx3160862c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160862c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3160862c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3160862c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3160862c_pvmtr\nparent: sx3160862c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21386143c0b", "image": "/imgs/node.png", "label": "ld_21386143c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21386143c0b\nparent: sx3160862c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3838.69\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5542.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3342743c", "image": "/imgs/node.png", "label": "sx3342743c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3342743c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2223703238c0b", "image": "/imgs/node.png", "label": "ld_2223703238c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2223703238c0b\nparent: sx3342743c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3985.07\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3303.59\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216348a", "image": "/imgs/node.png", "label": "x3216348a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216348a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027056", "image": "/imgs/node.png", "label": "m1027056", "shape": "circularImage", "title": "Object Type: node\nname: m1027056\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2767343c", "image": "/imgs/node.png", "label": "sx2767343c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2767343c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356791c0a", "image": "/imgs/node.png", "label": "ld_356791c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356791c0a\nparent: sx2767343c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 10150.28\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5581.68\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001203c", "image": "/imgs/node.png", "label": "sx2001203c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001203c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001203c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001203c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001203c_pvmtr\nparent: sx2001203c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001203c0b", "image": "/imgs/node.png", "label": "ld_2001203c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001203c0b\nparent: sx2001203c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9177.84\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 9240.79\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2803199c", "image": "/imgs/node.png", "label": "sx2803199c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2803199c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227760021c0b", "image": "/imgs/node.png", "label": "ld_227760021c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227760021c0b\nparent: sx2803199c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8963.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 12005.72\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897774b", "image": "/imgs/node.png", "label": "sx2897774b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897774b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337691b0a", "image": "/imgs/node.png", "label": "ld_337691b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337691b0a\nparent: sx2897774b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3775.50\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2245.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085391b", "image": "/imgs/node.png", "label": "sx3085391b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085391b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21236413b0b", "image": "/imgs/node.png", "label": "ld_21236413b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21236413b0b\nparent: sx3085391b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 15053.50\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4998.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710543c", "image": "/imgs/node.png", "label": "sx2710543c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710543c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2710543c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2710543c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2710543c_pvmtr\nparent: sx2710543c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21474614c0a", "image": "/imgs/node.png", "label": "ld_21474614c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21474614c0a\nparent: sx2710543c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 7733.69\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2750.84\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2803199a", "image": "/imgs/node.png", "label": "sx2803199a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2803199a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227760021a0a", "image": "/imgs/node.png", "label": "ld_227760021a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227760021a0a\nparent: sx2803199a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6529.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 11758.86\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3142098b", "image": "/imgs/node.png", "label": "sx3142098b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3142098b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260501b0b", "image": "/imgs/node.png", "label": "ld_260501b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260501b0b\nparent: sx3142098b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3593.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9529.77\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2803199b", "image": "/imgs/node.png", "label": "sx2803199b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2803199b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2803199b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2803199b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2803199b_pvmtr\nparent: sx2803199b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227760021b0a", "image": "/imgs/node.png", "label": "ld_227760021b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227760021b0a\nparent: sx2803199b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 19388.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3755.60\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2990826b", "image": "/imgs/node.png", "label": "x2990826b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2990826b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2990826c", "image": "/imgs/node.png", "label": "x2990826c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2990826c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027055", "image": "/imgs/node.png", "label": "m1027055", "shape": "circularImage", "title": "Object Type: node\nname: m1027055\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2954346b", "image": "/imgs/node.png", "label": "sx2954346b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2954346b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323397b0a", "image": "/imgs/node.png", "label": "ld_323397b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323397b0a\nparent: sx2954346b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 10008.47\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2245.85\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160861c", "image": "/imgs/node.png", "label": "sx3160861c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160861c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260558c0b", "image": "/imgs/node.png", "label": "ld_260558c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260558c0b\nparent: sx3160861c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1959.10\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2236.77\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973171b", "image": "/imgs/node.png", "label": "sx2973171b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973171b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339012b0a", "image": "/imgs/node.png", "label": "ld_339012b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339012b0a\nparent: sx2973171b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5342.04\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4688.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2990826a", "image": "/imgs/node.png", "label": "x2990826a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2990826a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6017316-1_int", "image": "/imgs/node.png", "label": "d6017316-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6017316-1_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216349b", "image": "/imgs/node.png", "label": "x3216349b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216349b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3778577c", "image": "/imgs/node.png", "label": "sx3778577c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3778577c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224490448c0a", "image": "/imgs/node.png", "label": "ld_2224490448c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224490448c0a\nparent: sx3778577c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3516.68\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6967.85\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p893610", "image": "/imgs/node.png", "label": "p893610", "shape": "circularImage", "title": "Object Type: node\nname: p893610\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001202c", "image": "/imgs/node.png", "label": "sx2001202c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001202c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001202c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001202c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001202c_pvmtr\nparent: sx2001202c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001202c0b", "image": "/imgs/node.png", "label": "ld_2001202c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001202c0b\nparent: sx2001202c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 7454.83\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 6825.84\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897775c", "image": "/imgs/node.png", "label": "sx2897775c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897775c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138342c0a", "image": "/imgs/node.png", "label": "ld_138342c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138342c0a\nparent: sx2897775c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5636.18\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4848.36\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2858166a", "image": "/imgs/node.png", "label": "x2858166a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2858166a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085390b", "image": "/imgs/node.png", "label": "sx3085390b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085390b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321848b0b", "image": "/imgs/node.png", "label": "ld_321848b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321848b0b\nparent: sx3085390b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1445.48\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4575.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3064514c", "image": "/imgs/node.png", "label": "sx3064514c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3064514c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_251857c0b", "image": "/imgs/node.png", "label": "ld_251857c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_251857c0b\nparent: sx3064514c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3261.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6119.72\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2954349b", "image": "/imgs/node.png", "label": "sx2954349b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2954349b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337699b0a", "image": "/imgs/node.png", "label": "ld_337699b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337699b0a\nparent: sx2954349b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5543.04\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4487.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3142099b", "image": "/imgs/node.png", "label": "sx3142099b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3142099b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_157718b0b", "image": "/imgs/node.png", "label": "ld_157718b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_157718b0b\nparent: sx3142099b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9431.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3692.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027080", "image": "/imgs/node.png", "label": "m1027080", "shape": "circularImage", "title": "Object Type: node\nname: m1027080\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048965b", "image": "/imgs/node.png", "label": "x3048965b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048965b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027087", "image": "/imgs/node.png", "label": "m1027087", "shape": "circularImage", "title": "Object Type: node\nname: m1027087\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3195327a", "image": "/imgs/node.png", "label": "x3195327a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3195327a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2767341c", "image": "/imgs/node.png", "label": "sx2767341c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2767341c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260577c0b", "image": "/imgs/node.png", "label": "ld_260577c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260577c0b\nparent: sx2767341c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1525.25\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 14206.71\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897772a", "image": "/imgs/node.png", "label": "sx2897772a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897772a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2897772a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2897772a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2897772a_pvmtr\nparent: sx2897772a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302679a0a", "image": "/imgs/node.png", "label": "ld_302679a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302679a0a\nparent: sx2897772a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1732.40\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3752.13\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3179646b", "image": "/imgs/node.png", "label": "sx3179646b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3179646b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_328365b0a", "image": "/imgs/node.png", "label": "ld_328365b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_328365b0a\nparent: sx3179646b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 10389.28\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4651.96\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x1108410b", "image": "/imgs/node.png", "label": "x1108410b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x1108410b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085393c", "image": "/imgs/node.png", "label": "sx3085393c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085393c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337627c0a", "image": "/imgs/node.png", "label": "ld_337627c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337627c0a\nparent: sx3085393c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3120.46\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10456.86\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2954348a", "image": "/imgs/node.png", "label": "sx2954348a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2954348a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356013a0b", "image": "/imgs/node.png", "label": "ld_356013a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356013a0b\nparent: sx2954348a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5470.96\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3673.37\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048966c", "image": "/imgs/node.png", "label": "x3048966c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048966c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027071", "image": "/imgs/node.png", "label": "m1027071", "shape": "circularImage", "title": "Object Type: node\nname: m1027071\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3189189", "image": "/imgs/node.png", "label": "l3189189", "shape": "circularImage", "title": "Object Type: node\nname: l3189189\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3189188", "image": "/imgs/node.png", "label": "l3189188", "shape": "circularImage", "title": "Object Type: node\nname: l3189188\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027073", "image": "/imgs/node.png", "label": "m1027073", "shape": "circularImage", "title": "Object Type: node\nname: m1027073\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2767342a", "image": "/imgs/node.png", "label": "sx2767342a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2767342a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356802a0b", "image": "/imgs/node.png", "label": "ld_356802a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356802a0b\nparent: sx2767342a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3663.31\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5481.02\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3189190", "image": "/imgs/node.png", "label": "l3189190", "shape": "circularImage", "title": "Object Type: node\nname: l3189190\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027068", "image": "/imgs/node.png", "label": "m1027068", "shape": "circularImage", "title": "Object Type: node\nname: m1027068\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3030126c", "image": "/imgs/node.png", "label": "sx3030126c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3030126c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260576c0b", "image": "/imgs/node.png", "label": "ld_260576c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260576c0b\nparent: sx3030126c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9565.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4011.88\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897773a", "image": "/imgs/node.png", "label": "sx2897773a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897773a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338918a0b", "image": "/imgs/node.png", "label": "ld_338918a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338918a0b\nparent: sx2897773a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2783.22\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3969.36\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2692664c", "image": "/imgs/node.png", "label": "x2692664c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2692664c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085392c", "image": "/imgs/node.png", "label": "sx3085392c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085392c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337630c0b", "image": "/imgs/node.png", "label": "ld_337630c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337630c0b\nparent: sx3085392c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2028.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4259.68\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048890c", "image": "/imgs/node.png", "label": "sx3048890c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048890c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2128517c0b", "image": "/imgs/node.png", "label": "ld_2128517c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2128517c0b\nparent: sx3048890c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2141.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8342.60\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3763623", "image": "/imgs/node.png", "label": "m3763623", "shape": "circularImage", "title": "Object Type: node\nname: m3763623\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3763624", "image": "/imgs/node.png", "label": "m3763624", "shape": "circularImage", "title": "Object Type: node\nname: m3763624\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104128a", "image": "/imgs/node.png", "label": "sx3104128a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104128a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247057a0a", "image": "/imgs/node.png", "label": "ld_247057a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247057a0a\nparent: sx3104128a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3540.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1944.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197641a", "image": "/imgs/node.png", "label": "sx3197641a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197641a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3197641a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3197641a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3197641a_pvmtr\nparent: sx3197641a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293591a0a", "image": "/imgs/node.png", "label": "ld_293591a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293591a0a\nparent: sx3197641a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3889.97\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4687.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3097861c", "image": "/imgs/node.png", "label": "sx3097861c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3097861c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225533215c0b", "image": "/imgs/node.png", "label": "ld_225533215c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225533215c0b\nparent: sx3097861c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1932.90\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2262.97\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3763620", "image": "/imgs/node.png", "label": "m3763620", "shape": "circularImage", "title": "Object Type: node\nname: m3763620\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897770c", "image": "/imgs/node.png", "label": "sx2897770c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897770c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337628c0a", "image": "/imgs/node.png", "label": "ld_337628c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337628c0a\nparent: sx2897770c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 7773.14\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2711.40\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027019", "image": "/imgs/node.png", "label": "m1027019", "shape": "circularImage", "title": "Object Type: node\nname: m1027019\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027013", "image": "/imgs/node.png", "label": "m1027013", "shape": "circularImage", "title": "Object Type: node\nname: m1027013\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027014", "image": "/imgs/node.png", "label": "m1027014", "shape": "circularImage", "title": "Object Type: node\nname: m1027014\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1008733", "image": "/imgs/node.png", "label": "m1008733", "shape": "circularImage", "title": "Object Type: node\nname: m1008733\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p903360", "image": "/imgs/node.png", "label": "p903360", "shape": "circularImage", "title": "Object Type: node\nname: p903360\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216344b", "image": "/imgs/node.png", "label": "x3216344b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216344b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p830058", "image": "/imgs/node.png", "label": "p830058", "shape": "circularImage", "title": "Object Type: node\nname: p830058\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3065750b", "image": "/imgs/node.png", "label": "x3065750b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3065750b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3030203", "image": "/imgs/node.png", "label": "l3030203", "shape": "circularImage", "title": "Object Type: node\nname: l3030203\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822857b", "image": "/imgs/node.png", "label": "sx2822857b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822857b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355588b0a", "image": "/imgs/node.png", "label": "ld_355588b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355588b0a\nparent: sx2822857b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3250.96\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2769.66\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3030200", "image": "/imgs/node.png", "label": "l3030200", "shape": "circularImage", "title": "Object Type: node\nname: l3030200\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3763618", "image": "/imgs/node.png", "label": "m3763618", "shape": "circularImage", "title": "Object Type: node\nname: m3763618\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048968c", "image": "/imgs/node.png", "label": "x3048968c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048968c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3067506", "image": "/imgs/node.png", "label": "l3067506", "shape": "circularImage", "title": "Object Type: node\nname: l3067506\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3067507", "image": "/imgs/node.png", "label": "l3067507", "shape": "circularImage", "title": "Object Type: node\nname: l3067507\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027011", "image": "/imgs/node.png", "label": "m1027011", "shape": "circularImage", "title": "Object Type: node\nname: m1027011\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104129a", "image": "/imgs/node.png", "label": "sx3104129a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104129a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338969a0a", "image": "/imgs/node.png", "label": "ld_338969a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338969a0a\nparent: sx3104129a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1274.42\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 12436.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027005", "image": "/imgs/node.png", "label": "m1027005", "shape": "circularImage", "title": "Object Type: node\nname: m1027005\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197640c", "image": "/imgs/node.png", "label": "sx3197640c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197640c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338944c0a", "image": "/imgs/node.png", "label": "ld_338944c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338944c0a\nparent: sx3197640c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3894.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3394.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085393", "image": "/imgs/node.png", "label": "l3085393", "shape": "circularImage", "title": "Object Type: node\nname: l3085393\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027001", "image": "/imgs/node.png", "label": "m1027001", "shape": "circularImage", "title": "Object Type: node\nname: m1027001\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897771b", "image": "/imgs/node.png", "label": "sx2897771b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897771b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"},