 "id": "ld_21148701b0a", "image": "/imgs/node.png", "label": "ld_21148701b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21148701b0a\nparent: sx2897771b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1413.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4607.43\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085392", "image": "/imgs/node.png", "label": "l3085392", "shape": "circularImage", "title": "Object Type: node\nname: l3085392\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027002", "image": "/imgs/node.png", "label": "m1027002", "shape": "circularImage", "title": "Object Type: node\nname: m1027002\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2767340a", "image": "/imgs/node.png", "label": "sx2767340a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2767340a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260595a0b", "image": "/imgs/node.png", "label": "ld_260595a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260595a0b\nparent: sx2767340a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 22482.09\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4940.59\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085391", "image": "/imgs/node.png", "label": "l3085391", "shape": "circularImage", "title": "Object Type: node\nname: l3085391\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m4122658", "image": "/imgs/node.png", "label": "m4122658", "shape": "circularImage", "title": "Object Type: node\nname: m4122658\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2767340b", "image": "/imgs/node.png", "label": "sx2767340b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2767340b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260595b0a", "image": "/imgs/node.png", "label": "ld_260595b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260595b0a\nparent: sx2767340b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 22677.76\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7404.71\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085390", "image": "/imgs/node.png", "label": "l3085390", "shape": "circularImage", "title": "Object Type: node\nname: l3085390\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027004", "image": "/imgs/node.png", "label": "m1027004", "shape": "circularImage", "title": "Object Type: node\nname: m1027004\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m4122657", "image": "/imgs/node.png", "label": "m4122657", "shape": "circularImage", "title": "Object Type: node\nname: m4122657\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2767340c", "image": "/imgs/node.png", "label": "sx2767340c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2767340c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260595c0a", "image": "/imgs/node.png", "label": "ld_260595c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260595c0a\nparent: sx2767340c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1285.34\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 30178.58\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085397", "image": "/imgs/node.png", "label": "l3085397", "shape": "circularImage", "title": "Object Type: node\nname: l3085397\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2936268c", "image": "/imgs/node.png", "label": "x2936268c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2936268c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085396", "image": "/imgs/node.png", "label": "l3085396", "shape": "circularImage", "title": "Object Type: node\nname: l3085396\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1008742", "image": "/imgs/node.png", "label": "m1008742", "shape": "circularImage", "title": "Object Type: node\nname: m1008742\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3763619", "image": "/imgs/node.png", "label": "m3763619", "shape": "circularImage", "title": "Object Type: node\nname: m3763619\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3030204", "image": "/imgs/node.png", "label": "l3030204", "shape": "circularImage", "title": "Object Type: node\nname: l3030204\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085395", "image": "/imgs/node.png", "label": "l3085395", "shape": "circularImage", "title": "Object Type: node\nname: l3085395\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1008743", "image": "/imgs/node.png", "label": "m1008743", "shape": "circularImage", "title": "Object Type: node\nname: m1008743\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3030205", "image": "/imgs/node.png", "label": "l3030205", "shape": "circularImage", "title": "Object Type: node\nname: l3030205\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085394", "image": "/imgs/node.png", "label": "l3085394", "shape": "circularImage", "title": "Object Type: node\nname: l3085394\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p903354", "image": "/imgs/node.png", "label": "p903354", "shape": "circularImage", "title": "Object Type: node\nname: p903354\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1008746", "image": "/imgs/node.png", "label": "m1008746", "shape": "circularImage", "title": "Object Type: node\nname: m1008746\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085399", "image": "/imgs/node.png", "label": "l3085399", "shape": "circularImage", "title": "Object Type: node\nname: l3085399\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085398", "image": "/imgs/node.png", "label": "l3085398", "shape": "circularImage", "title": "Object Type: node\nname: l3085398\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216345b", "image": "/imgs/node.png", "label": "x3216345b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216345b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822858b", "image": "/imgs/node.png", "label": "sx2822858b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822858b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355591b0a", "image": "/imgs/node.png", "label": "ld_355591b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355591b0a\nparent: sx2822858b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6947.61\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3083.32\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3120502a", "image": "/imgs/node.png", "label": "sx3120502a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3120502a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_294812a0b", "image": "/imgs/node.png", "label": "ld_294812a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_294812a0b\nparent: sx3120502a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2742.60\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2741.94\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027041", "image": "/imgs/node.png", "label": "m1027041", "shape": "circularImage", "title": "Object Type: node\nname: m1027041\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2802480b", "image": "/imgs/node.png", "label": "sx2802480b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2802480b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226308725b0a", "image": "/imgs/node.png", "label": "ld_226308725b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226308725b0a\nparent: sx2802480b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3614.20\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 26468.28\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160117b", "image": "/imgs/node.png", "label": "sx3160117b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160117b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21357901b0a", "image": "/imgs/node.png", "label": "ld_21357901b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21357901b0a\nparent: sx3160117b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5161.72\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4869.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027042", "image": "/imgs/node.png", "label": "m1027042", "shape": "circularImage", "title": "Object Type: node\nname: m1027042\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142der480-1", "image": "/imgs/node.png", "label": "m1142der480-1", "shape": "circularImage", "title": "Object Type: node\nname: m1142der480-1\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027043", "image": "/imgs/node.png", "label": "m1027043", "shape": "circularImage", "title": "Object Type: node\nname: m1027043\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104126c", "image": "/imgs/node.png", "label": "sx3104126c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104126c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3104126c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3104126c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3104126c_pvmtr\nparent: sx3104126c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138372c0b", "image": "/imgs/node.png", "label": "ld_138372c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138372c0b\nparent: sx3104126c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3642.84\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3645.82\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2954345c", "image": "/imgs/node.png", "label": "sx2954345c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2954345c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338915c0b", "image": "/imgs/node.png", "label": "ld_338915c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338915c0b\nparent: sx2954345c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 24034.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 23491.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027038", "image": "/imgs/node.png", "label": "m1027038", "shape": "circularImage", "title": "Object Type: node\nname: m1027038\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027039", "image": "/imgs/node.png", "label": "m1027039", "shape": "circularImage", "title": "Object Type: node\nname: m1027039\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3150961", "image": "/imgs/node.png", "label": "l3150961", "shape": "circularImage", "title": "Object Type: node\nname: l3150961\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027036", "image": "/imgs/node.png", "label": "m1027036", "shape": "circularImage", "title": "Object Type: node\nname: m1027036\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1008752", "image": "/imgs/node.png", "label": "m1008752", "shape": "circularImage", "title": "Object Type: node\nname: m1008752\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2692661a", "image": "/imgs/node.png", "label": "x2692661a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2692661a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1008753", "image": "/imgs/node.png", "label": "m1008753", "shape": "circularImage", "title": "Object Type: node\nname: m1008753\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3231269b", "image": "/imgs/node.png", "label": "sx3231269b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3231269b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225684682b0a", "image": "/imgs/node.png", "label": "ld_225684682b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225684682b0a\nparent: sx3231269b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5943.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7710.58\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "q1301", "image": "/imgs/node.png", "label": "q1301", "shape": "circularImage", "title": "Object Type: node\nname: q1301\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085389", "image": "/imgs/node.png", "label": "l3085389", "shape": "circularImage", "title": "Object Type: node\nname: l3085389\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216346a", "image": "/imgs/node.png", "label": "x3216346a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216346a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2917310", "image": "/imgs/node.png", "label": "l2917310", "shape": "circularImage", "title": "Object Type: node\nname: l2917310\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085388", "image": "/imgs/node.png", "label": "l3085388", "shape": "circularImage", "title": "Object Type: node\nname: l3085388\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1008758", "image": "/imgs/node.png", "label": "m1008758", "shape": "circularImage", "title": "Object Type: node\nname: m1008758\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142110", "image": "/imgs/node.png", "label": "n1142110", "shape": "circularImage", "title": "Object Type: node\nname: n1142110\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142111", "image": "/imgs/node.png", "label": "n1142111", "shape": "circularImage", "title": "Object Type: node\nname: n1142111\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1142112", "image": "/imgs/node.png", "label": "n1142112", "shape": "circularImage", "title": "Object Type: node\nname: n1142112\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3120503a", "image": "/imgs/node.png", "label": "sx3120503a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3120503a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225869139a0b", "image": "/imgs/node.png", "label": "ld_225869139a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225869139a0b\nparent: sx3120503a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3668.87\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1815.67\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822859b", "image": "/imgs/node.png", "label": "sx2822859b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822859b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391747b0b", "image": "/imgs/node.png", "label": "ld_391747b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391747b0b\nparent: sx2822859b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1940.86\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8090.07\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104127b", "image": "/imgs/node.png", "label": "sx3104127b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104127b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337690b0b", "image": "/imgs/node.png", "label": "ld_337690b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337690b0b\nparent: sx3104127b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1311.90\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8719.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2954344c", "image": "/imgs/node.png", "label": "sx2954344c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2954344c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338959c0b", "image": "/imgs/node.png", "label": "ld_338959c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338959c0b\nparent: sx2954344c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3559.56\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10017.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027027", "image": "/imgs/node.png", "label": "m1027027", "shape": "circularImage", "title": "Object Type: node\nname: m1027027\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027023", "image": "/imgs/node.png", "label": "m1027023", "shape": "circularImage", "title": "Object Type: node\nname: m1027023\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2861197c", "image": "/imgs/node.png", "label": "x2861197c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2861197c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804269b", "image": "/imgs/node.png", "label": "sx2804269b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804269b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323285b0a", "image": "/imgs/node.png", "label": "ld_323285b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323285b0a\nparent: sx2804269b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6462.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3568.57\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2692660a", "image": "/imgs/node.png", "label": "x2692660a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2692660a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216347c", "image": "/imgs/node.png", "label": "x3216347c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216347c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085399c", "image": "/imgs/node.png", "label": "sx3085399c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085399c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302862c0a", "image": "/imgs/node.png", "label": "ld_302862c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302862c0a\nparent: sx3085399c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4210.24\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2078.42\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2917328", "image": "/imgs/node.png", "label": "l2917328", "shape": "circularImage", "title": "Object Type: node\nname: l2917328\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048228c", "image": "/imgs/node.png", "label": "x3048228c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048228c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178974b", "image": "/imgs/node.png", "label": "x3178974b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178974b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104124b", "image": "/imgs/node.png", "label": "sx3104124b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104124b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356065b0b", "image": "/imgs/node.png", "label": "ld_356065b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356065b0b\nparent: sx3104124b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3630.01\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2390.60\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822864c", "image": "/imgs/node.png", "label": "sx2822864c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822864c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_274985c0b", "image": "/imgs/node.png", "label": "ld_274985c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_274985c0b\nparent: sx2822864c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6085.39\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3296.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991943c", "image": "/imgs/node.png", "label": "sx2991943c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991943c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2991943c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2991943c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2991943c_pvmtr\nparent: sx2991943c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399619c0a", "image": "/imgs/node.png", "label": "ld_21399619c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399619c0a\nparent: sx2991943c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6730.32\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3754.22\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2917330", "image": "/imgs/node.png", "label": "l2917330", "shape": "circularImage", "title": "Object Type: node\nname: l2917330\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2688693c", "image": "/imgs/node.png", "label": "x2688693c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2688693c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2917336", "image": "/imgs/node.png", "label": "l2917336", "shape": "circularImage", "title": "Object Type: node\nname: l2917336\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2917333", "image": "/imgs/node.png", "label": "l2917333", "shape": "circularImage", "title": "Object Type: node\nname: l2917333\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3082988b", "image": "/imgs/node.png", "label": "x3082988b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3082988b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822865c", "image": "/imgs/node.png", "label": "sx2822865c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822865c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_274986c0a", "image": "/imgs/node.png", "label": "ld_274986c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_274986c0a\nparent: sx2822865c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3648.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3639.78\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085398b", "image": "/imgs/node.png", "label": "sx3085398b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085398b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355777b0b", "image": "/imgs/node.png", "label": "ld_355777b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355777b0b\nparent: sx3085398b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5721.40\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4309.53\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d2000901_int", "image": "/imgs/node.png", "label": "d2000901_int", "shape": "circularImage", "title": "Object Type: node\nname: d2000901_int\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2673343b", "image": "/imgs/node.png", "label": "x2673343b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2673343b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2955005b", "image": "/imgs/node.png", "label": "x2955005b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2955005b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010569a", "image": "/imgs/node.png", "label": "x3010569a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010569a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3649299a", "image": "/imgs/node.png", "label": "sx3649299a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3649299a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224237391a0b", "image": "/imgs/node.png", "label": "ld_2224237391a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224237391a0b\nparent: sx3649299a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7309.91\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1834.42\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178975b", "image": "/imgs/node.png", "label": "x3178975b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178975b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2764403a", "image": "/imgs/node.png", "label": "sx2764403a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2764403a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193078a0a", "image": "/imgs/node.png", "label": "ld_226193078a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193078a0a\nparent: sx2764403a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2479.84\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6664.49\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916234a", "image": "/imgs/node.png", "label": "x2916234a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916234a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104125b", "image": "/imgs/node.png", "label": "sx3104125b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104125b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138264b0a", "image": "/imgs/node.png", "label": "ld_138264b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138264b0a\nparent: sx3104125b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4867.07\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9287.57\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5926308-3_int", "image": "/imgs/node.png", "label": "d5926308-3_int", "shape": "circularImage", "title": "Object Type: node\nname: d5926308-3_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6320328-1_int", "image": "/imgs/node.png", "label": "d6320328-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6320328-1_int\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3008248a", "image": "/imgs/node.png", "label": "x3008248a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3008248a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3157708c", "image": "/imgs/node.png", "label": "sx3157708c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3157708c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226192954c0a", "image": "/imgs/node.png", "label": "ld_226192954c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226192954c0a\nparent: sx3157708c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4567.81\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1720.85\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2746587c", "image": "/imgs/node.png", "label": "x2746587c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2746587c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2990828", "image": "/imgs/node.png", "label": "l2990828", "shape": "circularImage", "title": "Object Type: node\nname: l2990828\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822866b", "image": "/imgs/node.png", "label": "sx2822866b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822866b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338922b0b", "image": "/imgs/node.png", "label": "ld_338922b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338922b0b\nparent: sx2822866b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1516.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8513.95\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2990826", "image": "/imgs/node.png", "label": "l2990826", "shape": "circularImage", "title": "Object Type: node\nname: l2990826\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2990827", "image": "/imgs/node.png", "label": "l2990827", "shape": "circularImage", "title": "Object Type: node\nname: l2990827\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3649298a", "image": "/imgs/node.png", "label": "sx3649298a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3649298a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224237384a0b", "image": "/imgs/node.png", "label": "ld_2224237384a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224237384a0b\nparent: sx3649298a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1638.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 12072.90\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3091052a", "image": "/imgs/node.png", "label": "x3091052a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3091052a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2860479b", "image": "/imgs/node.png", "label": "x2860479b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2860479b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1027000", "image": "/imgs/node.png", "label": "m1027000", "shape": "circularImage", "title": "Object Type: node\nname: m1027000\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010568a", "image": "/imgs/node.png", "label": "x3010568a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010568a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178976a", "image": "/imgs/node.png", "label": "x3178976a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178976a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710536a", "image": "/imgs/node.png", "label": "sx2710536a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710536a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21396867a0a", "image": "/imgs/node.png", "label": "ld_21396867a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21396867a0a\nparent: sx2710536a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1439.18\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7705.15\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104122a", "image": "/imgs/node.png", "label": "sx3104122a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104122a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138565a0a", "image": "/imgs/node.png", "label": "ld_138565a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138565a0a\nparent: sx3104122a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8672.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4595.06\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010567c", "image": "/imgs/node.png", "label": "x3010567c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010567c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5865224-1_int", "image": "/imgs/node.png", "label": "d5865224-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5865224-1_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3067506c", "image": "/imgs/node.png", "label": "sx3067506c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3067506c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260620c0a", "image": "/imgs/node.png", "label": "ld_260620c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260620c0a\nparent: sx3067506c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3204.92\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4083.74\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2935549b", "image": "/imgs/node.png", "label": "x2935549b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2935549b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104157c", "image": "/imgs/node.png", "label": "x3104157c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104157c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2917359", "image": "/imgs/node.png", "label": "l2917359", "shape": "circularImage", "title": "Object Type: node\nname: l2917359\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5835167-6_int", "image": "/imgs/node.png", "label": "d5835167-6_int", "shape": "circularImage", "title": "Object Type: node\nname: d5835167-6_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822867b", "image": "/imgs/node.png", "label": "sx2822867b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822867b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2822867b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2822867b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2822867b_pvmtr\nparent: sx2822867b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21386552b0b", "image": "/imgs/node.png", "label": "ld_21386552b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21386552b0b\nparent: sx2822867b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3525.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5587.70\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2767343", "image": "/imgs/node.png", "label": "l2767343", "shape": "circularImage", "title": "Object Type: node\nname: l2767343\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104123c", "image": "/imgs/node.png", "label": "sx3104123c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104123c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338924c0b", "image": "/imgs/node.png", "label": "ld_338924c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338924c0b\nparent: sx3104123c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 23479.42\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 24046.36\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3179607b", "image": "/imgs/node.png", "label": "x3179607b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3179607b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178977c", "image": "/imgs/node.png", "label": "x3178977c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178977c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3649297a", "image": "/imgs/node.png", "label": "sx3649297a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3649297a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224237380a0b", "image": "/imgs/node.png", "label": "ld_2224237380a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224237380a0b\nparent: sx3649297a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3696.16\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10015.18\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710537b", "image": "/imgs/node.png", "label": "sx2710537b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710537b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391744b0b", "image": "/imgs/node.png", "label": "ld_391744b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391744b0b\nparent: sx2710537b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3087.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6943.80\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2688692b", "image": "/imgs/node.png", "label": "x2688692b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2688692b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991940c", "image": "/imgs/node.png", "label": "sx2991940c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991940c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2148060c0b", "image": "/imgs/node.png", "label": "ld_2148060c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2148060c0b\nparent: sx2991940c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2632.66\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3656.00\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3067507c", "image": "/imgs/node.png", "label": "sx3067507c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3067507c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260535c0b", "image": "/imgs/node.png", "label": "ld_260535c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260535c0b\nparent: sx3067507c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2564.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 13167.26\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178978a", "image": "/imgs/node.png", "label": "x3178978a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178978a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010566c", "image": "/imgs/node.png", "label": "x3010566c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010566c\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104120b", "image": "/imgs/node.png", "label": "sx3104120b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104120b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138645b0b", "image": "/imgs/node.png", "label": "ld_138645b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138645b0b\nparent: sx3104120b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3988.67\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2031.95\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3179608c", "image": "/imgs/node.png", "label": "x3179608c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3179608c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2862616c", "image": "/imgs/node.png", "label": "x2862616c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2862616c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673300b", "image": "/imgs/node.png", "label": "sx2673300b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673300b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391745b0a", "image": "/imgs/node.png", "label": "ld_391745b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391745b0a\nparent: sx2673300b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3338.66\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9785.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160123a", "image": "/imgs/node.png", "label": "sx3160123a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160123a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21015706a0a", "image": "/imgs/node.png", "label": "ld_21015706a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21015706a0a\nparent: sx3160123a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3492.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1991.79\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822860b", "image": "/imgs/node.png", "label": "sx2822860b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822860b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323236b0a", "image": "/imgs/node.png", "label": "ld_323236b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323236b0a\nparent: sx2822860b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9205.25\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3918.46\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104155c", "image": "/imgs/node.png", "label": "x3104155c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104155c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000300", "image": "/imgs/node.png", "label": "m2000300", "shape": "circularImage", "title": "Object Type: node\nname: m2000300\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2970804c", "image": "/imgs/node.png", "label": "x2970804c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2970804c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178979c", "image": "/imgs/node.png", "label": "x3178979c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178979c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5746703-1_int", "image": "/imgs/node.png", "label": "d5746703-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5746703-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048887b", "image": "/imgs/node.png", "label": "sx3048887b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048887b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260586b0b", "image": "/imgs/node.png", "label": "ld_260586b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260586b0b\nparent: sx3048887b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 12920.37\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2120.87\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085395a", "image": "/imgs/node.png", "label": "sx3085395a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085395a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21391094a0a", "image": "/imgs/node.png", "label": "ld_21391094a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21391094a0a\nparent: sx3085395a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5113.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3463.44\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2767342", "image": "/imgs/node.png", "label": "l2767342", "shape": "circularImage", "title": "Object Type: node\nname: l2767342\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3234149", "image": "/imgs/node.png", "label": "l3234149", "shape": "circularImage", "title": "Object Type: node\nname: l3234149\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2767341", "image": "/imgs/node.png", "label": "l2767341", "shape": "circularImage", "title": "Object Type: node\nname: l2767341\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2767340", "image": "/imgs/node.png", "label": "l2767340", "shape": "circularImage", "title": "Object Type: node\nname: l2767340\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3189188c", "image": "/imgs/node.png", "label": "sx3189188c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3189188c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293658c0a", "image": "/imgs/node.png", "label": "ld_293658c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293658c0a\nparent: sx3189188c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 11467.16\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9501.91\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3198358b", "image": "/imgs/node.png", "label": "sx3198358b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3198358b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138797b0b", "image": "/imgs/node.png", "label": "ld_138797b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138797b0b\nparent: sx3198358b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2455.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 12585.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2692655c", "image": "/imgs/node.png", "label": "x2692655c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2692655c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104121a", "image": "/imgs/node.png", "label": "sx3104121a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104121a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138561a0a", "image": "/imgs/node.png", "label": "ld_138561a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138561a0a\nparent: sx3104121a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6704.64\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2439.69\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254230a", "image": "/imgs/node.png", "label": "x3254230a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254230a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3064514", "image": "/imgs/node.png", "label": "l3064514", "shape": "circularImage", "title": "Object Type: node\nname: l3064514\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142798", "image": "/imgs/node.png", "label": "m1142798", "shape": "circularImage", "title": "Object Type: node\nname: m1142798\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3312692a", "image": "/imgs/node.png", "label": "x3312692a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3312692a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142799", "image": "/imgs/node.png", "label": "m1142799", "shape": "circularImage", "title": "Object Type: node\nname: m1142799\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822861a", "image": "/imgs/node.png", "label": "sx2822861a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822861a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21015829a0a", "image": "/imgs/node.png", "label": "ld_21015829a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21015829a0a\nparent: sx2822861a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1111.23\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8033.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879087a", "image": "/imgs/node.png", "label": "x2879087a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879087a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048888c", "image": "/imgs/node.png", "label": "sx3048888c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048888c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_251856c0b", "image": "/imgs/node.png", "label": "ld_251856c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_251856c0b\nparent: sx3048888c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3321.34\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2967.32\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2862616", "image": "/imgs/node.png", "label": "l2862616", "shape": "circularImage", "title": "Object Type: node\nname: l2862616\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2689678b", "image": "/imgs/node.png", "label": "sx2689678b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2689678b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226192762b0b", "image": "/imgs/node.png", "label": "ld_226192762b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226192762b0b\nparent: sx2689678b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3963.97\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1970.67\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3189189b", "image": "/imgs/node.png", "label": "sx3189189b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3189189b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293657b0a", "image": "/imgs/node.png", "label": "ld_293657b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293657b0a\nparent: sx3189189b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4254.55\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1766.07\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2692654a", "image": "/imgs/node.png", "label": "x2692654a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2692654a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085394c", "image": "/imgs/node.png", "label": "sx3085394c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085394c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_274988c0b", "image": "/imgs/node.png", "label": "ld_274988c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_274988c0b\nparent: sx3085394c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5474.35\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3907.09\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3198356c", "image": "/imgs/node.png", "label": "sx3198356c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3198356c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_350993c0b", "image": "/imgs/node.png", "label": "ld_350993c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_350993c0b\nparent: sx3198356c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3009.15\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3279.51\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710532c", "image": "/imgs/node.png", "label": "sx2710532c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710532c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293666c0a", "image": "/imgs/node.png", "label": "ld_293666c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293666c0a\nparent: sx2710532c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2564.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1631.75\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2673346c", "image": "/imgs/node.png", "label": "x2673346c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2673346c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6198039-1_int", "image": "/imgs/node.png", "label": "d6198039-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6198039-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047490", "image": "/imgs/node.png", "label": "m1047490", "shape": "circularImage", "title": "Object Type: node\nname: m1047490\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822862c", "image": "/imgs/node.png", "label": "sx2822862c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822862c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_275001c0a", "image": "/imgs/node.png", "label": "ld_275001c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_275001c0a\nparent: sx2822862c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3064.90\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3223.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066821a", "image": "/imgs/node.png", "label": "x3066821a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066821a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2685805a", "image": "/imgs/node.png", "label": "x2685805a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2685805a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047483", "image": "/imgs/node.png", "label": "m1047483", "shape": "circularImage", "title": "Object Type: node\nname: m1047483\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047484", "image": "/imgs/node.png", "label": "m1047484", "shape": "circularImage", "title": "Object Type: node\nname: m1047484\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785530a", "image": "/imgs/node.png", "label": "x2785530a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785530a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047485", "image": "/imgs/node.png", "label": "m1047485", "shape": "circularImage", "title": "Object Type: node\nname: m1047485\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3047289b", "image": "/imgs/node.png", "label": "x3047289b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3047289b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047486", "image": "/imgs/node.png", "label": "m1047486", "shape": "circularImage", "title": "Object Type: node\nname: m1047486\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3047289a", "image": "/imgs/node.png", "label": "x3047289a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3047289a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048889c", "image": "/imgs/node.png", "label": "sx3048889c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048889c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2128464c0b", "image": "/imgs/node.png", "label": "ld_2128464c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2128464c0b\nparent: sx3048889c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8598.79\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1885.75\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1186-wt3", "image": "/imgs/node.png", "label": "m1186-wt3", "shape": "circularImage", "title": "Object Type: node\nname: m1186-wt3\nphases: ABCN\nnominal_voltage: 277.13\nbustype: SWING_PQ\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m1186-wt3_dgmtr", "image": "/imgs/meter.jpg", "label": "m1186-wt3_dgmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m1186-wt3_dgmtr\nparent: m1186-wt3\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216350a", "image": "/imgs/node.png", "label": "x3216350a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216350a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085397b", "image": "/imgs/node.png", "label": "sx3085397b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085397b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323261b0a", "image": "/imgs/node.png", "label": "ld_323261b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323261b0a\nparent: sx3085397b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3339.91\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9783.80\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3047289c", "image": "/imgs/node.png", "label": "x3047289c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3047289c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1186-wt1", "image": "/imgs/node.png", "label": "m1186-wt1", "shape": "circularImage", "title": "Object Type: node\nname: m1186-wt1\nphases: ABCN\nnominal_voltage: 277.13\nbustype: SWING_PQ\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m1186-wt1_dgmtr", "image": "/imgs/meter.jpg", "label": "m1186-wt1_dgmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m1186-wt1_dgmtr\nparent: m1186-wt1\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1186-wt2", "image": "/imgs/node.png", "label": "m1186-wt2", "shape": "circularImage", "title": "Object Type: node\nname: m1186-wt2\nphases: ABCN\nnominal_voltage: 277.13\nbustype: SWING_PQ\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m1186-wt2_dgmtr", "image": "/imgs/meter.jpg", "label": "m1186-wt2_dgmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m1186-wt2_dgmtr\nparent: m1186-wt2\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3198355b", "image": "/imgs/node.png", "label": "sx3198355b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3198355b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_207288b0a", "image": "/imgs/node.png", "label": "ld_207288b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_207288b0a\nparent: sx3198355b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2429.89\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1580.42\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822863c", "image": "/imgs/node.png", "label": "sx2822863c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822863c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337635c0b", "image": "/imgs/node.png", "label": "ld_337635c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337635c0b\nparent: sx2822863c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3836.42\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3452.24\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785531a", "image": "/imgs/node.png", "label": "x2785531a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785531a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104154c", "image": "/imgs/node.png", "label": "x3104154c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104154c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879089c", "image": "/imgs/node.png", "label": "x2879089c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879089c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047497", "image": "/imgs/node.png", "label": "m1047497", "shape": "circularImage", "title": "Object Type: node\nname: m1047497\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2859403a", "image": "/imgs/node.png", "label": "x2859403a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2859403a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3232902a", "image": "/imgs/node.png", "label": "x3232902a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3232902a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6440002-2_int", "image": "/imgs/node.png", "label": "d6440002-2_int", "shape": "circularImage", "title": "Object Type: node\nname: d6440002-2_int\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085396a", "image": "/imgs/node.png", "label": "sx3085396a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085396a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138684a0b", "image": "/imgs/node.png", "label": "ld_138684a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138684a0b\nparent: sx3085396a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4036.47\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5107.86\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216351a", "image": "/imgs/node.png", "label": "x3216351a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216351a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085410", "image": "/imgs/node.png", "label": "l3085410", "shape": "circularImage", "title": "Object Type: node\nname: l3085410\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "q16483_cap", "image": "/imgs/node.png", "label": "q16483_cap", "shape": "circularImage", "title": "Object Type: node\nname: q16483_cap\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954352", "image": "/imgs/node.png", "label": "l2954352", "shape": "circularImage", "title": "Object Type: node\nname: l2954352\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954353", "image": "/imgs/node.png", "label": "l2954353", "shape": "circularImage", "title": "Object Type: node\nname: l2954353\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954350", "image": "/imgs/node.png", "label": "l2954350", "shape": "circularImage", "title": "Object Type: node\nname: l2954350\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085403", "image": "/imgs/node.png", "label": "l3085403", "shape": "circularImage", "title": "Object Type: node\nname: l3085403\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954351", "image": "/imgs/node.png", "label": "l2954351", "shape": "circularImage", "title": "Object Type: node\nname: l2954351\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085402", "image": "/imgs/node.png", "label": "l3085402", "shape": "circularImage", "title": "Object Type: node\nname: l3085402\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2730163c", "image": "/imgs/node.png", "label": "x2730163c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2730163c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691943b", "image": "/imgs/node.png", "label": "x2691943b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691943b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047471", "image": "/imgs/node.png", "label": "m1047471", "shape": "circularImage", "title": "Object Type: node\nname: m1047471\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104125", "image": "/imgs/node.png", "label": "l3104125", "shape": "circularImage", "title": "Object Type: node\nname: l3104125\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010561a", "image": "/imgs/node.png", "label": "x3010561a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010561a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104126", "image": "/imgs/node.png", "label": "l3104126", "shape": "circularImage", "title": "Object Type: node\nname: l3104126\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104123", "image": "/imgs/node.png", "label": "l3104123", "shape": "circularImage", "title": "Object Type: node\nname: l3104123\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104124", "image": "/imgs/node.png", "label": "l3104124", "shape": "circularImage", "title": "Object Type: node\nname: l3104124\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104121", "image": "/imgs/node.png", "label": "l3104121", "shape": "circularImage", "title": "Object Type: node\nname: l3104121\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3176656", "image": "/imgs/node.png", "label": "l3176656", "shape": "circularImage", "title": "Object Type: node\nname: l3176656\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104122", "image": "/imgs/node.png", "label": "l3104122", "shape": "circularImage", "title": "Object Type: node\nname: l3104122\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104120", "image": "/imgs/node.png", "label": "l3104120", "shape": "circularImage", "title": "Object Type: node\nname: l3104120\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-311359", "image": "/imgs/node.png", "label": "221-311359", "shape": "circularImage", "title": "Object Type: node\nname: 221-311359\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2806553", "image": "/imgs/node.png", "label": "l2806553", "shape": "circularImage", "title": "Object Type: node\nname: l2806553\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954349", "image": "/imgs/node.png", "label": "l2954349", "shape": "circularImage", "title": "Object Type: node\nname: l2954349\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "228-1048090-1_int", "image": "/imgs/node.png", "label": "228-1048090-1_int", "shape": "circularImage", "title": "Object Type: node\nname: 228-1048090-1_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2992624", "image": "/imgs/node.png", "label": "l2992624", "shape": "circularImage", "title": "Object Type: node\nname: l2992624\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3263051c", "image": "/imgs/node.png", "label": "x3263051c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3263051c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954347", "image": "/imgs/node.png", "label": "l2954347", "shape": "circularImage", "title": "Object Type: node\nname: l2954347\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954348", "image": "/imgs/node.png", "label": "l2954348", "shape": "circularImage", "title": "Object Type: node\nname: l2954348\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954345", "image": "/imgs/node.png", "label": "l2954345", "shape": "circularImage", "title": "Object Type: node\nname: l2954345\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085401", "image": "/imgs/node.png", "label": "l3085401", "shape": "circularImage", "title": "Object Type: node\nname: l3085401\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104129", "image": "/imgs/node.png", "label": "l3104129", "shape": "circularImage", "title": "Object Type: node\nname: l3104129\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954346", "image": "/imgs/node.png", "label": "l2954346", "shape": "circularImage", "title": "Object Type: node\nname: l2954346\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3085400", "image": "/imgs/node.png", "label": "l3085400", "shape": "circularImage", "title": "Object Type: node\nname: l3085400\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104127", "image": "/imgs/node.png", "label": "l3104127", "shape": "circularImage", "title": "Object Type: node\nname: l3104127\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954344", "image": "/imgs/node.png", "label": "l2954344", "shape": "circularImage", "title": "Object Type: node\nname: l2954344\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104128", "image": "/imgs/node.png", "label": "l3104128", "shape": "circularImage", "title": "Object Type: node\nname: l3104128\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2895461a", "image": "/imgs/node.png", "label": "x2895461a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2895461a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254234b", "image": "/imgs/node.png", "label": "x3254234b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254234b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048221a", "image": "/imgs/node.png", "label": "x3048221a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048221a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047480", "image": "/imgs/node.png", "label": "m1047480", "shape": "circularImage", "title": "Object Type: node\nname: m1047480\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691942b", "image": "/imgs/node.png", "label": "x2691942b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691942b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104114", "image": "/imgs/node.png", "label": "l3104114", "shape": "circularImage", "title": "Object Type: node\nname: l3104114\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3448661b", "image": "/imgs/node.png", "label": "x3448661b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3448661b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104115", "image": "/imgs/node.png", "label": "l3104115", "shape": "circularImage", "title": "Object Type: node\nname: l3104115\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673305b", "image": "/imgs/node.png", "label": "sx2673305b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673305b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138236b0a", "image": "/imgs/node.png", "label": "ld_138236b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138236b0a\nparent: sx2673305b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2779.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3292.60\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691941c", "image": "/imgs/node.png", "label": "x2691941c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691941c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3176661", "image": "/imgs/node.png", "label": "l3176661", "shape": "circularImage", "title": "Object Type: node\nname: l3176661\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010560b", "image": "/imgs/node.png", "label": "x3010560b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010560b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104113", "image": "/imgs/node.png", "label": "l3104113", "shape": "circularImage", "title": "Object Type: node\nname: l3104113\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047478", "image": "/imgs/node.png", "label": "m1047478", "shape": "circularImage", "title": "Object Type: node\nname: m1047478\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954338", "image": "/imgs/node.png", "label": "l2954338", "shape": "circularImage", "title": "Object Type: node\nname: l2954338\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954339", "image": "/imgs/node.png", "label": "l2954339", "shape": "circularImage", "title": "Object Type: node\nname: l2954339\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3159448a", "image": "/imgs/node.png", "label": "sx3159448a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3159448a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337684a0a", "image": "/imgs/node.png", "label": "ld_337684a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337684a0a\nparent: sx3159448a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6408.18\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2736.15\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104118", "image": "/imgs/node.png", "label": "l3104118", "shape": "circularImage", "title": "Object Type: node\nname: l3104118\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104119", "image": "/imgs/node.png", "label": "l3104119", "shape": "circularImage", "title": "Object Type: node\nname: l3104119\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3176660", "image": "/imgs/node.png", "label": "l3176660", "shape": "circularImage", "title": "Object Type: node\nname: l3176660\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3030200c", "image": "/imgs/node.png", "label": "x3030200c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3030200c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104117", "image": "/imgs/node.png", "label": "l3104117", "shape": "circularImage", "title": "Object Type: node\nname: l3104117\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089204", "image": "/imgs/node.png", "label": "m1089204", "shape": "circularImage", "title": "Object Type: node\nname: m1089204\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089203", "image": "/imgs/node.png", "label": "m1089203", "shape": "circularImage", "title": "Object Type: node\nname: m1089203\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089205", "image": "/imgs/node.png", "label": "m1089205", "shape": "circularImage", "title": "Object Type: node\nname: m1089205\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089207", "image": "/imgs/node.png", "label": "m1089207", "shape": "circularImage", "title": "Object Type: node\nname: m1089207\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197639a", "image": "/imgs/node.png", "label": "sx3197639a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197639a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_310569a0a", "image": "/imgs/node.png", "label": "ld_310569a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_310569a0a\nparent: sx3197639a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3361.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8875.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3082981c", "image": "/imgs/node.png", "label": "x3082981c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3082981c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048222c", "image": "/imgs/node.png", "label": "x3048222c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048222c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254231a", "image": "/imgs/node.png", "label": "x3254231a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254231a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089200", "image": "/imgs/node.png", "label": "m1089200", "shape": "circularImage", "title": "Object Type: node\nname: m1089200\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691945c", "image": "/imgs/node.png", "label": "x2691945c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691945c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089202", "image": "/imgs/node.png", "label": "m1089202", "shape": "circularImage", "title": "Object Type: node\nname: m1089202\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089201", "image": "/imgs/node.png", "label": "m1089201", "shape": "circularImage", "title": "Object Type: node\nname: m1089201\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2783231b", "image": "/imgs/node.png", "label": "sx2783231b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2783231b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193886b0a", "image": "/imgs/node.png", "label": "ld_226193886b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193886b0a\nparent: sx2783231b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9993.04\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3788.65\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841648a", "image": "/imgs/node.png", "label": "x2841648a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841648a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104145", "image": "/imgs/node.png", "label": "l3104145", "shape": "circularImage", "title": "Object Type: node\nname: l3104145\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047441", "image": "/imgs/node.png", "label": "m1047441", "shape": "circularImage", "title": "Object Type: node\nname: m1047441\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047442", "image": "/imgs/node.png", "label": "m1047442", "shape": "circularImage", "title": "Object Type: node\nname: m1047442\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104144", "image": "/imgs/node.png", "label": "l3104144", "shape": "circularImage", "title": "Object Type: node\nname: l3104144\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047444", "image": "/imgs/node.png", "label": "m1047444", "shape": "circularImage", "title": "Object Type: node\nname: m1047444\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047447", "image": "/imgs/node.png", "label": "m1047447", "shape": "circularImage", "title": "Object Type: node\nname: m1047447\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2955055b", "image": "/imgs/node.png", "label": "sx2955055b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2955055b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21249647b0b", "image": "/imgs/node.png", "label": "ld_21249647b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21249647b0b\nparent: sx2955055b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5898.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4132.57\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785534b", "image": "/imgs/node.png", "label": "x2785534b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785534b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089215", "image": "/imgs/node.png", "label": "m1089215", "shape": "circularImage", "title": "Object Type: node\nname: m1089215\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954361", "image": "/imgs/node.png", "label": "l2954361", "shape": "circularImage", "title": "Object Type: node\nname: l2954361\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5804798-3_int", "image": "/imgs/node.png", "label": "d5804798-3_int", "shape": "circularImage", "title": "Object Type: node\nname: d5804798-3_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197638a", "image": "/imgs/node.png", "label": "sx3197638a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197638a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21396959a0a", "image": "/imgs/node.png", "label": "ld_21396959a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21396959a0a\nparent: sx3197638a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7852.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1291.56\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897554c", "image": "/imgs/node.png", "label": "x2897554c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897554c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d2000701_int", "image": "/imgs/node.png", "label": "d2000701_int", "shape": "circularImage", "title": "Object Type: node\nname: d2000701_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066826b", "image": "/imgs/node.png", "label": "x3066826b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066826b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-559681", "image": "/imgs/node.png", "label": "221-559681", "shape": "circularImage", "title": "Object Type: node\nname: 221-559681\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673303c", "image": "/imgs/node.png", "label": "sx2673303c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673303c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338963c0b", "image": "/imgs/node.png", "label": "ld_338963c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338963c0b\nparent: sx2673303c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3795.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2493.39\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691944a", "image": "/imgs/node.png", "label": "x2691944a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691944a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-559682", "image": "/imgs/node.png", "label": "221-559682", "shape": "circularImage", "title": "Object Type: node\nname: 221-559682\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089213", "image": "/imgs/node.png", "label": "m1089213", "shape": "circularImage", "title": "Object Type: node\nname: m1089213\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104136", "image": "/imgs/node.png", "label": "l3104136", "shape": "circularImage", "title": "Object Type: node\nname: l3104136\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104134", "image": "/imgs/node.png", "label": "l3104134", "shape": "circularImage", "title": "Object Type: node\nname: l3104134\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104135", "image": "/imgs/node.png", "label": "l3104135", "shape": "circularImage", "title": "Object Type: node\nname: l3104135\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047453", "image": "/imgs/node.png", "label": "m1047453", "shape": "circularImage", "title": "Object Type: node\nname: m1047453\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104132", "image": "/imgs/node.png", "label": "l3104132", "shape": "circularImage", "title": "Object Type: node\nname: l3104132\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104133", "image": "/imgs/node.png", "label": "l3104133", "shape": "circularImage", "title": "Object Type: node\nname: l3104133\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3214549", "image": "/imgs/node.png", "label": "l3214549", "shape": "circularImage", "title": "Object Type: node\nname: l3214549\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104130", "image": "/imgs/node.png", "label": "l3104130", "shape": "circularImage", "title": "Object Type: node\nname: l3104130\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104131", "image": "/imgs/node.png", "label": "l3104131", "shape": "circularImage", "title": "Object Type: node\nname: l3104131\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047457", "image": "/imgs/node.png", "label": "m1047457", "shape": "circularImage", "title": "Object Type: node\nname: m1047457\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3082983b", "image": "/imgs/node.png", "label": "x3082983b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3082983b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954357", "image": "/imgs/node.png", "label": "l2954357", "shape": "circularImage", "title": "Object Type: node\nname: l2954357\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785535b", "image": "/imgs/node.png", "label": "x2785535b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785535b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954354", "image": "/imgs/node.png", "label": "l2954354", "shape": "circularImage", "title": "Object Type: node\nname: l2954354\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2954355", "image": "/imgs/node.png", "label": "l2954355", "shape": "circularImage", "title": "Object Type: node\nname: l2954355\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122837", "image": "/imgs/node.png", "label": "l3122837", "shape": "circularImage", "title": "Object Type: node\nname: l3122837\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766750c", "image": "/imgs/node.png", "label": "sx2766750c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766750c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2766750c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2766750c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2766750c_pvmtr\nparent: sx2766750c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293424c0b", "image": "/imgs/node.png", "label": "ld_293424c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293424c0b\nparent: sx2766750c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 10199.22\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5532.74\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122835", "image": "/imgs/node.png", "label": "l3122835", "shape": "circularImage", "title": "Object Type: node\nname: l3122835\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729401b", "image": "/imgs/node.png", "label": "x2729401b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729401b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2763811", "image": "/imgs/node.png", "label": "l2763811", "shape": "circularImage", "title": "Object Type: node\nname: l2763811\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2763812", "image": "/imgs/node.png", "label": "l2763812", "shape": "circularImage", "title": "Object Type: node\nname: l2763812\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089220", "image": "/imgs/node.png", "label": "m1089220", "shape": "circularImage", "title": "Object Type: node\nname: m1089220\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5837361-8_int", "image": "/imgs/node.png", "label": "d5837361-8_int", "shape": "circularImage", "title": "Object Type: node\nname: d5837361-8_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2860477a", "image": "/imgs/node.png", "label": "x2860477a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2860477a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254237a", "image": "/imgs/node.png", "label": "x3254237a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254237a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673308b", "image": "/imgs/node.png", "label": "sx2673308b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673308b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2673308b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2673308b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2673308b_pvmtr\nparent: sx2673308b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337653b0a", "image": "/imgs/node.png", "label": "ld_337653b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337653b0a\nparent: sx2673308b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 11100.69\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3940.54\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047420", "image": "/imgs/node.png", "label": "m1047420", "shape": "circularImage", "title": "Object Type: node\nname: m1047420\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047423", "image": "/imgs/node.png", "label": "m1047423", "shape": "circularImage", "title": "Object Type: node\nname: m1047423\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010565c", "image": "/imgs/node.png", "label": "x3010565c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010565c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047424", "image": "/imgs/node.png", "label": "m1047424", "shape": "circularImage", "title": "Object Type: node\nname: m1047424\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2935547b", "image": "/imgs/node.png", "label": "x2935547b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2935547b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785536b", "image": "/imgs/node.png", "label": "x2785536b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785536b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122848", "image": "/imgs/node.png", "label": "l3122848", "shape": "circularImage", "title": "Object Type: node\nname: l3122848\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122849", "image": "/imgs/node.png", "label": "l3122849", "shape": "circularImage", "title": "Object Type: node\nname: l3122849\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122847", "image": "/imgs/node.png", "label": "l3122847", "shape": "circularImage", "title": "Object Type: node\nname: l3122847\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2860478b", "image": "/imgs/node.png", "label": "x2860478b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2860478b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254238b", "image": "/imgs/node.png", "label": "x3254238b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254238b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178971a", "image": "/imgs/node.png", "label": "x3178971a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178971a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010564c", "image": "/imgs/node.png", "label": "x3010564c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010564c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047430", "image": "/imgs/node.png", "label": "m1047430", "shape": "circularImage", "title": "Object Type: node\nname: m1047430\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673309c", "image": "/imgs/node.png", "label": "sx2673309c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673309c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138472c0a", "image": "/imgs/node.png", "label": "ld_138472c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138472c0a\nparent: sx2673309c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9739.18\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3838.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104157", "image": "/imgs/node.png", "label": "l3104157", "shape": "circularImage", "title": "Object Type: node\nname: l3104157\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104154", "image": "/imgs/node.png", "label": "l3104154", "shape": "circularImage", "title": "Object Type: node\nname: l3104154\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3342743", "image": "/imgs/node.png", "label": "l3342743", "shape": "circularImage", "title": "Object Type: node\nname: l3342743\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047432", "image": "/imgs/node.png", "label": "m1047432", "shape": "circularImage", "title": "Object Type: node\nname: m1047432\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841645c", "image": "/imgs/node.png", "label": "x2841645c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841645c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3104155", "image": "/imgs/node.png", "label": "l3104155", "shape": "circularImage", "title": "Object Type: node\nname: l3104155\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047433", "image": "/imgs/node.png", "label": "m1047433", "shape": "circularImage", "title": "Object Type: node\nname: m1047433\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047434", "image": "/imgs/node.png", "label": "m1047434", "shape": "circularImage", "title": "Object Type: node\nname: m1047434\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047435", "image": "/imgs/node.png", "label": "m1047435", "shape": "circularImage", "title": "Object Type: node\nname: m1047435\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv11sub2_lsb", "image": "/imgs/node.png", "label": "hvmv11sub2_lsb", "shape": "circularImage", "title": "Object Type: node\nname: hvmv11sub2_lsb\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2992657", "image": "/imgs/node.png", "label": "l2992657", "shape": "circularImage", "title": "Object Type: node\nname: l2992657\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785537a", "image": "/imgs/node.png", "label": "x2785537a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785537a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2992656", "image": "/imgs/node.png", "label": "l2992656", "shape": "circularImage", "title": "Object Type: node\nname: l2992656\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5803273-1_int", "image": "/imgs/node.png", "label": "d5803273-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5803273-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122815", "image": "/imgs/node.png", "label": "l3122815", "shape": "circularImage", "title": "Object Type: node\nname: l3122815\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122816", "image": "/imgs/node.png", "label": "l3122816", "shape": "circularImage", "title": "Object Type: node\nname: l3122816\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122813", "image": "/imgs/node.png", "label": "l3122813", "shape": "circularImage", "title": "Object Type: node\nname: l3122813\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122814", "image": "/imgs/node.png", "label": "l3122814", "shape": "circularImage", "title": "Object Type: node\nname: l3122814\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122819", "image": "/imgs/node.png", "label": "l3122819", "shape": "circularImage", "title": "Object Type: node\nname: l3122819\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136360", "image": "/imgs/node.png", "label": "n1136360", "shape": "circularImage", "title": "Object Type: node\nname: n1136360\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136361", "image": "/imgs/node.png", "label": "n1136361", "shape": "circularImage", "title": "Object Type: node\nname: n1136361\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122817", "image": "/imgs/node.png", "label": "l3122817", "shape": "circularImage", "title": "Object Type: node\nname: l3122817\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136362", "image": "/imgs/node.png", "label": "n1136362", "shape": "circularImage", "title": "Object Type: node\nname: n1136362\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122818", "image": "/imgs/node.png", "label": "l3122818", "shape": "circularImage", "title": "Object Type: node\nname: l3122818\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136363", "image": "/imgs/node.png", "label": "n1136363", "shape": "circularImage", "title": "Object Type: node\nname: n1136363\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2955006c", "image": "/imgs/node.png", "label": "x2955006c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2955006c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066829c", "image": "/imgs/node.png", "label": "x3066829c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066829c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2708744b", "image": "/imgs/node.png", "label": "x2708744b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2708744b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178972c", "image": "/imgs/node.png", "label": "x3178972c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178972c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673306c", "image": "/imgs/node.png", "label": "sx2673306c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673306c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293608c0a", "image": "/imgs/node.png", "label": "ld_293608c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293608c0a\nparent: sx2673306c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9242.17\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1242.36\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047400", "image": "/imgs/node.png", "label": "m1047400", "shape": "circularImage", "title": "Object Type: node\nname: m1047400\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047401", "image": "/imgs/node.png", "label": "m1047401", "shape": "circularImage", "title": "Object Type: node\nname: m1047401\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010563a", "image": "/imgs/node.png", "label": "x3010563a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010563a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "193-48013", "image": "/imgs/node.png", "label": "193-48013", "shape": "circularImage", "title": "Object Type: node\nname: 193-48013\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3727707", "image": "/imgs/node.png", "label": "l3727707", "shape": "circularImage", "title": "Object Type: node\nname: l3727707\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047403", "image": "/imgs/node.png", "label": "m1047403", "shape": "circularImage", "title": "Object Type: node\nname: m1047403\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136353", "image": "/imgs/node.png", "label": "n1136353", "shape": "circularImage", "title": "Object Type: node\nname: n1136353\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047404", "image": "/imgs/node.png", "label": "m1047404", "shape": "circularImage", "title": "Object Type: node\nname: m1047404\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136354", "image": "/imgs/node.png", "label": "n1136354", "shape": "circularImage", "title": "Object Type: node\nname: n1136354\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785538a", "image": "/imgs/node.png", "label": "x2785538a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785538a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3727709", "image": "/imgs/node.png", "label": "l3727709", "shape": "circularImage", "title": "Object Type: node\nname: l3727709\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136355", "image": "/imgs/node.png", "label": "n1136355", "shape": "circularImage", "title": "Object Type: node\nname: n1136355\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3727708", "image": "/imgs/node.png", "label": "l3727708", "shape": "circularImage", "title": "Object Type: node\nname: l3727708\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047406", "image": "/imgs/node.png", "label": "m1047406", "shape": "circularImage", "title": "Object Type: node\nname: m1047406\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136356", "image": "/imgs/node.png", "label": "n1136356", "shape": "circularImage", "title": "Object Type: node\nname: n1136356\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122811", "image": "/imgs/node.png", "label": "l3122811", "shape": "circularImage", "title": "Object Type: node\nname: l3122811\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136357", "image": "/imgs/node.png", "label": "n1136357", "shape": "circularImage", "title": "Object Type: node\nname: n1136357\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122812", "image": "/imgs/node.png", "label": "l3122812", "shape": "circularImage", "title": "Object Type: node\nname: l3122812\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136358", "image": "/imgs/node.png", "label": "n1136358", "shape": "circularImage", "title": "Object Type: node\nname: n1136358\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047409", "image": "/imgs/node.png", "label": "m1047409", "shape": "circularImage", "title": "Object Type: node\nname: m1047409\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136359", "image": "/imgs/node.png", "label": "n1136359", "shape": "circularImage", "title": "Object Type: node\nname: n1136359\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122810", "image": "/imgs/node.png", "label": "l3122810", "shape": "circularImage", "title": "Object Type: node\nname: l3122810\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122826", "image": "/imgs/node.png", "label": "l3122826", "shape": "circularImage", "title": "Object Type: node\nname: l3122826\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048227a", "image": "/imgs/node.png", "label": "x3048227a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048227a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122827", "image": "/imgs/node.png", "label": "l3122827", "shape": "circularImage", "title": "Object Type: node\nname: l3122827\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122824", "image": "/imgs/node.png", "label": "l3122824", "shape": "circularImage", "title": "Object Type: node\nname: l3122824\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122825", "image": "/imgs/node.png", "label": "l3122825", "shape": "circularImage", "title": "Object Type: node\nname: l3122825\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p875742", "image": "/imgs/node.png", "label": "p875742", "shape": "circularImage", "title": "Object Type: node\nname: p875742\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178973a", "image": "/imgs/node.png", "label": "x3178973a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178973a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069662", "image": "/imgs/node.png", "label": "m1069662", "shape": "circularImage", "title": "Object Type: node\nname: m1069662\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3727710", "image": "/imgs/node.png", "label": "l3727710", "shape": "circularImage", "title": "Object Type: node\nname: l3727710\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673307c", "image": "/imgs/node.png", "label": "sx2673307c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673307c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337632c0a", "image": "/imgs/node.png", "label": "ld_337632c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337632c0a\nparent: sx2673307c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3249.03\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6132.41\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010562b", "image": "/imgs/node.png", "label": "x3010562b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010562b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3727712", "image": "/imgs/node.png", "label": "l3727712", "shape": "circularImage", "title": "Object Type: node\nname: l3727712\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3727711", "image": "/imgs/node.png", "label": "l3727711", "shape": "circularImage", "title": "Object Type: node\nname: l3727711\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047410", "image": "/imgs/node.png", "label": "m1047410", "shape": "circularImage", "title": "Object Type: node\nname: m1047410\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879081a", "image": "/imgs/node.png", "label": "x2879081a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879081a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136365", "image": "/imgs/node.png", "label": "n1136365", "shape": "circularImage", "title": "Object Type: node\nname: n1136365\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136366", "image": "/imgs/node.png", "label": "n1136366", "shape": "circularImage", "title": "Object Type: node\nname: n1136366\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136367", "image": "/imgs/node.png", "label": "n1136367", "shape": "circularImage", "title": "Object Type: node\nname: n1136367\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122822", "image": "/imgs/node.png", "label": "l3122822", "shape": "circularImage", "title": "Object Type: node\nname: l3122822\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136368", "image": "/imgs/node.png", "label": "n1136368", "shape": "circularImage", "title": "Object Type: node\nname: n1136368\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122823", "image": "/imgs/node.png", "label": "l3122823", "shape": "circularImage", "title": "Object Type: node\nname: l3122823\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047419", "image": "/imgs/node.png", "label": "m1047419", "shape": "circularImage", "title": "Object Type: node\nname: m1047419\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122820", "image": "/imgs/node.png", "label": "l3122820", "shape": "circularImage", "title": "Object Type: node\nname: l3122820\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3122821", "image": "/imgs/node.png", "label": "l3122821", "shape": "circularImage", "title": "Object Type: node\nname: l3122821\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841631c", "image": "/imgs/node.png", "label": "sx2841631c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841631c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391976c0a", "image": "/imgs/node.png", "label": "ld_391976c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391976c0a\nparent: sx2841631c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3320.48\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10256.84\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254206b", "image": "/imgs/node.png", "label": "sx3254206b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254206b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355592b0b", "image": "/imgs/node.png", "label": "ld_355592b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355592b0b\nparent: sx3254206b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4115.53\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5915.40\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973166c", "image": "/imgs/node.png", "label": "sx2973166c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973166c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293665c0a", "image": "/imgs/node.png", "label": "ld_293665c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293665c0a\nparent: sx2973166c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 7568.47\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2916.07\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3120504a", "image": "/imgs/node.png", "label": "x3120504a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3120504a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3251807a", "image": "/imgs/node.png", "label": "x3251807a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3251807a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2711224b", "image": "/imgs/node.png", "label": "sx2711224b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2711224b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260500b0b", "image": "/imgs/node.png", "label": "ld_260500b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260500b0b\nparent: sx2711224b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1060.76\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2949.55\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3027671a", "image": "/imgs/node.png", "label": "sx3027671a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3027671a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226308728a0b", "image": "/imgs/node.png", "label": "ld_226308728a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226308728a0b\nparent: sx3027671a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1706.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 12004.61\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254870", "image": "/imgs/node.png", "label": "l3254870", "shape": "circularImage", "title": "Object Type: node\nname: l3254870\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254873", "image": "/imgs/node.png", "label": "l3254873", "shape": "circularImage", "title": "Object Type: node\nname: l3254873\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3047073c", "image": "/imgs/node.png", "label": "x3047073c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3047073c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729405b", "image": "/imgs/node.png", "label": "x2729405b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729405b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254207a", "image": "/imgs/node.png", "label": "sx3254207a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254207a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337671a0b", "image": "/imgs/node.png", "label": "ld_337671a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337671a0b\nparent: sx3254207a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2598.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2885.74\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3067478a", "image": "/imgs/node.png", "label": "x3067478a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3067478a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254869", "image": "/imgs/node.png", "label": "l3254869", "shape": "circularImage", "title": "Object Type: node\nname: l3254869\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216988b", "image": "/imgs/node.png", "label": "sx3216988b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216988b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260590b0b", "image": "/imgs/node.png", "label": "ld_260590b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260590b0b\nparent: sx3216988b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6307.14\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3723.78\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973167b", "image": "/imgs/node.png", "label": "sx2973167b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973167b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293656b0a", "image": "/imgs/node.png", "label": "ld_293656b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293656b0a\nparent: sx2973167b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2069.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3951.43\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841630c", "image": "/imgs/node.png", "label": "sx2841630c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841630c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138404c0a", "image": "/imgs/node.png", "label": "ld_138404c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138404c0a\nparent: sx2841630c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8576.65\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1907.88\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069640", "image": "/imgs/node.png", "label": "m1069640", "shape": "circularImage", "title": "Object Type: node\nname: m1069640\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3251806b", "image": "/imgs/node.png", "label": "x3251806b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3251806b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3139598b", "image": "/imgs/node.png", "label": "sx3139598b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3139598b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226311345b0a", "image": "/imgs/node.png", "label": "ld_226311345b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226311345b0a\nparent: sx3139598b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 10657.47\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4383.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048937c", "image": "/imgs/node.png", "label": "x3048937c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048937c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3011229", "image": "/imgs/node.png", "label": "l3011229", "shape": "circularImage", "title": "Object Type: node\nname: l3011229\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729406c", "image": "/imgs/node.png", "label": "x2729406c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729406c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3179650b", "image": "/imgs/node.png", "label": "sx3179650b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3179650b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3179650b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3179650b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3179650b_pvmtr\nparent: sx3179650b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_251828b0b", "image": "/imgs/node.png", "label": "ld_251828b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_251828b0b\nparent: sx3179650b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1839.53\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4181.08\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254204a", "image": "/imgs/node.png", "label": "sx3254204a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254204a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337715a0a", "image": "/imgs/node.png", "label": "ld_337715a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337715a0a\nparent: sx3254204a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3279.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2205.28\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066809c", "image": "/imgs/node.png", "label": "x3066809c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066809c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3086098a", "image": "/imgs/node.png", "label": "sx3086098a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3086098a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21474556a0b", "image": "/imgs/node.png", "label": "ld_21474556a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21474556a0b\nparent: sx3086098a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6165.64\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 12123.02\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104853c", "image": "/imgs/node.png", "label": "x3104853c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104853c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3784018a", "image": "/imgs/node.png", "label": "sx3784018a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3784018a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224500658a0a", "image": "/imgs/node.png", "label": "ld_2224500658a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224500658a0a\nparent: sx3784018a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3655.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3096.59\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6077791-3_int", "image": "/imgs/node.png", "label": "d6077791-3_int", "shape": "circularImage", "title": "Object Type: node\nname: d6077791-3_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069632", "image": "/imgs/node.png", "label": "m1069632", "shape": "circularImage", "title": "Object Type: node\nname: m1069632\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142801", "image": "/imgs/node.png", "label": "m1142801", "shape": "circularImage", "title": "Object Type: node\nname: m1142801\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142800", "image": "/imgs/node.png", "label": "m1142800", "shape": "circularImage", "title": "Object Type: node\nname: m1142800\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3448661", "image": "/imgs/node.png", "label": "l3448661", "shape": "circularImage", "title": "Object Type: node\nname: l3448661\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3217052c", "image": "/imgs/node.png", "label": "x3217052c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3217052c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3029501b", "image": "/imgs/node.png", "label": "sx3029501b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3029501b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337688b0b", "image": "/imgs/node.png", "label": "ld_337688b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337688b0b\nparent: sx3029501b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3971.66\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2048.96\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001015", "image": "/imgs/node.png", "label": "m2001015", "shape": "circularImage", "title": "Object Type: node\nname: m2001015\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142808", "image": "/imgs/node.png", "label": "m1142808", "shape": "circularImage", "title": "Object Type: node\nname: m1142808\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001010", "image": "/imgs/node.png", "label": "m2001010", "shape": "circularImage", "title": "Object Type: node\nname: m2001010\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729407b", "image": "/imgs/node.png", "label": "x2729407b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729407b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001014", "image": "/imgs/node.png", "label": "m2001014", "shape": "circularImage", "title": "Object Type: node\nname: m2001014\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001013", "image": "/imgs/node.png", "label": "m2001013", "shape": "circularImage", "title": "Object Type: node\nname: m2001013\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897768c", "image": "/imgs/node.png", "label": "sx2897768c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897768c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2897768c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2897768c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2897768c_pvmtr\nparent: sx2897768c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337634c0b", "image": "/imgs/node.png", "label": "ld_337634c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337634c0b\nparent: sx2897768c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3965.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9612.11\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001012", "image": "/imgs/node.png", "label": "m2001012", "shape": "circularImage", "title": "Object Type: node\nname: m2001012\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001011", "image": "/imgs/node.png", "label": "m2001011", "shape": "circularImage", "title": "Object Type: node\nname: m2001011\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069627", "image": "/imgs/node.png", "label": "m1069627", "shape": "circularImage", "title": "Object Type: node\nname: m1069627\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069629", "image": "/imgs/node.png", "label": "m1069629", "shape": "circularImage", "title": "Object Type: node\nname: m1069629\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973169a", "image": "/imgs/node.png", "label": "sx2973169a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973169a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21397304a0a", "image": "/imgs/node.png", "label": "ld_21397304a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21397304a0a\nparent: sx2973169a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2967.37\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2517.16\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254205c", "image": "/imgs/node.png", "label": "sx3254205c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254205c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302672c0a", "image": "/imgs/node.png", "label": "ld_302672c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302672c0a\nparent: sx3254205c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4736.29\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5748.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254870c", "image": "/imgs/node.png", "label": "x3254870c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254870c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069620", "image": "/imgs/node.png", "label": "m1069620", "shape": "circularImage", "title": "Object Type: node\nname: m1069620\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748152b", "image": "/imgs/node.png", "label": "sx2748152b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748152b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321849b0a", "image": "/imgs/node.png", "label": "ld_321849b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321849b0a\nparent: sx2748152b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1409.20\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4611.42\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142813", "image": "/imgs/node.png", "label": "m1142813", "shape": "circularImage", "title": "Object Type: node\nname: m1142813\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142811", "image": "/imgs/node.png", "label": "m1142811", "shape": "circularImage", "title": "Object Type: node\nname: m1142811\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197654a", "image": "/imgs/node.png", "label": "sx3197654a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197654a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21382992a0b", "image": "/imgs/node.png", "label": "ld_21382992a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21382992a0b\nparent: sx3197654a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3947.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8289.23\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142810", "image": "/imgs/node.png", "label": "m1142810", "shape": "circularImage", "title": "Object Type: node\nname: m1142810\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001007", "image": "/imgs/node.png", "label": "m2001007", "shape": "circularImage", "title": "Object Type: node\nname: m2001007\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001006", "image": "/imgs/node.png", "label": "m2001006", "shape": "circularImage", "title": "Object Type: node\nname: m2001006\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3251808a", "image": "/imgs/node.png", "label": "x3251808a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3251808a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142815", "image": "/imgs/node.png", "label": "m1142815", "shape": "circularImage", "title": "Object Type: node\nname: m1142815\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001005", "image": "/imgs/node.png", "label": "m2001005", "shape": "circularImage", "title": "Object Type: node\nname: m2001005\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3029500a", "image": "/imgs/node.png", "label": "sx3029500a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3029500a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391992a0a", "image": "/imgs/node.png", "label": "ld_391992a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391992a0a\nparent: sx3029500a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7881.46\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1262.87\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142814", "image": "/imgs/node.png", "label": "m1142814", "shape": "circularImage", "title": "Object Type: node\nname: m1142814\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001004", "image": "/imgs/node.png", "label": "m2001004", "shape": "circularImage", "title": "Object Type: node\nname: m2001004\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6138609-1_int", "image": "/imgs/node.png", "label": "d6138609-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6138609-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3159448", "image": "/imgs/node.png", "label": "l3159448", "shape": "circularImage", "title": "Object Type: node\nname: l3159448\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142819", "image": "/imgs/node.png", "label": "m1142819", "shape": "circularImage", "title": "Object Type: node\nname: m1142819\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001009", "image": "/imgs/node.png", "label": "m2001009", "shape": "circularImage", "title": "Object Type: node\nname: m2001009\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142818", "image": "/imgs/node.png", "label": "m1142818", "shape": "circularImage", "title": "Object Type: node\nname: m1142818\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001008", "image": "/imgs/node.png", "label": "m2001008", "shape": "circularImage", "title": "Object Type: node\nname: m2001008\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729408b", "image": "/imgs/node.png", "label": "x2729408b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729408b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2820556", "image": "/imgs/node.png", "label": "l2820556", "shape": "circularImage", "title": "Object Type: node\nname: l2820556\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001003", "image": "/imgs/node.png", "label": "m2001003", "shape": "circularImage", "title": "Object Type: node\nname: m2001003\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897769c", "image": "/imgs/node.png", "label": "sx2897769c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897769c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337660c0b", "image": "/imgs/node.png", "label": "ld_337660c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337660c0b\nparent: sx2897769c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3728.93\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9848.39\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001002", "image": "/imgs/node.png", "label": "m2001002", "shape": "circularImage", "title": "Object Type: node\nname: m2001002\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001001", "image": "/imgs/node.png", "label": "m2001001", "shape": "circularImage", "title": "Object Type: node\nname: m2001001\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001000", "image": "/imgs/node.png", "label": "m2001000", "shape": "circularImage", "title": "Object Type: node\nname: m2001000\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069619", "image": "/imgs/node.png", "label": "m1069619", "shape": "circularImage", "title": "Object Type: node\nname: m1069619\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069613", "image": "/imgs/node.png", "label": "m1069613", "shape": "circularImage", "title": "Object Type: node\nname: m1069613\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935552c", "image": "/imgs/node.png", "label": "sx2935552c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935552c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_274903c0b", "image": "/imgs/node.png", "label": "ld_274903c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_274903c0b\nparent: sx2935552c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4719.22\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1569.44\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069610", "image": "/imgs/node.png", "label": "m1069610", "shape": "circularImage", "title": "Object Type: node\nname: m1069610\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2952014a", "image": "/imgs/node.png", "label": "x2952014a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2952014a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860482a", "image": "/imgs/node.png", "label": "sx2860482a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860482a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338954a0a", "image": "/imgs/node.png", "label": "ld_338954a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338954a0a\nparent: sx2860482a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5935.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3208.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935551c", "image": "/imgs/node.png", "label": "sx2935551c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935551c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2935551c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2935551c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2935551c_pvmtr\nparent: sx2935551c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21387929c0b", "image": "/imgs/node.png", "label": "ld_21387929c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21387929c0b\nparent: sx2935551c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5362.95\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4018.49\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729409b", "image": "/imgs/node.png", "label": "x2729409b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729409b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897766c", "image": "/imgs/node.png", "label": "sx2897766c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897766c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2128007c0b", "image": "/imgs/node.png", "label": "ld_2128007c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2128007c0b\nparent: sx2897766c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6776.92\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3707.62\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197625c", "image": "/imgs/node.png", "label": "x3197625c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197625c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3645809c", "image": "/imgs/node.png", "label": "x3645809c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3645809c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3150961c", "image": "/imgs/node.png", "label": "sx3150961c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3150961c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_223400157c0a", "image": "/imgs/node.png", "label": "ld_223400157c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_223400157c0a\nparent: sx3150961c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 13063.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2668.07\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069607", "image": "/imgs/node.png", "label": "m1069607", "shape": "circularImage", "title": "Object Type: node\nname: m1069607\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804250c", "image": "/imgs/node.png", "label": "sx2804250c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804250c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_274992c0a", "image": "/imgs/node.png", "label": "ld_274992c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_274992c0a\nparent: sx2804250c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4200.65\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6283.88\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935553b", "image": "/imgs/node.png", "label": "sx2935553b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935553b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323247b0b", "image": "/imgs/node.png", "label": "ld_323247b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323247b0b\nparent: sx2935553b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4664.60\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5366.33\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069600", "image": "/imgs/node.png", "label": "m1069600", "shape": "circularImage", "title": "Object Type: node\nname: m1069600\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104850c", "image": "/imgs/node.png", "label": "x3104850c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104850c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2763407", "image": "/imgs/node.png", "label": "l2763407", "shape": "circularImage", "title": "Object Type: node\nname: l2763407\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138606", "image": "/imgs/node.png", "label": "n1138606", "shape": "circularImage", "title": "Object Type: node\nname: n1138606\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138608", "image": "/imgs/node.png", "label": "n1138608", "shape": "circularImage", "title": "Object Type: node\nname: n1138608\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138607", "image": "/imgs/node.png", "label": "n1138607", "shape": "circularImage", "title": "Object Type: node\nname: n1138607\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2955081a", "image": "/imgs/node.png", "label": "x2955081a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2955081a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3253570", "image": "/imgs/node.png", "label": "l3253570", "shape": "circularImage", "title": "Object Type: node\nname: l3253570\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860483b", "image": "/imgs/node.png", "label": "sx2860483b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860483b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21396699b0a", "image": "/imgs/node.png", "label": "ld_21396699b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21396699b0a\nparent: sx2860483b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1958.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8072.41\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2727795", "image": "/imgs/node.png", "label": "l2727795", "shape": "circularImage", "title": "Object Type: node\nname: l2727795\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897767c", "image": "/imgs/node.png", "label": "sx2897767c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897767c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2897767c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2897767c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2897767c_pvmtr\nparent: sx2897767c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338960c0a", "image": "/imgs/node.png", "label": "ld_338960c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338960c0a\nparent: sx2897767c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5284.76\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5199.77\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197624b", "image": "/imgs/node.png", "label": "x3197624b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197624b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010580b", "image": "/imgs/node.png", "label": "x3010580b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010580b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138604", "image": "/imgs/node.png", "label": "n1138604", "shape": "circularImage", "title": "Object Type: node\nname: n1138604\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138603", "image": "/imgs/node.png", "label": "n1138603", "shape": "circularImage", "title": "Object Type: node\nname: n1138603\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2820590", "image": "/imgs/node.png", "label": "l2820590", "shape": "circularImage", "title": "Object Type: node\nname: l2820590\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254208c", "image": "/imgs/node.png", "label": "sx3254208c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254208c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338961c0a", "image": "/imgs/node.png", "label": "ld_338961c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338961c0a\nparent: sx3254208c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 10012.58\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3564.74\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2858163a", "image": "/imgs/node.png", "label": "sx2858163a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2858163a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391990a0b", "image": "/imgs/node.png", "label": "ld_391990a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391990a0b\nparent: sx2858163a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1060.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4423.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254873c", "image": "/imgs/node.png", "label": "x3254873c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254873c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2933120c", "image": "/imgs/node.png", "label": "x2933120c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2933120c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2898526c", "image": "/imgs/node.png", "label": "sx2898526c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2898526c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21393486c0a", "image": "/imgs/node.png", "label": "ld_21393486c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21393486c0a\nparent: sx2898526c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4850.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1437.68\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748158a", "image": "/imgs/node.png", "label": "sx2748158a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748158a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293480a0b", "image": "/imgs/node.png", "label": "ld_293480a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293480a0b\nparent: sx2748158a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4332.35\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1152.19\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2911069b", "image": "/imgs/node.png", "label": "x2911069b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2911069b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860480b", "image": "/imgs/node.png", "label": "sx2860480b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860480b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323234b0b", "image": "/imgs/node.png", "label": "ld_323234b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323234b0b\nparent: sx2860480b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2187.99\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7842.94\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897764b", "image": "/imgs/node.png", "label": "sx2897764b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897764b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391750b0a", "image": "/imgs/node.png", "label": "ld_391750b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391750b0a\nparent: sx2897764b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3727.09\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9396.62\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3215203", "image": "/imgs/node.png", "label": "l3215203", "shape": "circularImage", "title": "Object Type: node\nname: l3215203\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2820583", "image": "/imgs/node.png", "label": "l2820583", "shape": "circularImage", "title": "Object Type: node\nname: l2820583\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2823611", "image": "/imgs/node.png", "label": "l2823611", "shape": "circularImage", "title": "Object Type: node\nname: l2823611\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254209c", "image": "/imgs/node.png", "label": "sx3254209c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254209c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337714c0a", "image": "/imgs/node.png", "label": "ld_337714c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337714c0a\nparent: sx3254209c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6262.93\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9469.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3027670b", "image": "/imgs/node.png", "label": "sx3027670b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3027670b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226308719b0a", "image": "/imgs/node.png", "label": "ld_226308719b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226308719b0a\nparent: sx3027670b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 28306.60\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1775.88\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3102793b", "image": "/imgs/node.png", "label": "sx3102793b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3102793b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227734175b0a", "image": "/imgs/node.png", "label": "ld_227734175b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227734175b0a\nparent: sx3102793b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1555.69\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8475.24\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748157a", "image": "/imgs/node.png", "label": "sx2748157a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748157a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338973a0a", "image": "/imgs/node.png", "label": "ld_338973a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338973a0a\nparent: sx2748157a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7757.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5953.98\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860481c", "image": "/imgs/node.png", "label": "sx2860481c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860481c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338908c0a", "image": "/imgs/node.png", "label": "ld_338908c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338908c0a\nparent: sx2860481c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3744.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3544.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897765b", "image": "/imgs/node.png", "label": "sx2897765b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897765b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323243b0b", "image": "/imgs/node.png", "label": "ld_323243b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323243b0b\nparent: sx2897765b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3705.18\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5408.23\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935550c", "image": "/imgs/node.png", "label": "sx2935550c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935550c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_274999c0a", "image": "/imgs/node.png", "label": "ld_274999c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_274999c0a\nparent: sx2935550c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4507.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5976.80\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935556b", "image": "/imgs/node.png", "label": "sx2935556b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935556b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356064b0a", "image": "/imgs/node.png", "label": "ld_356064b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356064b0a\nparent: sx2935556b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3582.63\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9541.08\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2911069", "image": "/imgs/node.png", "label": "l2911069", "shape": "circularImage", "title": "Object Type: node\nname: l2911069\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3141399c", "image": "/imgs/node.png", "label": "x3141399c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3141399c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3217053", "image": "/imgs/node.png", "label": "l3217053", "shape": "circularImage", "title": "Object Type: node\nname: l3217053\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804253a", "image": "/imgs/node.png", "label": "sx2804253a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804253a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21396254a0a", "image": "/imgs/node.png", "label": "ld_21396254a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21396254a0a\nparent: sx2804253a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3356.22\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2128.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3217052", "image": "/imgs/node.png", "label": "l3217052", "shape": "circularImage", "title": "Object Type: node\nname: l3217052\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3065696a", "image": "/imgs/node.png", "label": "x3065696a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3065696a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5742811-3_int", "image": "/imgs/node.png", "label": "d5742811-3_int", "shape": "circularImage", "title": "Object Type: node\nname: d5742811-3_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3029507b", "image": "/imgs/node.png", "label": "sx3029507b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3029507b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302368b0a", "image": "/imgs/node.png", "label": "ld_302368b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302368b0a\nparent: sx3029507b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3397.02\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6633.91\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729434b", "image": "/imgs/node.png", "label": "sx2729434b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729434b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321851b0b", "image": "/imgs/node.png", "label": "ld_321851b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321851b0b\nparent: sx2729434b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3859.35\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5254.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2989564b", "image": "/imgs/node.png", "label": "x2989564b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2989564b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216336a", "image": "/imgs/node.png", "label": "x3216336a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216336a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2689691a", "image": "/imgs/node.png", "label": "sx2689691a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2689691a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355375a0b", "image": "/imgs/node.png", "label": "ld_355375a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355375a0b\nparent: sx2689691a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5816.10\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3328.23\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "r20703", "image": "/imgs/node.png", "label": "r20703", "shape": "circularImage", "title": "Object Type: node\nname: r20703\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048221a", "image": "/imgs/node.png", "label": "sx3048221a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048221a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399305a0b", "image": "/imgs/node.png", "label": "ld_21399305a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399305a0b\nparent: sx3048221a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3602.55\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8634.57\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766741a", "image": "/imgs/node.png", "label": "x2766741a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766741a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991927b", "image": "/imgs/node.png", "label": "x2991927b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991927b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804254a", "image": "/imgs/node.png", "label": "sx2804254a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804254a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323418a0a", "image": "/imgs/node.png", "label": "ld_323418a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323418a0a\nparent: sx2804254a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6839.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2305.06\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2951995", "image": "/imgs/node.png", "label": "l2951995", "shape": "circularImage", "title": "Object Type: node\nname: l2951995\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860486c", "image": "/imgs/node.png", "label": "sx2860486c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860486c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2127390c0b", "image": "/imgs/node.png", "label": "ld_2127390c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2127390c0b\nparent: sx2860486c\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1723.59\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4565.07\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841639a", "image": "/imgs/node.png", "label": "sx2841639a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841639a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355937a0b", "image": "/imgs/node.png", "label": "ld_355937a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355937a0b\nparent: sx2841639a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8738.16\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3498.95\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197629b", "image": "/imgs/node.png", "label": "x3197629b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197629b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841638c", "image": "/imgs/node.png", "label": "sx2841638c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841638c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2841638c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2841638c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2841638c_pvmtr\nparent: sx2841638c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138641c0a", "image": "/imgs/node.png", "label": "ld_138641c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138641c0a\nparent: sx2841638c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4026.42\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5355.02\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935557a", "image": "/imgs/node.png", "label": "sx2935557a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935557a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21397005a0a", "image": "/imgs/node.png", "label": "ld_21397005a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21397005a0a\nparent: sx2935557a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 10262.60\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3448.74\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785534b", "image": "/imgs/node.png", "label": "sx2785534b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785534b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338982b0b", "image": "/imgs/node.png", "label": "ld_338982b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338982b0b\nparent: sx2785534b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8615.48\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1415.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3728037", "image": "/imgs/node.png", "label": "l3728037", "shape": "circularImage", "title": "Object Type: node\nname: l3728037\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216370b", "image": "/imgs/node.png", "label": "sx3216370b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216370b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293521b0a", "image": "/imgs/node.png", "label": "ld_293521b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293521b0a\nparent: sx3216370b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3633.99\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3469.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3728038", "image": "/imgs/node.png", "label": "l3728038", "shape": "circularImage", "title": "Object Type: node\nname: l3728038\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216370a", "image": "/imgs/node.png", "label": "sx3216370a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216370a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293521a0a", "image": "/imgs/node.png", "label": "ld_293521a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293521a0a\nparent: sx3216370a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3326.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3426.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "228-961799-3_int", "image": "/imgs/node.png", "label": "228-961799-3_int", "shape": "circularImage", "title": "Object Type: node\nname: 228-961799-3_int\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2989565a", "image": "/imgs/node.png", "label": "x2989565a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2989565a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2783231b", "image": "/imgs/node.png", "label": "x2783231b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2783231b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2989432b", "image": "/imgs/node.png", "label": "x2989432b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2989432b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216337a", "image": "/imgs/node.png", "label": "x3216337a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216337a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3123452", "image": "/imgs/node.png", "label": "l3123452", "shape": "circularImage", "title": "Object Type: node\nname: l3123452\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048222c", "image": "/imgs/node.png", "label": "sx3048222c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048222c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355431c0b", "image": "/imgs/node.png", "label": "ld_355431c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355431c0b\nparent: sx3048222c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 12995.87\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2736.09\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3029506b", "image": "/imgs/node.png", "label": "sx3029506b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3029506b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338930b0b", "image": "/imgs/node.png", "label": "ld_338930b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338930b0b\nparent: sx3029506b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3735.90\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3367.19\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804255b", "image": "/imgs/node.png", "label": "sx2804255b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804255b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338913b0b", "image": "/imgs/node.png", "label": "ld_338913b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338913b0b\nparent: sx2804255b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8404.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1626.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860487c", "image": "/imgs/node.png", "label": "sx2860487c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860487c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138586c0b", "image": "/imgs/node.png", "label": "ld_138586c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138586c0b\nparent: sx2860487c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6102.03\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3279.42\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3103822", "image": "/imgs/node.png", "label": "l3103822", "shape": "circularImage", "title": "Object Type: node\nname: l3103822\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197628c", "image": "/imgs/node.png", "label": "x3197628c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197628c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841637c", "image": "/imgs/node.png", "label": "sx2841637c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841637c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293492c0a", "image": "/imgs/node.png", "label": "ld_293492c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293492c0a\nparent: sx2841637c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3379.97\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10197.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935554a", "image": "/imgs/node.png", "label": "sx2935554a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935554a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338921a0a", "image": "/imgs/node.png", "label": "ld_338921a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338921a0a\nparent: sx2935554a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3390.76\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3361.82\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3728040", "image": "/imgs/node.png", "label": "l3728040", "shape": "circularImage", "title": "Object Type: node\nname: l3728040\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785535b", "image": "/imgs/node.png", "label": "sx2785535b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785535b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339005b0b", "image": "/imgs/node.png", "label": "ld_339005b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339005b0b\nparent: sx2785535b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9798.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 14943.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804251a", "image": "/imgs/node.png", "label": "sx2804251a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804251a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138646a0b", "image": "/imgs/node.png", "label": "ld_138646a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138646a0b\nparent: sx2804251a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2201.25\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1458.55\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3728041", "image": "/imgs/node.png", "label": "l3728041", "shape": "circularImage", "title": "Object Type: node\nname: l3728041\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160109b", "image": "/imgs/node.png", "label": "sx3160109b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160109b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338947b0a", "image": "/imgs/node.png", "label": "ld_338947b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338947b0a\nparent: sx3160109b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4327.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5703.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3728042", "image": "/imgs/node.png", "label": "l3728042", "shape": "circularImage", "title": "Object Type: node\nname: l3728042\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3253570c", "image": "/imgs/node.png", "label": "sx3253570c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3253570c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228314460c0a", "image": "/imgs/node.png", "label": "ld_228314460c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228314460c0a\nparent: sx3253570c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3767.22\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9810.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3728043", "image": "/imgs/node.png", "label": "l3728043", "shape": "circularImage", "title": "Object Type: node\nname: l3728043\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2898522a", "image": "/imgs/node.png", "label": "sx2898522a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2898522a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260648a0a", "image": "/imgs/node.png", "label": "ld_260648a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260648a0a\nparent: sx2898522a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4585.91\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4558.42\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973160b", "image": "/imgs/node.png", "label": "sx2973160b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973160b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338935b0a", "image": "/imgs/node.png", "label": "ld_338935b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338935b0a\nparent: sx2973160b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1392.66\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4627.96\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2989566b", "image": "/imgs/node.png", "label": "x2989566b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2989566b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2970258", "image": "/imgs/node.png", "label": "l2970258", "shape": "circularImage", "title": "Object Type: node\nname: l2970258\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3728039", "image": "/imgs/node.png", "label": "l3728039", "shape": "circularImage", "title": "Object Type: node\nname: l3728039\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216370c", "image": "/imgs/node.png", "label": "sx3216370c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216370c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293521c0a", "image": "/imgs/node.png", "label": "ld_293521c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293521c0a\nparent: sx3216370c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2949.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1246.30\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216338b", "image": "/imgs/node.png", "label": "x3216338b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216338b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197627c", "image": "/imgs/node.png", "label": "x3197627c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197627c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860484b", "image": "/imgs/node.png", "label": "sx2860484b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860484b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323255b0b", "image": "/imgs/node.png", "label": "ld_323255b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323255b0b\nparent: sx2860484b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5362.85\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3750.55\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841636b", "image": "/imgs/node.png", "label": "sx2841636b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841636b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2841636b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2841636b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2841636b_pvmtr\nparent: sx2841636b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391758b0b", "image": "/imgs/node.png", "label": "ld_391758b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391758b0b\nparent: sx2841636b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2354.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3666.11\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935555a", "image": "/imgs/node.png", "label": "sx2935555a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935555a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338917a0a", "image": "/imgs/node.png", "label": "ld_338917a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338917a0a\nparent: sx2935555a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4209.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1274.74\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69sub1_hsb", "image": "/imgs/node.png", "label": "hvmv69sub1_hsb", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69sub1_hsb\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2821010", "image": "/imgs/node.png", "label": "l2821010", "shape": "circularImage", "title": "Object Type: node\nname: l2821010\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3011298c", "image": "/imgs/node.png", "label": "x3011298c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3011298c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160108b", "image": "/imgs/node.png", "label": "sx3160108b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160108b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355603b0b", "image": "/imgs/node.png", "label": "ld_355603b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355603b0b\nparent: sx3160108b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5183.63\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9857.61\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785536b", "image": "/imgs/node.png", "label": "sx2785536b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785536b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339002b0b", "image": "/imgs/node.png", "label": "ld_339002b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339002b0b\nparent: sx2785536b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2961.75\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3058.87\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804252a", "image": "/imgs/node.png", "label": "sx2804252a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804252a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2804252a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2804252a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2804252a_pvmtr\nparent: sx2804252a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302473a0a", "image": "/imgs/node.png", "label": "ld_302473a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302473a0a\nparent: sx2804252a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3736.23\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8500.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973161a", "image": "/imgs/node.png", "label": "sx2973161a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973161a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293592a0b", "image": "/imgs/node.png", "label": "ld_293592a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293592a0b\nparent: sx2973161a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4434.07\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9277.27\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216339b", "image": "/imgs/node.png", "label": "x3216339b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216339b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3214069c", "image": "/imgs/node.png", "label": "x3214069c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3214069c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766742b", "image": "/imgs/node.png", "label": "x2766742b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766742b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197626c", "image": "/imgs/node.png", "label": "x3197626c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197626c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860485b", "image": "/imgs/node.png", "label": "sx2860485b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860485b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321855b0a", "image": "/imgs/node.png", "label": "ld_321855b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321855b0a\nparent: sx2860485b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3132.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2888.41\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841635a", "image": "/imgs/node.png", "label": "sx2841635a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841635a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399099a0a", "image": "/imgs/node.png", "label": "ld_21399099a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399099a0a\nparent: sx2841635a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1950.03\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3534.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104859b", "image": "/imgs/node.png", "label": "x3104859b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104859b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3141395c", "image": "/imgs/node.png", "label": "x3141395c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3141395c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822868a", "image": "/imgs/node.png", "label": "sx2822868a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822868a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21397544a0a", "image": "/imgs/node.png", "label": "ld_21397544a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21397544a0a\nparent: sx2822868a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3872.86\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4704.46\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3231255c", "image": "/imgs/node.png", "label": "sx3231255c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3231255c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339051c0b", "image": "/imgs/node.png", "label": "ld_339051c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339051c0b\nparent: sx3231255c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3367.49\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7117.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160107a", "image": "/imgs/node.png", "label": "sx3160107a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160107a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138265a0b", "image": "/imgs/node.png", "label": "ld_138265a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138265a0b\nparent: sx3160107a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5593.64\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3550.69\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197653b", "image": "/imgs/node.png", "label": "sx3197653b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197653b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339004b0a", "image": "/imgs/node.png", "label": "ld_339004b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339004b0a\nparent: sx3197653b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5518.92\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4512.01\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973162b", "image": "/imgs/node.png", "label": "sx2973162b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973162b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302375b0a", "image": "/imgs/node.png", "label": "ld_302375b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302375b0a\nparent: sx2973162b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2720.01\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3300.61\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3029503c", "image": "/imgs/node.png", "label": "sx3029503c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3029503c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138373c0b", "image": "/imgs/node.png", "label": "ld_138373c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138373c0b\nparent: sx3029503c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3202.34\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3086.32\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3068944", "image": "/imgs/node.png", "label": "l3068944", "shape": "circularImage", "title": "Object Type: node\nname: l3068944\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2972930a", "image": "/imgs/node.png", "label": "sx2972930a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2972930a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338927a0b", "image": "/imgs/node.png", "label": "ld_338927a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338927a0b\nparent: sx2972930a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8105.24\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1039.09\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785537a", "image": "/imgs/node.png", "label": "sx2785537a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785537a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338975a0a", "image": "/imgs/node.png", "label": "ld_338975a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338975a0a\nparent: sx2785537a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2673.09\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2811.44\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804258b", "image": "/imgs/node.png", "label": "sx2804258b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804258b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337697b0b", "image": "/imgs/node.png", "label": "ld_337697b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337697b0b\nparent: sx2804258b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9889.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3234.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3729298a", "image": "/imgs/node.png", "label": "x3729298a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3729298a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3251799", "image": "/imgs/node.png", "label": "l3251799", "shape": "circularImage", "title": "Object Type: node\nname: l3251799\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3141396c", "image": "/imgs/node.png", "label": "x3141396c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3141396c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841634b", "image": "/imgs/node.png", "label": "sx2841634b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841634b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_392038b0b", "image": "/imgs/node.png", "label": "ld_392038b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_392038b0b\nparent: sx2841634b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9548.24\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5492.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822869a", "image": "/imgs/node.png", "label": "sx2822869a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822869a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338942a0a", "image": "/imgs/node.png", "label": "ld_338942a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338942a0a\nparent: sx2822869a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8641.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3595.59\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160106a", "image": "/imgs/node.png", "label": "sx3160106a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160106a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3160106a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3160106a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3160106a_pvmtr\nparent: sx3160106a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_310570a0a", "image": "/imgs/node.png", "label": "ld_310570a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_310570a0a\nparent: sx3160106a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6693.02\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2451.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973163b", "image": "/imgs/node.png", "label": "sx2973163b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973163b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391753b0b", "image": "/imgs/node.png", "label": "ld_391753b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391753b0b\nparent: sx2973163b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1863.87\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2146.43\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197652a", "image": "/imgs/node.png", "label": "sx3197652a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197652a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339021a0b", "image": "/imgs/node.png", "label": "ld_339021a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339021a0b\nparent: sx3197652a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1348.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7795.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-311609", "image": "/imgs/node.png", "label": "221-311609", "shape": "circularImage", "title": "Object Type: node\nname: 221-311609\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3214112b", "image": "/imgs/node.png", "label": "x3214112b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3214112b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3029502a", "image": "/imgs/node.png", "label": "sx3029502a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3029502a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138262a0a", "image": "/imgs/node.png", "label": "ld_138262a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138262a0a\nparent: sx3029502a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 11707.07\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6581.59\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2728247", "image": "/imgs/node.png", "label": "l2728247", "shape": "circularImage", "title": "Object Type: node\nname: l2728247\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879767b", "image": "/imgs/node.png", "label": "sx2879767b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879767b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260496b0a", "image": "/imgs/node.png", "label": "ld_260496b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260496b0a\nparent: sx2879767b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2948.90\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1061.41\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785538a", "image": "/imgs/node.png", "label": "sx2785538a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785538a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2785538a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2785538a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2785538a_pvmtr\nparent: sx2785538a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338986a0a", "image": "/imgs/node.png", "label": "ld_338986a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338986a0a\nparent: sx2785538a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8935.75\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3301.36\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254203b", "image": "/imgs/node.png", "label": "sx3254203b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254203b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323233b0b", "image": "/imgs/node.png", "label": "ld_323233b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323233b0b\nparent: sx3254203b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3427.38\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2593.24\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804259a", "image": "/imgs/node.png", "label": "sx2804259a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804259a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2127372a0a", "image": "/imgs/node.png", "label": "ld_2127372a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2127372a0a\nparent: sx2804259a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3252.79\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5891.54\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841633a", "image": "/imgs/node.png", "label": "sx2841633a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841633a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293645a0a", "image": "/imgs/node.png", "label": "ld_293645a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293645a0a\nparent: sx2841633a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1821.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7322.56\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3141397b", "image": "/imgs/node.png", "label": "x3141397b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3141397b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3729297a", "image": "/imgs/node.png", "label": "x3729297a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3729297a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3011293a", "image": "/imgs/node.png", "label": "x3011293a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3011293a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3011293b", "image": "/imgs/node.png", "label": "x3011293b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3011293b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973164a", "image": "/imgs/node.png", "label": "sx2973164a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973164a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302514a0b", "image": "/imgs/node.png", "label": "ld_302514a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302514a0b\nparent: sx2973164a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4057.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2695.36\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160105c", "image": "/imgs/node.png", "label": "sx3160105c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160105c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302811c0a", "image": "/imgs/node.png", "label": "ld_302811c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302811c0a\nparent: sx3160105c\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2046.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4241.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3011293c", "image": "/imgs/node.png", "label": "x3011293c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3011293c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048227a", "image": "/imgs/node.png", "label": "sx3048227a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048227a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337647a0a", "image": "/imgs/node.png", "label": "ld_337647a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337647a0a\nparent: sx3048227a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1065.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8078.82\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3029505c", "image": "/imgs/node.png", "label": "sx3029505c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3029505c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338966c0b", "image": "/imgs/node.png", "label": "ld_338966c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338966c0b\nparent: sx3029505c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1445.00\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9039.54\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804256b", "image": "/imgs/node.png", "label": "sx2804256b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804256b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321840b0b", "image": "/imgs/node.png", "label": "ld_321840b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321840b0b\nparent: sx2804256b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2850.66\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1159.65\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991929b", "image": "/imgs/node.png", "label": "x2991929b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991929b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2711226b", "image": "/imgs/node.png", "label": "sx2711226b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2711226b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260527b0b", "image": "/imgs/node.png", "label": "ld_260527b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260527b0b\nparent: sx2711226b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5544.91\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4486.01\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860488b", "image": "/imgs/node.png", "label": "sx2860488b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860488b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391751b0b", "image": "/imgs/node.png", "label": "ld_391751b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391751b0b\nparent: sx2860488b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9106.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4016.91\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104856a", "image": "/imgs/node.png", "label": "x3104856a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104856a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841632b", "image": "/imgs/node.png", "label": "sx2841632b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841632b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338972b0a", "image": "/imgs/node.png", "label": "ld_338972b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338972b0a\nparent: sx2841632b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9192.82\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3930.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3141398a", "image": "/imgs/node.png", "label": "x3141398a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3141398a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973165a", "image": "/imgs/node.png", "label": "sx2973165a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973165a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355942a0a", "image": "/imgs/node.png", "label": "ld_355942a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355942a0a\nparent: sx2973165a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2404.41\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6739.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160104b", "image": "/imgs/node.png", "label": "sx3160104b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160104b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337707b0b", "image": "/imgs/node.png", "label": "ld_337707b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337707b0b\nparent: sx3160104b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2121.01\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7909.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935559a", "image": "/imgs/node.png", "label": "sx2935559a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935559a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21400185a0a", "image": "/imgs/node.png", "label": "ld_21400185a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21400185a0a\nparent: sx2935559a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6272.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2871.39\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048228c", "image": "/imgs/node.png", "label": "sx3048228c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048228c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_274997c0b", "image": "/imgs/node.png", "label": "ld_274997c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_274997c0b\nparent: sx3048228c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3148.55\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7335.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2711225c", "image": "/imgs/node.png", "label": "sx2711225c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2711225c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260553c0b", "image": "/imgs/node.png", "label": "ld_260553c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260553c0b\nparent: sx2711225c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3284.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3004.39\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3029504b", "image": "/imgs/node.png", "label": "sx3029504b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3029504b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337702b0a", "image": "/imgs/node.png", "label": "ld_337702b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337702b0a\nparent: sx3029504b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3785.29\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6245.64\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2674027b", "image": "/imgs/node.png", "label": "sx2674027b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2674027b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21380325b0b", "image": "/imgs/node.png", "label": "ld_21380325b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21380325b0b\nparent: sx2674027b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3630.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9492.98\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804257b", "image": "/imgs/node.png", "label": "sx2804257b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804257b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321854b0a", "image": "/imgs/node.png", "label": "ld_321854b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321854b0a\nparent: sx2804257b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1395.28\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4625.34\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5653457-1_int", "image": "/imgs/node.png", "label": "d5653457-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5653457-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860489a", "image": "/imgs/node.png", "label": "sx2860489a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860489a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302405a0b", "image": "/imgs/node.png", "label": "ld_302405a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302405a0b\nparent: sx2860489a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5338.14\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3239.18\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3251806", "image": "/imgs/node.png", "label": "l3251806", "shape": "circularImage", "title": "Object Type: node\nname: l3251806\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3251808", "image": "/imgs/node.png", "label": "l3251808", "shape": "circularImage", "title": "Object Type: node\nname: l3251808\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3251807", "image": "/imgs/node.png", "label": "l3251807", "shape": "circularImage", "title": "Object Type: node\nname: l3251807\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160115b", "image": "/imgs/node.png", "label": "sx3160115b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160115b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338994b0a", "image": "/imgs/node.png", "label": "ld_338994b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338994b0a\nparent: sx3160115b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 16856.61\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3194.94\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026492", "image": "/imgs/node.png", "label": "m1026492", "shape": "circularImage", "title": "Object Type: node\nname: m1026492\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104136b", "image": "/imgs/node.png", "label": "sx3104136b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104136b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338949b0a", "image": "/imgs/node.png", "label": "ld_338949b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338949b0a\nparent: sx3104136b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4473.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1547.18\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026487", "image": "/imgs/node.png", "label": "m1026487", "shape": "circularImage", "title": "Object Type: node\nname: m1026487\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879078a", "image": "/imgs/node.png", "label": "x2879078a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879078a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026486", "image": "/imgs/node.png", "label": "m1026486", "shape": "circularImage", "title": "Object Type: node\nname: m1026486\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026485", "image": "/imgs/node.png", "label": "m1026485", "shape": "circularImage", "title": "Object Type: node\nname: m1026485\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "228-1353934-4_int", "image": "/imgs/node.png", "label": "228-1353934-4_int", "shape": "circularImage", "title": "Object Type: node\nname: 228-1353934-4_int\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026488", "image": "/imgs/node.png", "label": "m1026488", "shape": "circularImage", "title": "Object Type: node\nname: m1026488\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx0247160b", "image": "/imgs/node.png", "label": "sx0247160b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx0247160b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247160b0a", "image": "/imgs/node.png", "label": "ld_247160b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247160b0a\nparent: sx0247160b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4014.48\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5098.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822877b", "image": "/imgs/node.png", "label": "sx2822877b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822877b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337672b0b", "image": "/imgs/node.png", "label": "ld_337672b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337672b0b\nparent: sx2822877b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7881.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6012.74\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx0247162b", "image": "/imgs/node.png", "label": "sx0247162b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx0247162b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247162b0b", "image": "/imgs/node.png", "label": "ld_247162b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247162b0b\nparent: sx0247162b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2894.18\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3126.44\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954361b", "image": "/imgs/node.png", "label": "x2954361b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954361b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160114a", "image": "/imgs/node.png", "label": "sx3160114a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160114a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339019a0a", "image": "/imgs/node.png", "label": "ld_339019a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339019a0a\nparent: sx3160114a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1275.64\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4208.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879079b", "image": "/imgs/node.png", "label": "x2879079b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879079b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104134c", "image": "/imgs/node.png", "label": "sx3104134c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104134c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3104134c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3104134c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3104134c_pvmtr\nparent: sx3104134c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138718c0b", "image": "/imgs/node.png", "label": "ld_138718c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138718c0b\nparent: sx3104134c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8727.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1756.55\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216367b", "image": "/imgs/node.png", "label": "sx3216367b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216367b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337648b0b", "image": "/imgs/node.png", "label": "ld_337648b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337648b0b\nparent: sx3216367b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8538.56\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1492.36\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085389b", "image": "/imgs/node.png", "label": "sx3085389b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085389b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391765b0a", "image": "/imgs/node.png", "label": "ld_391765b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391765b0a\nparent: sx3085389b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9725.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3397.94\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178988b", "image": "/imgs/node.png", "label": "x3178988b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178988b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160113b", "image": "/imgs/node.png", "label": "sx3160113b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160113b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3160113b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3160113b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3160113b_pvmtr\nparent: sx3160113b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323284b0a", "image": "/imgs/node.png", "label": "ld_323284b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323284b0a\nparent: sx3160113b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1497.01\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8533.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001208c", "image": "/imgs/node.png", "label": "x2001208c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001208c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000600", "image": "/imgs/node.png", "label": "m2000600", "shape": "circularImage", "title": "Object Type: node\nname: m2000600\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001209c", "image": "/imgs/node.png", "label": "x2001209c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001209c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216342b", "image": "/imgs/node.png", "label": "x3216342b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216342b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3157167a", "image": "/imgs/node.png", "label": "sx3157167a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3157167a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226115278a0b", "image": "/imgs/node.png", "label": "ld_226115278a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226115278a0b\nparent: sx3157167a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3311.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2173.24\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804248b", "image": "/imgs/node.png", "label": "sx2804248b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804248b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323244b0a", "image": "/imgs/node.png", "label": "ld_323244b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323244b0a\nparent: sx2804248b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3787.11\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3315.98\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3176661c", "image": "/imgs/node.png", "label": "sx3176661c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3176661c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356788c0a", "image": "/imgs/node.png", "label": "ld_356788c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356788c0a\nparent: sx3176661c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4001.58\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3287.08\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216368c", "image": "/imgs/node.png", "label": "sx3216368c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216368c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3216368c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3216368c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3216368c_pvmtr\nparent: sx3216368c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293663c0b", "image": "/imgs/node.png", "label": "ld_293663c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293663c0b\nparent: sx3216368c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4430.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1857.68\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085388b", "image": "/imgs/node.png", "label": "sx3085388b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085388b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391746b0a", "image": "/imgs/node.png", "label": "ld_391746b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391746b0a\nparent: sx3085388b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3445.95\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3657.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069-mt1", "image": "/imgs/node.png", "label": "m1069-mt1", "shape": "circularImage", "title": "Object Type: node\nname: m1069-mt1\nphases: ABCN\nnominal_voltage: 277.13\nbustype: SWING_PQ\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m1069-mt1_dgmtr", "image": "/imgs/meter.jpg", "label": "m1069-mt1_dgmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m1069-mt1_dgmtr\nparent: m1069-mt1\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001207c", "image": "/imgs/node.png", "label": "x2001207c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001207c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104135a", "image": "/imgs/node.png", "label": "sx3104135a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104135a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399508a0a", "image": "/imgs/node.png", "label": "ld_21399508a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399508a0a\nparent: sx3104135a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2040.11\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3444.42\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026496", "image": "/imgs/node.png", "label": "m1026496", "shape": "circularImage", "title": "Object Type: node\nname: m1026496\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "regxfmr_hvmv11sub1_lsb", "image": "/imgs/node.png", "label": "regxfmr_hvmv11sub1_lsb", "shape": "circularImage", "title": "Object Type: node\nname: regxfmr_hvmv11sub1_lsb\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3216343c", "image": "/imgs/node.png", "label": "x3216343c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3216343c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766738c", "image": "/imgs/node.png", "label": "x2766738c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766738c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804249c", "image": "/imgs/node.png", "label": "sx2804249c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804249c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21389962c0b", "image": "/imgs/node.png", "label": "ld_21389962c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21389962c0b\nparent: sx2804249c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4094.65\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2194.01\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3176660b", "image": "/imgs/node.png", "label": "sx3176660b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3176660b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193892b0a", "image": "/imgs/node.png", "label": "ld_226193892b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193892b0a\nparent: sx3176660b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3660.85\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2359.77\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3215340a", "image": "/imgs/node.png", "label": "sx3215340a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3215340a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228057846a0a", "image": "/imgs/node.png", "label": "ld_228057846a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228057846a0a\nparent: sx3215340a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6365.23\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2779.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2692600c", "image": "/imgs/node.png", "label": "x2692600c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2692600c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104132a", "image": "/imgs/node.png", "label": "sx3104132a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104132a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3104132a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3104132a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3104132a_pvmtr\nparent: sx3104132a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302469a0b", "image": "/imgs/node.png", "label": "ld_302469a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302469a0b\nparent: sx3104132a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2886.93\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2597.61\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2821770a", "image": "/imgs/node.png", "label": "x2821770a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2821770a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3233353a", "image": "/imgs/node.png", "label": "sx3233353a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3233353a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399630a0a", "image": "/imgs/node.png", "label": "ld_21399630a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399630a0a\nparent: sx3233353a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1676.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3808.23\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673312a", "image": "/imgs/node.png", "label": "sx2673312a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673312a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321837a0b", "image": "/imgs/node.png", "label": "ld_321837a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321837a0b\nparent: sx2673312a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1632.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7511.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822872b", "image": "/imgs/node.png", "label": "sx2822872b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822872b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338950b0b", "image": "/imgs/node.png", "label": "ld_338950b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338950b0b\nparent: sx2822872b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3525.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6505.79\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066811b", "image": "/imgs/node.png", "label": "x3066811b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066811b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216361b", "image": "/imgs/node.png", "label": "sx3216361b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216361b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21452406b0b", "image": "/imgs/node.png", "label": "ld_21452406b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21452406b0b\nparent: sx3216361b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4774.23\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5256.70\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001206c", "image": "/imgs/node.png", "label": "x2001206c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001206c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047386", "image": "/imgs/node.png", "label": "m1047386", "shape": "circularImage", "title": "Object Type: node\nname: m1047386\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066810c", "image": "/imgs/node.png", "label": "x3066810c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066810c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047388", "image": "/imgs/node.png", "label": "m1047388", "shape": "circularImage", "title": "Object Type: node\nname: m1047388\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879074a", "image": "/imgs/node.png", "label": "x2879074a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879074a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2951995c", "image": "/imgs/node.png", "label": "x2951995c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2951995c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3120376", "image": "/imgs/node.png", "label": "l3120376", "shape": "circularImage", "title": "Object Type: node\nname: l3120376\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3047289", "image": "/imgs/node.png", "label": "l3047289", "shape": "circularImage", "title": "Object Type: node\nname: l3047289\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3027671", "image": "/imgs/node.png", "label": "l3027671", "shape": "circularImage", "title": "Object Type: node\nname: l3027671\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3027670", "image": "/imgs/node.png", "label": "l3027670", "shape": "circularImage", "title": "Object Type: node\nname: l3027670\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2917255", "image": "/imgs/node.png", "label": "l2917255", "shape": "circularImage", "title": "Object Type: node\nname: l2917255\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785530a", "image": "/imgs/node.png", "label": "sx2785530a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785530a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391985a0a", "image": "/imgs/node.png", "label": "ld_391985a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391985a0a\nparent: sx2785530a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1243.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2416.18\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991933c", "image": "/imgs/node.png", "label": "x2991933c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991933c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2801902b", "image": "/imgs/node.png", "label": "x2801902b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2801902b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2764411c", "image": "/imgs/node.png", "label": "sx2764411c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2764411c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226010605c0b", "image": "/imgs/node.png", "label": "ld_226010605c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226010605c0b\nparent: sx2764411c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1312.25\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4976.41\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673313b", "image": "/imgs/node.png", "label": "sx2673313b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673313b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321853b0b", "image": "/imgs/node.png", "label": "ld_321853b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321853b0b\nparent: sx2673313b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1149.93\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8881.00\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104133a", "image": "/imgs/node.png", "label": "sx3104133a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104133a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293483a0b", "image": "/imgs/node.png", "label": "ld_293483a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293483a0b\nparent: sx3104133a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6528.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2615.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066812a", "image": "/imgs/node.png", "label": "x3066812a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066812a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822873b", "image": "/imgs/node.png", "label": "sx2822873b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822873b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338999b0a", "image": "/imgs/node.png", "label": "ld_338999b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338999b0a\nparent: sx2822873b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3172.33\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3930.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001205c", "image": "/imgs/node.png", "label": "x2001205c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001205c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2878848c", "image": "/imgs/node.png", "label": "x2878848c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2878848c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879075a", "image": "/imgs/node.png", "label": "x2879075a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879075a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766732b", "image": "/imgs/node.png", "label": "x2766732b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766732b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2001400c", "image": "/imgs/node.png", "label": "sx2001400c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2001400c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2001400c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2001400c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2001400c_pvmtr\nparent: sx2001400c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2001400c0a", "image": "/imgs/node.png", "label": "ld_2001400c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2001400c0a\nparent: sx2001400c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 21621.99\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 24952.75\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2990098a", "image": "/imgs/node.png", "label": "sx2990098a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2990098a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2990098a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2990098a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2990098a_pvmtr\nparent: sx2990098a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226308721a0b", "image": "/imgs/node.png", "label": "ld_226308721a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226308721a0b\nparent: sx2990098a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 11245.96\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7042.70\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3251830", "image": "/imgs/node.png", "label": "l3251830", "shape": "circularImage", "title": "Object Type: node\nname: l3251830\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104130b", "image": "/imgs/node.png", "label": "sx3104130b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104130b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391755b0b", "image": "/imgs/node.png", "label": "ld_391755b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391755b0b\nparent: sx3104130b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4449.31\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5581.62\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785531a", "image": "/imgs/node.png", "label": "sx2785531a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785531a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399809a0b", "image": "/imgs/node.png", "label": "ld_21399809a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399809a0b\nparent: sx2785531a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1700.09\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3784.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2936271a", "image": "/imgs/node.png", "label": "sx2936271a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2936271a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260476a0a", "image": "/imgs/node.png", "label": "ld_260476a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260476a0a\nparent: sx2936271a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3346.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2137.80\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2726983a", "image": "/imgs/node.png", "label": "x2726983a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2726983a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001204c", "image": "/imgs/node.png", "label": "x2001204c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001204c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673310a", "image": "/imgs/node.png", "label": "sx2673310a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673310a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138562a0b", "image": "/imgs/node.png", "label": "ld_138562a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138562a0b\nparent: sx2673310a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7037.60\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2106.73\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2764412a", "image": "/imgs/node.png", "label": "sx2764412a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2764412a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321874a0a", "image": "/imgs/node.png", "label": "ld_321874a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321874a0a\nparent: sx2764412a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3147.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5996.82\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026472", "image": "/imgs/node.png", "label": "m1026472", "shape": "circularImage", "title": "Object Type: node\nname: m1026472\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047371", "image": "/imgs/node.png", "label": "m1047371", "shape": "circularImage", "title": "Object Type: node\nname: m1047371\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2859403a", "image": "/imgs/node.png", "label": "sx2859403a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2859403a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228001810a0a", "image": "/imgs/node.png", "label": "ld_228001810a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228001810a0a\nparent: sx2859403a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3606.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5537.53\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026463", "image": "/imgs/node.png", "label": "m1026463", "shape": "circularImage", "title": "Object Type: node\nname: m1026463\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879076c", "image": "/imgs/node.png", "label": "x2879076c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879076c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026468", "image": "/imgs/node.png", "label": "m1026468", "shape": "circularImage", "title": "Object Type: node\nname: m1026468\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047368", "image": "/imgs/node.png", "label": "m1047368", "shape": "circularImage", "title": "Object Type: node\nname: m1047368\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048962a", "image": "/imgs/node.png", "label": "sx3048962a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048962a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260555a0b", "image": "/imgs/node.png", "label": "ld_260555a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260555a0b\nparent: sx3048962a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1960.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 11750.60\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026466", "image": "/imgs/node.png", "label": "m1026466", "shape": "circularImage", "title": "Object Type: node\nname: m1026466\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3315860b", "image": "/imgs/node.png", "label": "x3315860b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3315860b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3047289a", "image": "/imgs/node.png", "label": "sx3047289a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3047289a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228091193a0b", "image": "/imgs/node.png", "label": "ld_228091193a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228091193a0b\nparent: sx3047289a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3952.33\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 14336.34\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3251854", "image": "/imgs/node.png", "label": "l3251854", "shape": "circularImage", "title": "Object Type: node\nname: l3251854\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2936270a", "image": "/imgs/node.png", "label": "sx2936270a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2936270a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_218472a0a", "image": "/imgs/node.png", "label": "ld_218472a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_218472a0a\nparent: sx2936270a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5018.66\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4125.67\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104131a", "image": "/imgs/node.png", "label": "sx3104131a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104131a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302410a0a", "image": "/imgs/node.png", "label": "ld_302410a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302410a0a\nparent: sx3104131a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1688.72\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7455.61\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3159037b", "image": "/imgs/node.png", "label": "x3159037b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3159037b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2929261", "image": "/imgs/node.png", "label": "l2929261", "shape": "circularImage", "title": "Object Type: node\nname: l2929261\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3217064", "image": "/imgs/node.png", "label": "l3217064", "shape": "circularImage", "title": "Object Type: node\nname: l3217064\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3047289c", "image": "/imgs/node.png", "label": "sx3047289c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3047289c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228091193c0b", "image": "/imgs/node.png", "label": "ld_228091193c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228091193c0b\nparent: sx3047289c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4425.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 16543.30\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3047289b", "image": "/imgs/node.png", "label": "sx3047289b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3047289b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228091193b0b", "image": "/imgs/node.png", "label": "ld_228091193b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228091193b0b\nparent: sx3047289b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 11400.83\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8650.72\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d2001001_int", "image": "/imgs/node.png", "label": "d2001001_int", "shape": "circularImage", "title": "Object Type: node\nname: d2001001_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001203c", "image": "/imgs/node.png", "label": "x2001203c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001203c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673311a", "image": "/imgs/node.png", "label": "sx2673311a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673311a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21397029a0b", "image": "/imgs/node.png", "label": "ld_21397029a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21397029a0b\nparent: sx2673311a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7181.20\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1963.13\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6108141-1_int", "image": "/imgs/node.png", "label": "d6108141-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6108141-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047374", "image": "/imgs/node.png", "label": "m1047374", "shape": "circularImage", "title": "Object Type: node\nname: m1047374\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879077b", "image": "/imgs/node.png", "label": "x2879077b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879077b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3139086b", "image": "/imgs/node.png", "label": "x3139086b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3139086b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2692633c", "image": "/imgs/node.png", "label": "sx2692633c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2692633c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_328364c0a", "image": "/imgs/node.png", "label": "ld_328364c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_328364c0a\nparent: sx2692633c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9837.99\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3739.33\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047379", "image": "/imgs/node.png", "label": "m1047379", "shape": "circularImage", "title": "Object Type: node\nname: m1047379\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048963b", "image": "/imgs/node.png", "label": "sx3048963b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048963b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260521b0b", "image": "/imgs/node.png", "label": "ld_260521b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260521b0b\nparent: sx3048963b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4808.69\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1211.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209der480-1", "image": "/imgs/node.png", "label": "m1209der480-1", "shape": "circularImage", "title": "Object Type: node\nname: m1209der480-1\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3217057", "image": "/imgs/node.png", "label": "l3217057", "shape": "circularImage", "title": "Object Type: node\nname: l3217057\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3217056", "image": "/imgs/node.png", "label": "l3217056", "shape": "circularImage", "title": "Object Type: node\nname: l3217056\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2728247c", "image": "/imgs/node.png", "label": "sx2728247c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2728247c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337729c0a", "image": "/imgs/node.png", "label": "ld_337729c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337729c0a\nparent: sx2728247c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3750.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3537.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2728247a", "image": "/imgs/node.png", "label": "sx2728247a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2728247a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337729a0b", "image": "/imgs/node.png", "label": "ld_337729a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337729a0b\nparent: sx2728247a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1760.95\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1898.84\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2728247b", "image": "/imgs/node.png", "label": "sx2728247b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2728247b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337729b0a", "image": "/imgs/node.png", "label": "ld_337729b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337729b0a\nparent: sx2728247b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4084.38\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9039.33\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142860", "image": "/imgs/node.png", "label": "m1142860", "shape": "circularImage", "title": "Object Type: node\nname: m1142860\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827532", "image": "/imgs/node.png", "label": "p827532", "shape": "circularImage", "title": "Object Type: node\nname: p827532\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827531", "image": "/imgs/node.png", "label": "p827531", "shape": "circularImage", "title": "Object Type: node\nname: p827531\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3011298", "image": "/imgs/node.png", "label": "l3011298", "shape": "circularImage", "title": "Object Type: node\nname: l3011298\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827530", "image": "/imgs/node.png", "label": "p827530", "shape": "circularImage", "title": "Object Type: node\nname: p827530\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2948732b", "image": "/imgs/node.png", "label": "sx2948732b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2948732b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225571845b0b", "image": "/imgs/node.png", "label": "ld_225571845b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225571845b0b\nparent: sx2948732b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 10205.89\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6010.41\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827536", "image": "/imgs/node.png", "label": "p827536", "shape": "circularImage", "title": "Object Type: node\nname: p827536\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142863", "image": "/imgs/node.png", "label": "m1142863", "shape": "circularImage", "title": "Object Type: node\nname: m1142863\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827534", "image": "/imgs/node.png", "label": "p827534", "shape": "circularImage", "title": "Object Type: node\nname: p827534\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001202c", "image": "/imgs/node.png", "label": "x2001202c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001202c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2970811a", "image": "/imgs/node.png", "label": "x2970811a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2970811a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827533", "image": "/imgs/node.png", "label": "p827533", "shape": "circularImage", "title": "Object Type: node\nname: p827533\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142868", "image": "/imgs/node.png", "label": "m1142868", "shape": "circularImage", "title": "Object Type: node\nname: m1142868\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3011293", "image": "/imgs/node.png", "label": "l3011293", "shape": "circularImage", "title": "Object Type: node\nname: l3011293\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142865", "image": "/imgs/node.png", "label": "m1142865", "shape": "circularImage", "title": "Object Type: node\nname: m1142865\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827537", "image": "/imgs/node.png", "label": "p827537", "shape": "circularImage", "title": "Object Type: node\nname: p827537\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066815c", "image": "/imgs/node.png", "label": "x3066815c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066815c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047340", "image": "/imgs/node.png", "label": "m1047340", "shape": "circularImage", "title": "Object Type: node\nname: m1047340\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673316a", "image": "/imgs/node.png", "label": "sx2673316a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673316a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2120855a0a", "image": "/imgs/node.png", "label": "ld_2120855a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2120855a0a\nparent: sx2673316a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3461.66\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3290.91\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047342", "image": "/imgs/node.png", "label": "m1047342", "shape": "circularImage", "title": "Object Type: node\nname: m1047342\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142869", "image": "/imgs/node.png", "label": "m1142869", "shape": "circularImage", "title": "Object Type: node\nname: m1142869\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047344", "image": "/imgs/node.png", "label": "m1047344", "shape": "circularImage", "title": "Object Type: node\nname: m1047344\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047345", "image": "/imgs/node.png", "label": "m1047345", "shape": "circularImage", "title": "Object Type: node\nname: m1047345\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047346", "image": "/imgs/node.png", "label": "m1047346", "shape": "circularImage", "title": "Object Type: node\nname: m1047346\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879070b", "image": "/imgs/node.png", "label": "x2879070b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879070b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e206217", "image": "/imgs/node.png", "label": "e206217", "shape": "circularImage", "title": "Object Type: node\nname: e206217\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3232301c", "image": "/imgs/node.png", "label": "x3232301c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3232301c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142871", "image": "/imgs/node.png", "label": "m1142871", "shape": "circularImage", "title": "Object Type: node\nname: m1142871\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827521", "image": "/imgs/node.png", "label": "p827521", "shape": "circularImage", "title": "Object Type: node\nname: p827521\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827520", "image": "/imgs/node.png", "label": "p827520", "shape": "circularImage", "title": "Object Type: node\nname: p827520\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2689726", "image": "/imgs/node.png", "label": "l2689726", "shape": "circularImage", "title": "Object Type: node\nname: l2689726\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2689727", "image": "/imgs/node.png", "label": "l2689727", "shape": "circularImage", "title": "Object Type: node\nname: l2689727\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2936276b", "image": "/imgs/node.png", "label": "sx2936276b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2936276b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260458b0b", "image": "/imgs/node.png", "label": "ld_260458b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260458b0b\nparent: sx2936276b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3609.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3493.16\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729410c", "image": "/imgs/node.png", "label": "x2729410c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729410c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142875", "image": "/imgs/node.png", "label": "m1142875", "shape": "circularImage", "title": "Object Type: node\nname: m1142875\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827525", "image": "/imgs/node.png", "label": "p827525", "shape": "circularImage", "title": "Object Type: node\nname: p827525\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142874", "image": "/imgs/node.png", "label": "m1142874", "shape": "circularImage", "title": "Object Type: node\nname: m1142874\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p859135", "image": "/imgs/node.png", "label": "p859135", "shape": "circularImage", "title": "Object Type: node\nname: p859135\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142873", "image": "/imgs/node.png", "label": "m1142873", "shape": "circularImage", "title": "Object Type: node\nname: m1142873\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827523", "image": "/imgs/node.png", "label": "p827523", "shape": "circularImage", "title": "Object Type: node\nname: p827523\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066816a", "image": "/imgs/node.png", "label": "x3066816a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066816a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827522", "image": "/imgs/node.png", "label": "p827522", "shape": "circularImage", "title": "Object Type: node\nname: p827522\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827529", "image": "/imgs/node.png", "label": "p827529", "shape": "circularImage", "title": "Object Type: node\nname: p827529\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827528", "image": "/imgs/node.png", "label": "p827528", "shape": "circularImage", "title": "Object Type: node\nname: p827528\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827527", "image": "/imgs/node.png", "label": "p827527", "shape": "circularImage", "title": "Object Type: node\nname: p827527\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3217057a", "image": "/imgs/node.png", "label": "x3217057a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3217057a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673317a", "image": "/imgs/node.png", "label": "sx2673317a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673317a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2673317a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2673317a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2673317a_pvmtr\nparent: sx2673317a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21397771a0a", "image": "/imgs/node.png", "label": "ld_21397771a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21397771a0a\nparent: sx2673317a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4937.29\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3640.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048965b", "image": "/imgs/node.png", "label": "sx3048965b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048965b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3048965b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3048965b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3048965b_pvmtr\nparent: sx3048965b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260641b0b", "image": "/imgs/node.png", "label": "ld_260641b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260641b0b\nparent: sx3048965b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7187.41\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7853.83\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047358", "image": "/imgs/node.png", "label": "m1047358", "shape": "circularImage", "title": "Object Type: node\nname: m1047358\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879071b", "image": "/imgs/node.png", "label": "x2879071b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879071b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729411a", "image": "/imgs/node.png", "label": "x2729411a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729411a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178980c", "image": "/imgs/node.png", "label": "x3178980c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178980c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827554", "image": "/imgs/node.png", "label": "p827554", "shape": "circularImage", "title": "Object Type: node\nname: p827554\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827553", "image": "/imgs/node.png", "label": "p827553", "shape": "circularImage", "title": "Object Type: node\nname: p827553\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142880", "image": "/imgs/node.png", "label": "m1142880", "shape": "circularImage", "title": "Object Type: node\nname: m1142880\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2936275b", "image": "/imgs/node.png", "label": "sx2936275b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2936275b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_157715b0a", "image": "/imgs/node.png", "label": "ld_157715b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_157715b0a\nparent: sx2936275b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2104.12\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1906.19\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069597", "image": "/imgs/node.png", "label": "m1069597", "shape": "circularImage", "title": "Object Type: node\nname: m1069597\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827555", "image": "/imgs/node.png", "label": "p827555", "shape": "circularImage", "title": "Object Type: node\nname: p827555\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822870c", "image": "/imgs/node.png", "label": "sx2822870c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822870c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399171c0a", "image": "/imgs/node.png", "label": "ld_21399171c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399171c0a\nparent: sx2822870c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5457.18\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3924.26\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673314c", "image": "/imgs/node.png", "label": "sx2673314c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673314c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355778c0b", "image": "/imgs/node.png", "label": "ld_355778c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355778c0b\nparent: sx2673314c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2798.25\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1397.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e206209", "image": "/imgs/node.png", "label": "e206209", "shape": "circularImage", "title": "Object Type: node\nname: e206209\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066813b", "image": "/imgs/node.png", "label": "x3066813b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066813b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069595", "image": "/imgs/node.png", "label": "m1069595", "shape": "circularImage", "title": "Object Type: node\nname: m1069595\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710508b", "image": "/imgs/node.png", "label": "sx2710508b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710508b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323241b0a", "image": "/imgs/node.png", "label": "ld_323241b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323241b0a\nparent: sx2710508b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3734.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2286.36\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047322", "image": "/imgs/node.png", "label": "m1047322", "shape": "circularImage", "title": "Object Type: node\nname: m1047322\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048966c", "image": "/imgs/node.png", "label": "sx3048966c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048966c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260625c0a", "image": "/imgs/node.png", "label": "ld_260625c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260625c0a\nparent: sx3048966c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5940.41\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3441.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047323", "image": "/imgs/node.png", "label": "m1047323", "shape": "circularImage", "title": "Object Type: node\nname: m1047323\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047324", "image": "/imgs/node.png", "label": "m1047324", "shape": "circularImage", "title": "Object Type: node\nname: m1047324\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047325", "image": "/imgs/node.png", "label": "m1047325", "shape": "circularImage", "title": "Object Type: node\nname: m1047325\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879072b", "image": "/imgs/node.png", "label": "x2879072b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879072b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047326", "image": "/imgs/node.png", "label": "m1047326", "shape": "circularImage", "title": "Object Type: node\nname: m1047326\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e206211", "image": "/imgs/node.png", "label": "e206211", "shape": "circularImage", "title": "Object Type: node\nname: e206211\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e206210", "image": "/imgs/node.png", "label": "e206210", "shape": "circularImage", "title": "Object Type: node\nname: e206210\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2875754c", "image": "/imgs/node.png", "label": "sx2875754c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2875754c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225897943c0b", "image": "/imgs/node.png", "label": "ld_225897943c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225897943c0b\nparent: sx2875754c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 16957.93\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4011.15\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729412a", "image": "/imgs/node.png", "label": "x2729412a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729412a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827542", "image": "/imgs/node.png", "label": "p827542", "shape": "circularImage", "title": "Object Type: node\nname: p827542\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069588", "image": "/imgs/node.png", "label": "m1069588", "shape": "circularImage", "title": "Object Type: node\nname: m1069588\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178981b", "image": "/imgs/node.png", "label": "x3178981b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178981b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069582", "image": "/imgs/node.png", "label": "m1069582", "shape": "circularImage", "title": "Object Type: node\nname: m1069582\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2822871b", "image": "/imgs/node.png", "label": "sx2822871b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2822871b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355840b0b", "image": "/imgs/node.png", "label": "ld_355840b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355840b0b\nparent: sx2822871b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3588.04\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6442.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827549", "image": "/imgs/node.png", "label": "p827549", "shape": "circularImage", "title": "Object Type: node\nname: p827549\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5621886-1_int", "image": "/imgs/node.png", "label": "d5621886-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5621886-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827548", "image": "/imgs/node.png", "label": "p827548", "shape": "circularImage", "title": "Object Type: node\nname: p827548\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066814b", "image": "/imgs/node.png", "label": "x3066814b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066814b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069590", "image": "/imgs/node.png", "label": "m1069590", "shape": "circularImage", "title": "Object Type: node\nname: m1069590\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710509c", "image": "/imgs/node.png", "label": "sx2710509c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710509c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_275000c0b", "image": "/imgs/node.png", "label": "ld_275000c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_275000c0b\nparent: sx2710509c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6116.40\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3265.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673315a", "image": "/imgs/node.png", "label": "sx2673315a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673315a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247058a0a", "image": "/imgs/node.png", "label": "ld_247058a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247058a0a\nparent: sx2673315a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1571.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2087.91\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2952013a", "image": "/imgs/node.png", "label": "x2952013a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2952013a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010570a", "image": "/imgs/node.png", "label": "x3010570a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010570a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047335", "image": "/imgs/node.png", "label": "m1047335", "shape": "circularImage", "title": "Object Type: node\nname: m1047335\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879073c", "image": "/imgs/node.png", "label": "x2879073c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879073c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047338", "image": "/imgs/node.png", "label": "m1047338", "shape": "circularImage", "title": "Object Type: node\nname: m1047338\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047339", "image": "/imgs/node.png", "label": "m1047339", "shape": "circularImage", "title": "Object Type: node\nname: m1047339\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3207907c", "image": "/imgs/node.png", "label": "sx3207907c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3207907c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293664c0b", "image": "/imgs/node.png", "label": "ld_293664c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293664c0b\nparent: sx3207907c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3349.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 17619.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3207907b", "image": "/imgs/node.png", "label": "sx3207907b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3207907b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293664b0a", "image": "/imgs/node.png", "label": "ld_293664b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293664b0a\nparent: sx3207907b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5054.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 25028.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3207907a", "image": "/imgs/node.png", "label": "sx3207907a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3207907a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293664a0b", "image": "/imgs/node.png", "label": "ld_293664a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293664a0b\nparent: sx3207907a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 12369.50\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5919.16\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827576", "image": "/imgs/node.png", "label": "p827576", "shape": "circularImage", "title": "Object Type: node\nname: p827576\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108405b", "image": "/imgs/node.png", "label": "sx1108405b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108405b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2221108405b0a", "image": "/imgs/node.png", "label": "ld_2221108405b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2221108405b0a\nparent: sx1108405b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 13801.49\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 16467.49\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827575", "image": "/imgs/node.png", "label": "p827575", "shape": "circularImage", "title": "Object Type: node\nname: p827575\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108405c", "image": "/imgs/node.png", "label": "sx1108405c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108405c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2221108405c0a", "image": "/imgs/node.png", "label": "ld_2221108405c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2221108405c0a\nparent: sx1108405c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 16667.68\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 20603.52\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066819a", "image": "/imgs/node.png", "label": "x3066819a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066819a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827574", "image": "/imgs/node.png", "label": "p827574", "shape": "circularImage", "title": "Object Type: node\nname: p827574\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827573", "image": "/imgs/node.png", "label": "p827573", "shape": "circularImage", "title": "Object Type: node\nname: p827573\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108405a", "image": "/imgs/node.png", "label": "sx1108405a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108405a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2221108405a0b", "image": "/imgs/node.png", "label": "ld_2221108405a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2221108405a0b\nparent: sx1108405a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 11168.03\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 12306.80\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048968c", "image": "/imgs/node.png", "label": "sx3048968c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048968c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_350994c0b", "image": "/imgs/node.png", "label": "ld_350994c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_350994c0b\nparent: sx3048968c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4624.56\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 11107.40\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048890c", "image": "/imgs/node.png", "label": "x3048890c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048890c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2823592_cap", "image": "/imgs/node.png", "label": "l2823592_cap", "shape": "circularImage", "title": "Object Type: node\nname: l2823592_cap\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069572", "image": "/imgs/node.png", "label": "m1069572", "shape": "circularImage", "title": "Object Type: node\nname: m1069572\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "196-36167", "image": "/imgs/node.png", "label": "196-36167", "shape": "circularImage", "title": "Object Type: node\nname: 196-36167\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069574", "image": "/imgs/node.png", "label": "m1069574", "shape": "circularImage", "title": "Object Type: node\nname: m1069574\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178982a", "image": "/imgs/node.png", "label": "x3178982a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178982a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142821", "image": "/imgs/node.png", "label": "m1142821", "shape": "circularImage", "title": "Object Type: node\nname: m1142821\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142828", "image": "/imgs/node.png", "label": "m1142828", "shape": "circularImage", "title": "Object Type: node\nname: m1142828\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2972930", "image": "/imgs/node.png", "label": "l2972930", "shape": "circularImage", "title": "Object Type: node\nname: l2972930\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748780", "image": "/imgs/node.png", "label": "l2748780", "shape": "circularImage", "title": "Object Type: node\nname: l2748780\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142826", "image": "/imgs/node.png", "label": "m1142826", "shape": "circularImage", "title": "Object Type: node\nname: m1142826\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748781", "image": "/imgs/node.png", "label": "l2748781", "shape": "circularImage", "title": "Object Type: node\nname: l2748781\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047300", "image": "/imgs/node.png", "label": "m1047300", "shape": "circularImage", "title": "Object Type: node\nname: m1047300\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2820528", "image": "/imgs/node.png", "label": "l2820528", "shape": "circularImage", "title": "Object Type: node\nname: l2820528\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047303", "image": "/imgs/node.png", "label": "m1047303", "shape": "circularImage", "title": "Object Type: node\nname: m1047303\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6231996-1_int", "image": "/imgs/node.png", "label": "d6231996-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6231996-1_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729413a", "image": "/imgs/node.png", "label": "x2729413a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729413a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047309", "image": "/imgs/node.png", "label": "m1047309", "shape": "circularImage", "title": "Object Type: node\nname: m1047309\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827561", "image": "/imgs/node.png", "label": "p827561", "shape": "circularImage", "title": "Object Type: node\nname: p827561\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827560", "image": "/imgs/node.png", "label": "p827560", "shape": "circularImage", "title": "Object Type: node\nname: p827560\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3081380a", "image": "/imgs/node.png", "label": "sx3081380a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3081380a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225700953a0b", "image": "/imgs/node.png", "label": "ld_225700953a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225700953a0b\nparent: sx3081380a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4433.48\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1051.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729414c", "image": "/imgs/node.png", "label": "x2729414c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729414c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1010013", "image": "/imgs/node.png", "label": "m1010013", "shape": "circularImage", "title": "Object Type: node\nname: m1010013\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136030", "image": "/imgs/node.png", "label": "n1136030", "shape": "circularImage", "title": "Object Type: node\nname: n1136030\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136031", "image": "/imgs/node.png", "label": "n1136031", "shape": "circularImage", "title": "Object Type: node\nname: n1136031\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827564", "image": "/imgs/node.png", "label": "p827564", "shape": "circularImage", "title": "Object Type: node\nname: p827564\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2842329c", "image": "/imgs/node.png", "label": "x2842329c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2842329c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1010011", "image": "/imgs/node.png", "label": "m1010011", "shape": "circularImage", "title": "Object Type: node\nname: m1010011\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136032", "image": "/imgs/node.png", "label": "n1136032", "shape": "circularImage", "title": "Object Type: node\nname: n1136032\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827563", "image": "/imgs/node.png", "label": "p827563", "shape": "circularImage", "title": "Object Type: node\nname: p827563\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108406a", "image": "/imgs/node.png", "label": "sx1108406a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108406a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2221108406a0b", "image": "/imgs/node.png", "label": "ld_2221108406a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2221108406a0b\nparent: sx1108406a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 13386.32\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10872.71\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108406b", "image": "/imgs/node.png", "label": "sx1108406b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108406b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2221108406b0a", "image": "/imgs/node.png", "label": "ld_2221108406b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2221108406b0a\nparent: sx1108406b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 14925.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 12163.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1010017", "image": "/imgs/node.png", "label": "m1010017", "shape": "circularImage", "title": "Object Type: node\nname: m1010017\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069565", "image": "/imgs/node.png", "label": "m1069565", "shape": "circularImage", "title": "Object Type: node\nname: m1069565\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1010016", "image": "/imgs/node.png", "label": "m1010016", "shape": "circularImage", "title": "Object Type: node\nname: m1010016\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069564", "image": "/imgs/node.png", "label": "m1069564", "shape": "circularImage", "title": "Object Type: node\nname: m1069564\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1010015", "image": "/imgs/node.png", "label": "m1010015", "shape": "circularImage", "title": "Object Type: node\nname: m1010015\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069567", "image": "/imgs/node.png", "label": "m1069567", "shape": "circularImage", "title": "Object Type: node\nname: m1069567\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2851933b", "image": "/imgs/node.png", "label": "x2851933b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2851933b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1010014", "image": "/imgs/node.png", "label": "m1010014", "shape": "circularImage", "title": "Object Type: node\nname: m1010014\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2851933a", "image": "/imgs/node.png", "label": "x2851933a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2851933a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3214071c", "image": "/imgs/node.png", "label": "x3214071c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3214071c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5712477-3_int", "image": "/imgs/node.png", "label": "d5712477-3_int", "shape": "circularImage", "title": "Object Type: node\nname: d5712477-3_int\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142835", "image": "/imgs/node.png", "label": "m1142835", "shape": "circularImage", "title": "Object Type: node\nname: m1142835\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069560", "image": "/imgs/node.png", "label": "m1069560", "shape": "circularImage", "title": "Object Type: node\nname: m1069560\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2851933c", "image": "/imgs/node.png", "label": "x2851933c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2851933c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069563", "image": "/imgs/node.png", "label": "m1069563", "shape": "circularImage", "title": "Object Type: node\nname: m1069563\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142833", "image": "/imgs/node.png", "label": "m1142833", "shape": "circularImage", "title": "Object Type: node\nname: m1142833\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142832", "image": "/imgs/node.png", "label": "m1142832", "shape": "circularImage", "title": "Object Type: node\nname: m1142832\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142839", "image": "/imgs/node.png", "label": "m1142839", "shape": "circularImage", "title": "Object Type: node\nname: m1142839\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691973a", "image": "/imgs/node.png", "label": "x2691973a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691973a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3217053c", "image": "/imgs/node.png", "label": "x3217053c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3217053c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047311", "image": "/imgs/node.png", "label": "m1047311", "shape": "circularImage", "title": "Object Type: node\nname: m1047311\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047312", "image": "/imgs/node.png", "label": "m1047312", "shape": "circularImage", "title": "Object Type: node\nname: m1047312\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047314", "image": "/imgs/node.png", "label": "m1047314", "shape": "circularImage", "title": "Object Type: node\nname: m1047314\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2820533", "image": "/imgs/node.png", "label": "l2820533", "shape": "circularImage", "title": "Object Type: node\nname: l2820533\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047316", "image": "/imgs/node.png", "label": "m1047316", "shape": "circularImage", "title": "Object Type: node\nname: m1047316\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2820535", "image": "/imgs/node.png", "label": "l2820535", "shape": "circularImage", "title": "Object Type: node\nname: l2820535\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3120484c", "image": "/imgs/node.png", "label": "sx3120484c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3120484c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226191772c0a", "image": "/imgs/node.png", "label": "ld_226191772c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226191772c0a\nparent: sx3120484c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3132.35\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3156.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047318", "image": "/imgs/node.png", "label": "m1047318", "shape": "circularImage", "title": "Object Type: node\nname: m1047318\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235268c", "image": "/imgs/node.png", "label": "sx3235268c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235268c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2099529c0a", "image": "/imgs/node.png", "label": "ld_2099529c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2099529c0a\nparent: sx3235268c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4241.68\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6242.86\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047319", "image": "/imgs/node.png", "label": "m1047319", "shape": "circularImage", "title": "Object Type: node\nname: m1047319\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136027", "image": "/imgs/node.png", "label": "n1136027", "shape": "circularImage", "title": "Object Type: node\nname: n1136027\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729414b", "image": "/imgs/node.png", "label": "x2729414b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729414b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136028", "image": "/imgs/node.png", "label": "n1136028", "shape": "circularImage", "title": "Object Type: node\nname: n1136028\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729414a", "image": "/imgs/node.png", "label": "x2729414a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729414a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2820531", "image": "/imgs/node.png", "label": "l2820531", "shape": "circularImage", "title": "Object Type: node\nname: l2820531\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197661", "image": "/imgs/node.png", "label": "l3197661", "shape": "circularImage", "title": "Object Type: node\nname: l3197661\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001100", "image": "/imgs/node.png", "label": "m2001100", "shape": "circularImage", "title": "Object Type: node\nname: m2001100\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136029", "image": "/imgs/node.png", "label": "n1136029", "shape": "circularImage", "title": "Object Type: node\nname: n1136029\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3197660", "image": "/imgs/node.png", "label": "l3197660", "shape": "circularImage", "title": "Object Type: node\nname: l3197660\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3172805a", "image": "/imgs/node.png", "label": "x3172805a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3172805a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069558", "image": "/imgs/node.png", "label": "m1069558", "shape": "circularImage", "title": "Object Type: node\nname: m1069558\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069557", "image": "/imgs/node.png", "label": "m1069557", "shape": "circularImage", "title": "Object Type: node\nname: m1069557\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108403a", "image": "/imgs/node.png", "label": "sx1108403a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108403a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2221108403a0a", "image": "/imgs/node.png", "label": "ld_2221108403a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2221108403a0a\nparent: sx1108403a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 15447.28\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 15708.68\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069554", "image": "/imgs/node.png", "label": "m1069554", "shape": "circularImage", "title": "Object Type: node\nname: m1069554\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069556", "image": "/imgs/node.png", "label": "m1069556", "shape": "circularImage", "title": "Object Type: node\nname: m1069556\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108403b", "image": "/imgs/node.png", "label": "sx1108403b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108403b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2221108403b0b", "image": "/imgs/node.png", "label": "ld_2221108403b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2221108403b0b\nparent: sx1108403b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 12709.11\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 14365.83\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069555", "image": "/imgs/node.png", "label": "m1069555", "shape": "circularImage", "title": "Object Type: node\nname: m1069555\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108403c", "image": "/imgs/node.png", "label": "sx1108403c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108403c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2221108403c0a", "image": "/imgs/node.png", "label": "ld_2221108403c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2221108403c0a\nparent: sx1108403c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 11700.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10489.54\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066817a", "image": "/imgs/node.png", "label": "x3066817a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066817a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069550", "image": "/imgs/node.png", "label": "m1069550", "shape": "circularImage", "title": "Object Type: node\nname: m1069550\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710504b", "image": "/imgs/node.png", "label": "sx2710504b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710504b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323394b0a", "image": "/imgs/node.png", "label": "ld_323394b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323394b0a\nparent: sx2710504b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 14362.61\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3771.41\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3120502a", "image": "/imgs/node.png", "label": "x3120502a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3120502a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069551", "image": "/imgs/node.png", "label": "m1069551", "shape": "circularImage", "title": "Object Type: node\nname: m1069551\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142843", "image": "/imgs/node.png", "label": "m1142843", "shape": "circularImage", "title": "Object Type: node\nname: m1142843\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3217056a", "image": "/imgs/node.png", "label": "x3217056a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3217056a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673318c", "image": "/imgs/node.png", "label": "sx2673318c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673318c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2673318c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2673318c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2673318c_pvmtr\nparent: sx2673318c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338967c0b", "image": "/imgs/node.png", "label": "ld_338967c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338967c0b\nparent: sx2673318c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6960.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3523.77\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2839305a", "image": "/imgs/node.png", "label": "sx2839305a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2839305a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2839305a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2839305a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2839305a_pvmtr\nparent: sx2839305a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2150292a0b", "image": "/imgs/node.png", "label": "ld_2150292a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2150292a0b\nparent: sx2839305a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3427.81\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2056.72\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2745799c", "image": "/imgs/node.png", "label": "sx2745799c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2745799c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226191779c0a", "image": "/imgs/node.png", "label": "ld_226191779c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226191779c0a\nparent: sx2745799c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6728.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3755.83\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3189190a", "image": "/imgs/node.png", "label": "sx3189190a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3189190a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227100753a0a", "image": "/imgs/node.png", "label": "ld_227100753a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227100753a0a\nparent: sx3189190a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6711.56\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2432.77\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235267c", "image": "/imgs/node.png", "label": "sx3235267c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235267c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321892c0b", "image": "/imgs/node.png", "label": "ld_321892c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321892c0b\nparent: sx3235267c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2869.56\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7614.97\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e192860", "image": "/imgs/node.png", "label": "e192860", "shape": "circularImage", "title": "Object Type: node\nname: e192860\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827580", "image": "/imgs/node.png", "label": "p827580", "shape": "circularImage", "title": "Object Type: node\nname: p827580\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108404a", "image": "/imgs/node.png", "label": "sx1108404a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108404a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2221108404a0a", "image": "/imgs/node.png", "label": "ld_2221108404a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2221108404a0a\nparent: sx1108404a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 15438.03\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 13268.97\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "190-7361", "image": "/imgs/node.png", "label": "190-7361", "shape": "circularImage", "title": "Object Type: node\nname: 190-7361\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108404b", "image": "/imgs/node.png", "label": "sx1108404b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108404b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2221108404b0a", "image": "/imgs/node.png", "label": "ld_2221108404b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2221108404b0a\nparent: sx1108404b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 18839.82\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 21097.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069549", "image": "/imgs/node.png", "label": "m1069549", "shape": "circularImage", "title": "Object Type: node\nname: m1069549\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069548", "image": "/imgs/node.png", "label": "m1069548", "shape": "circularImage", "title": "Object Type: node\nname: m1069548\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069543", "image": "/imgs/node.png", "label": "m1069543", "shape": "circularImage", "title": "Object Type: node\nname: m1069543\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3251799a", "image": "/imgs/node.png", "label": "sx3251799a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3251799a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260562a0a", "image": "/imgs/node.png", "label": "ld_260562a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260562a0a\nparent: sx3251799a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5021.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8689.64\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2798067b", "image": "/imgs/node.png", "label": "sx2798067b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2798067b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225533237b0b", "image": "/imgs/node.png", "label": "ld_225533237b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225533237b0b\nparent: sx2798067b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2993.28\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4109.81\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1142851", "image": "/imgs/node.png", "label": "m1142851", "shape": "circularImage", "title": "Object Type: node\nname: m1142851\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108404c", "image": "/imgs/node.png", "label": "sx1108404c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108404c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2221108404c0a", "image": "/imgs/node.png", "label": "ld_2221108404c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2221108404c0a\nparent: sx1108404c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 16138.82\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 18233.47\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069544", "image": "/imgs/node.png", "label": "m1069544", "shape": "circularImage", "title": "Object Type: node\nname: m1069544\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066818b", "image": "/imgs/node.png", "label": "x3066818b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066818b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3200222", "image": "/imgs/node.png", "label": "l3200222", "shape": "circularImage", "title": "Object Type: node\nname: l3200222\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3120503a", "image": "/imgs/node.png", "label": "x3120503a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3120503a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710505b", "image": "/imgs/node.png", "label": "sx2710505b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710505b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323398b0a", "image": "/imgs/node.png", "label": "ld_323398b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323398b0a\nparent: sx2710505b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5942.25\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3171.15\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673319c", "image": "/imgs/node.png", "label": "sx2673319c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673319c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2673319c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2673319c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2673319c_pvmtr\nparent: sx2673319c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391973c0b", "image": "/imgs/node.png", "label": "ld_391973c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391973c0b\nparent: sx2673319c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2234.64\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4054.02\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2803194", "image": "/imgs/node.png", "label": "l2803194", "shape": "circularImage", "title": "Object Type: node\nname: l2803194\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2898457a", "image": "/imgs/node.png", "label": "x2898457a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2898457a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2936279c", "image": "/imgs/node.png", "label": "sx2936279c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2936279c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2936279c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2936279c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2936279c_pvmtr\nparent: sx2936279c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247184c0a", "image": "/imgs/node.png", "label": "ld_247184c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247184c0a\nparent: sx2936279c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1972.84\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8511.69\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235266c", "image": "/imgs/node.png", "label": "sx3235266c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235266c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302807c0b", "image": "/imgs/node.png", "label": "ld_302807c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302807c0b\nparent: sx3235266c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9909.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3667.54\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6019477-1_int", "image": "/imgs/node.png", "label": "d6019477-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6019477-1_int\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2803199", "image": "/imgs/node.png", "label": "l2803199", "shape": "circularImage", "title": "Object Type: node\nname: l2803199\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2933135", "image": "/imgs/node.png", "label": "l2933135", "shape": "circularImage", "title": "Object Type: node\nname: l2933135\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254218a", "image": "/imgs/node.png", "label": "sx3254218a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254218a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138720a0a", "image": "/imgs/node.png", "label": "ld_138720a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138720a0a\nparent: sx3254218a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2984.40\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6159.93\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069535", "image": "/imgs/node.png", "label": "m1069535", "shape": "circularImage", "title": "Object Type: node\nname: m1069535\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069532", "image": "/imgs/node.png", "label": "m1069532", "shape": "circularImage", "title": "Object Type: node\nname: m1069532\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973154a", "image": "/imgs/node.png", "label": "sx2973154a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973154a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338897a0b", "image": "/imgs/node.png", "label": "ld_338897a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338897a0b\nparent: sx2973154a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4472.56\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4104.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691939b", "image": "/imgs/node.png", "label": "sx2691939b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691939b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355589b0b", "image": "/imgs/node.png", "label": "ld_355589b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355589b0b\nparent: sx2691939b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3110.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6920.74\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069533", "image": "/imgs/node.png", "label": "m1069533", "shape": "circularImage", "title": "Object Type: node\nname: m1069533\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069530", "image": "/imgs/node.png", "label": "m1069530", "shape": "circularImage", "title": "Object Type: node\nname: m1069530\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv115_hsb2", "image": "/imgs/node.png", "label": "hvmv115_hsb2", "shape": "circularImage", "title": "Object Type: node\nname: hvmv115_hsb2\nphases: ABCN\nnominal_voltage: 66395.28\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2925506", "image": "/imgs/node.png", "label": "l2925506", "shape": "circularImage", "title": "Object Type: node\nname: l2925506\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv115_hsb1", "image": "/imgs/node.png", "label": "hvmv115_hsb1", "shape": "circularImage", "title": "Object Type: node\nname: hvmv115_hsb1\nphases: ABCN\nnominal_voltage: 66395.28\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860490a", "image": "/imgs/node.png", "label": "sx2860490a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860490a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138719a0a", "image": "/imgs/node.png", "label": "ld_138719a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138719a0a\nparent: sx2860490a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3281.71\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8955.40\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2786204", "image": "/imgs/node.png", "label": "l2786204", "shape": "circularImage", "title": "Object Type: node\nname: l2786204\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3125349", "image": "/imgs/node.png", "label": "l3125349", "shape": "circularImage", "title": "Object Type: node\nname: l3125349\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785529c", "image": "/imgs/node.png", "label": "sx2785529c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785529c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355943c0b", "image": "/imgs/node.png", "label": "ld_355943c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355943c0b\nparent: sx2785529c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2250.42\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8234.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235253a", "image": "/imgs/node.png", "label": "sx3235253a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235253a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138573a0b", "image": "/imgs/node.png", "label": "ld_138573a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138573a0b\nparent: sx3235253a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6626.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2517.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748131b", "image": "/imgs/node.png", "label": "x2748131b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748131b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785516b", "image": "/imgs/node.png", "label": "x2785516b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785516b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069524", "image": "/imgs/node.png", "label": "m1069524", "shape": "circularImage", "title": "Object Type: node\nname: m1069524\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254219c", "image": "/imgs/node.png", "label": "sx3254219c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254219c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138716c0a", "image": "/imgs/node.png", "label": "ld_138716c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138716c0a\nparent: sx3254219c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1349.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9134.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069526", "image": "/imgs/node.png", "label": "m1069526", "shape": "circularImage", "title": "Object Type: node\nname: m1069526\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069521", "image": "/imgs/node.png", "label": "m1069521", "shape": "circularImage", "title": "Object Type: node\nname: m1069521\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m4118755", "image": "/imgs/node.png", "label": "m4118755", "shape": "circularImage", "title": "Object Type: node\nname: m4118755\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973155a", "image": "/imgs/node.png", "label": "sx2973155a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973155a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338898a0b", "image": "/imgs/node.png", "label": "ld_338898a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338898a0b\nparent: sx2973155a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2458.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3025.81\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3195310a", "image": "/imgs/node.png", "label": "sx3195310a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3195310a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226192185a0a", "image": "/imgs/node.png", "label": "ld_226192185a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226192185a0a\nparent: sx3195310a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7212.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1932.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m4118754", "image": "/imgs/node.png", "label": "m4118754", "shape": "circularImage", "title": "Object Type: node\nname: m4118754\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691938b", "image": "/imgs/node.png", "label": "sx2691938b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691938b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355600b0b", "image": "/imgs/node.png", "label": "ld_355600b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355600b0b\nparent: sx2691938b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3016.81\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7014.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3029510b", "image": "/imgs/node.png", "label": "sx3029510b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3029510b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355606b0b", "image": "/imgs/node.png", "label": "ld_355606b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355606b0b\nparent: sx3029510b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1956.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4064.43\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3181545c", "image": "/imgs/node.png", "label": "sx3181545c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3181545c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193702c0b", "image": "/imgs/node.png", "label": "ld_226193702c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193702c0b\nparent: sx3181545c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3867.75\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5513.69\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2952007c", "image": "/imgs/node.png", "label": "x2952007c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2952007c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860491a", "image": "/imgs/node.png", "label": "sx2860491a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860491a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302733a0a", "image": "/imgs/node.png", "label": "ld_302733a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302733a0a\nparent: sx2860491a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3580.34\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3172.23\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860491b", "image": "/imgs/node.png", "label": "sx2860491b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860491b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302733b0a", "image": "/imgs/node.png", "label": "ld_302733b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302733b0a\nparent: sx2860491b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2986.97\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 12054.27\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235252b", "image": "/imgs/node.png", "label": "sx3235252b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235252b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21388572b0a", "image": "/imgs/node.png", "label": "ld_21388572b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21388572b0a\nparent: sx3235252b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9593.18\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3530.53\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935560c", "image": "/imgs/node.png", "label": "sx2935560c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935560c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293659c0b", "image": "/imgs/node.png", "label": "ld_293659c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293659c0b\nparent: sx2935560c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4253.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2035.30\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748130b", "image": "/imgs/node.png", "label": "x2748130b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748130b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785517c", "image": "/imgs/node.png", "label": "x2785517c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785517c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069518", "image": "/imgs/node.png", "label": "m1069518", "shape": "circularImage", "title": "Object Type: node\nname: m1069518\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069517", "image": "/imgs/node.png", "label": "m1069517", "shape": "circularImage", "title": "Object Type: node\nname: m1069517\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069519", "image": "/imgs/node.png", "label": "m1069519", "shape": "circularImage", "title": "Object Type: node\nname: m1069519\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069514", "image": "/imgs/node.png", "label": "m1069514", "shape": "circularImage", "title": "Object Type: node\nname: m1069514\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069513", "image": "/imgs/node.png", "label": "m1069513", "shape": "circularImage", "title": "Object Type: node\nname: m1069513\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069516", "image": "/imgs/node.png", "label": "m1069516", "shape": "circularImage", "title": "Object Type: node\nname: m1069516\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785519a", "image": "/imgs/node.png", "label": "x2785519a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785519a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069515", "image": "/imgs/node.png", "label": "m1069515", "shape": "circularImage", "title": "Object Type: node\nname: m1069515\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254216a", "image": "/imgs/node.png", "label": "sx3254216a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254216a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21398563a0a", "image": "/imgs/node.png", "label": "ld_21398563a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21398563a0a\nparent: sx3254216a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8649.91\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3587.21\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973156b", "image": "/imgs/node.png", "label": "sx2973156b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973156b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337687b0a", "image": "/imgs/node.png", "label": "ld_337687b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337687b0a\nparent: sx2973156b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3174.15\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2846.47\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2727019", "image": "/imgs/node.png", "label": "l2727019", "shape": "circularImage", "title": "Object Type: node\nname: l2727019\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1010004", "image": "/imgs/node.png", "label": "m1010004", "shape": "circularImage", "title": "Object Type: node\nname: m1010004\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673309", "image": "/imgs/node.png", "label": "l2673309", "shape": "circularImage", "title": "Object Type: node\nname: l2673309\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1010003", "image": "/imgs/node.png", "label": "m1010003", "shape": "circularImage", "title": "Object Type: node\nname: m1010003\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1010008", "image": "/imgs/node.png", "label": "m1010008", "shape": "circularImage", "title": "Object Type: node\nname: m1010008\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1010007", "image": "/imgs/node.png", "label": "m1010007", "shape": "circularImage", "title": "Object Type: node\nname: m1010007\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673303", "image": "/imgs/node.png", "label": "l2673303", "shape": "circularImage", "title": "Object Type: node\nname: l2673303\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2708744", "image": "/imgs/node.png", "label": "l2708744", "shape": "circularImage", "title": "Object Type: node\nname: l2708744\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2711234b", "image": "/imgs/node.png", "label": "sx2711234b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2711234b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_207287b0a", "image": "/imgs/node.png", "label": "ld_207287b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_207287b0a\nparent: sx2711234b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1094.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8936.16\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673308", "image": "/imgs/node.png", "label": "l2673308", "shape": "circularImage", "title": "Object Type: node\nname: l2673308\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673307", "image": "/imgs/node.png", "label": "l2673307", "shape": "circularImage", "title": "Object Type: node\nname: l2673307\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235251c", "image": "/imgs/node.png", "label": "sx3235251c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235251c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21387206c0b", "image": "/imgs/node.png", "label": "ld_21387206c0b", "shape": "circularImage", "t