itle": "Object Type: triplex_load\nname: ld_21387206c0b\nparent: sx3235251c\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3972.15\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6248.94\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673306", "image": "/imgs/node.png", "label": "l2673306", "shape": "circularImage", "title": "Object Type: node\nname: l2673306\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673305", "image": "/imgs/node.png", "label": "l2673305", "shape": "circularImage", "title": "Object Type: node\nname: l2673305\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785518c", "image": "/imgs/node.png", "label": "x2785518c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785518c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3027116a", "image": "/imgs/node.png", "label": "sx3027116a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3027116a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226192684a0b", "image": "/imgs/node.png", "label": "ld_226192684a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226192684a0b\nparent: sx3027116a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3702.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4874.55\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673300", "image": "/imgs/node.png", "label": "l2673300", "shape": "circularImage", "title": "Object Type: node\nname: l2673300\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2933165", "image": "/imgs/node.png", "label": "l2933165", "shape": "circularImage", "title": "Object Type: node\nname: l2933165\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2933164", "image": "/imgs/node.png", "label": "l2933164", "shape": "circularImage", "title": "Object Type: node\nname: l2933164\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3101782a", "image": "/imgs/node.png", "label": "sx3101782a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3101782a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356808a0a", "image": "/imgs/node.png", "label": "ld_356808a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356808a0a\nparent: sx3101782a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4303.86\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9407.48\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069509", "image": "/imgs/node.png", "label": "m1069509", "shape": "circularImage", "title": "Object Type: node\nname: m1069509\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069503", "image": "/imgs/node.png", "label": "m1069503", "shape": "circularImage", "title": "Object Type: node\nname: m1069503\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254217c", "image": "/imgs/node.png", "label": "sx3254217c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254217c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399112c0b", "image": "/imgs/node.png", "label": "ld_21399112c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399112c0b\nparent: sx3254217c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 10374.89\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3202.43\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069505", "image": "/imgs/node.png", "label": "m1069505", "shape": "circularImage", "title": "Object Type: node\nname: m1069505\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973157a", "image": "/imgs/node.png", "label": "sx2973157a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973157a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337722a0b", "image": "/imgs/node.png", "label": "ld_337722a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337722a0b\nparent: sx2973157a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3715.87\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8521.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069504", "image": "/imgs/node.png", "label": "m1069504", "shape": "circularImage", "title": "Object Type: node\nname: m1069504\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3141400a", "image": "/imgs/node.png", "label": "sx3141400a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3141400a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138313a0a", "image": "/imgs/node.png", "label": "ld_138313a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138313a0a\nparent: sx3141400a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3405.01\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4378.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2821010a", "image": "/imgs/node.png", "label": "x2821010a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2821010a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2727008", "image": "/imgs/node.png", "label": "l2727008", "shape": "circularImage", "title": "Object Type: node\nname: l2727008\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069500", "image": "/imgs/node.png", "label": "m1069500", "shape": "circularImage", "title": "Object Type: node\nname: m1069500\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235250b", "image": "/imgs/node.png", "label": "sx3235250b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235250b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337698b0b", "image": "/imgs/node.png", "label": "ld_337698b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337698b0b\nparent: sx3235250b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3271.06\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3832.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3728039a", "image": "/imgs/node.png", "label": "sx3728039a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3728039a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224387053a0b", "image": "/imgs/node.png", "label": "ld_2224387053a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224387053a0b\nparent: sx3728039a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 13681.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2957.42\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3234185b", "image": "/imgs/node.png", "label": "sx3234185b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3234185b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323388b0a", "image": "/imgs/node.png", "label": "ld_323388b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323388b0a\nparent: sx3234185b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9277.95\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3845.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973144c", "image": "/imgs/node.png", "label": "x2973144c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973144c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2983432", "image": "/imgs/node.png", "label": "l2983432", "shape": "circularImage", "title": "Object Type: node\nname: l2983432\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748135a", "image": "/imgs/node.png", "label": "x2748135a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748135a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3236011b", "image": "/imgs/node.png", "label": "sx3236011b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3236011b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138796b0b", "image": "/imgs/node.png", "label": "ld_138796b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138796b0b\nparent: sx3236011b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3276.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2743.68\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3140238a", "image": "/imgs/node.png", "label": "x3140238a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3140238a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973158c", "image": "/imgs/node.png", "label": "sx2973158c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973158c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138259c0b", "image": "/imgs/node.png", "label": "ld_138259c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138259c0b\nparent: sx2973158c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2696.97\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5653.54\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673326", "image": "/imgs/node.png", "label": "l2673326", "shape": "circularImage", "title": "Object Type: node\nname: l2673326\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-308718", "image": "/imgs/node.png", "label": "221-308718", "shape": "circularImage", "title": "Object Type: node\nname: 221-308718\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673323", "image": "/imgs/node.png", "label": "l2673323", "shape": "circularImage", "title": "Object Type: node\nname: l2673323\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2861197", "image": "/imgs/node.png", "label": "l2861197", "shape": "circularImage", "title": "Object Type: node\nname: l2861197\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3728038a", "image": "/imgs/node.png", "label": "sx3728038a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3728038a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224387019a0b", "image": "/imgs/node.png", "label": "ld_2224387019a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224387019a0b\nparent: sx3728038a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3343.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5800.59\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3086098", "image": "/imgs/node.png", "label": "l3086098", "shape": "circularImage", "title": "Object Type: node\nname: l3086098\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673322", "image": "/imgs/node.png", "label": "l2673322", "shape": "circularImage", "title": "Object Type: node\nname: l2673322\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2898495", "image": "/imgs/node.png", "label": "l2898495", "shape": "circularImage", "title": "Object Type: node\nname: l2898495\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2936213", "image": "/imgs/node.png", "label": "l2936213", "shape": "circularImage", "title": "Object Type: node\nname: l2936213\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673321", "image": "/imgs/node.png", "label": "l2673321", "shape": "circularImage", "title": "Object Type: node\nname: l2673321\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2936214", "image": "/imgs/node.png", "label": "l2936214", "shape": "circularImage", "title": "Object Type: node\nname: l2936214\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673320", "image": "/imgs/node.png", "label": "l2673320", "shape": "circularImage", "title": "Object Type: node\nname: l2673320\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2936211", "image": "/imgs/node.png", "label": "l2936211", "shape": "circularImage", "title": "Object Type: node\nname: l2936211\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2936212", "image": "/imgs/node.png", "label": "l2936212", "shape": "circularImage", "title": "Object Type: node\nname: l2936212\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916608", "image": "/imgs/node.png", "label": "l2916608", "shape": "circularImage", "title": "Object Type: node\nname: l2916608\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916609", "image": "/imgs/node.png", "label": "l2916609", "shape": "circularImage", "title": "Object Type: node\nname: l2916609\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916606", "image": "/imgs/node.png", "label": "l2916606", "shape": "circularImage", "title": "Object Type: node\nname: l2916606\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916607", "image": "/imgs/node.png", "label": "l2916607", "shape": "circularImage", "title": "Object Type: node\nname: l2916607\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5655682-1_int", "image": "/imgs/node.png", "label": "d5655682-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5655682-1_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973159a", "image": "/imgs/node.png", "label": "sx2973159a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973159a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21398536a0b", "image": "/imgs/node.png", "label": "ld_21398536a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21398536a0b\nparent: sx2973159a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5086.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3490.96\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916605", "image": "/imgs/node.png", "label": "l2916605", "shape": "circularImage", "title": "Object Type: node\nname: l2916605\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916602", "image": "/imgs/node.png", "label": "l2916602", "shape": "circularImage", "title": "Object Type: node\nname: l2916602\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916603", "image": "/imgs/node.png", "label": "l2916603", "shape": "circularImage", "title": "Object Type: node\nname: l2916603\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3159645a", "image": "/imgs/node.png", "label": "x3159645a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3159645a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2925506c", "image": "/imgs/node.png", "label": "x2925506c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2925506c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673315", "image": "/imgs/node.png", "label": "l2673315", "shape": "circularImage", "title": "Object Type: node\nname: l2673315\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673314", "image": "/imgs/node.png", "label": "l2673314", "shape": "circularImage", "title": "Object Type: node\nname: l2673314\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673313", "image": "/imgs/node.png", "label": "l2673313", "shape": "circularImage", "title": "Object Type: node\nname: l2673313\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2952003b", "image": "/imgs/node.png", "label": "x2952003b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2952003b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673312", "image": "/imgs/node.png", "label": "l2673312", "shape": "circularImage", "title": "Object Type: node\nname: l2673312\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673319", "image": "/imgs/node.png", "label": "l2673319", "shape": "circularImage", "title": "Object Type: node\nname: l2673319\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673318", "image": "/imgs/node.png", "label": "l2673318", "shape": "circularImage", "title": "Object Type: node\nname: l2673318\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673317", "image": "/imgs/node.png", "label": "l2673317", "shape": "circularImage", "title": "Object Type: node\nname: l2673317\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673316", "image": "/imgs/node.png", "label": "l2673316", "shape": "circularImage", "title": "Object Type: node\nname: l2673316\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973146b", "image": "/imgs/node.png", "label": "x2973146b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973146b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916610", "image": "/imgs/node.png", "label": "l2916610", "shape": "circularImage", "title": "Object Type: node\nname: l2916610\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3270814", "image": "/imgs/node.png", "label": "l3270814", "shape": "circularImage", "title": "Object Type: node\nname: l3270814\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673311", "image": "/imgs/node.png", "label": "l2673311", "shape": "circularImage", "title": "Object Type: node\nname: l2673311\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673310", "image": "/imgs/node.png", "label": "l2673310", "shape": "circularImage", "title": "Object Type: node\nname: l2673310\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3728037a", "image": "/imgs/node.png", "label": "sx3728037a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3728037a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224386946a0b", "image": "/imgs/node.png", "label": "ld_2224386946a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224386946a0b\nparent: sx3728037a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4046.00\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8191.11\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916619", "image": "/imgs/node.png", "label": "l2916619", "shape": "circularImage", "title": "Object Type: node\nname: l2916619\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916617", "image": "/imgs/node.png", "label": "l2916617", "shape": "circularImage", "title": "Object Type: node\nname: l2916617\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916618", "image": "/imgs/node.png", "label": "l2916618", "shape": "circularImage", "title": "Object Type: node\nname: l2916618\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209748", "image": "/imgs/node.png", "label": "m1209748", "shape": "circularImage", "title": "Object Type: node\nname: m1209748\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209749", "image": "/imgs/node.png", "label": "m1209749", "shape": "circularImage", "title": "Object Type: node\nname: m1209749\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3729298", "image": "/imgs/node.png", "label": "l3729298", "shape": "circularImage", "title": "Object Type: node\nname: l3729298\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827514", "image": "/imgs/node.png", "label": "p827514", "shape": "circularImage", "title": "Object Type: node\nname: p827514\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827512", "image": "/imgs/node.png", "label": "p827512", "shape": "circularImage", "title": "Object Type: node\nname: p827512\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3729297", "image": "/imgs/node.png", "label": "l3729297", "shape": "circularImage", "title": "Object Type: node\nname: l3729297\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827511", "image": "/imgs/node.png", "label": "p827511", "shape": "circularImage", "title": "Object Type: node\nname: p827511\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827515", "image": "/imgs/node.png", "label": "p827515", "shape": "circularImage", "title": "Object Type: node\nname: p827515\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136999", "image": "/imgs/node.png", "label": "n1136999", "shape": "circularImage", "title": "Object Type: node\nname: n1136999\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6504019-6_int", "image": "/imgs/node.png", "label": "d6504019-6_int", "shape": "circularImage", "title": "Object Type: node\nname: d6504019-6_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673346", "image": "/imgs/node.png", "label": "l2673346", "shape": "circularImage", "title": "Object Type: node\nname: l2673346\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3016088", "image": "/imgs/node.png", "label": "m3016088", "shape": "circularImage", "title": "Object Type: node\nname: m3016088\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3086075", "image": "/imgs/node.png", "label": "l3086075", "shape": "circularImage", "title": "Object Type: node\nname: l3086075\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3086074", "image": "/imgs/node.png", "label": "l3086074", "shape": "circularImage", "title": "Object Type: node\nname: l3086074\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860492c", "image": "/imgs/node.png", "label": "sx2860492c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860492c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21395720c0a", "image": "/imgs/node.png", "label": "ld_21395720c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21395720c0a\nparent: sx2860492c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5305.29\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4076.16\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3086079", "image": "/imgs/node.png", "label": "l3086079", "shape": "circularImage", "title": "Object Type: node\nname: l3086079\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3086078", "image": "/imgs/node.png", "label": "l3086078", "shape": "circularImage", "title": "Object Type: node\nname: l3086078\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209750", "image": "/imgs/node.png", "label": "m1209750", "shape": "circularImage", "title": "Object Type: node\nname: m1209750\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916620", "image": "/imgs/node.png", "label": "l2916620", "shape": "circularImage", "title": "Object Type: node\nname: l2916620\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136993", "image": "/imgs/node.png", "label": "n1136993", "shape": "circularImage", "title": "Object Type: node\nname: n1136993\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136994", "image": "/imgs/node.png", "label": "n1136994", "shape": "circularImage", "title": "Object Type: node\nname: n1136994\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209753", "image": "/imgs/node.png", "label": "m1209753", "shape": "circularImage", "title": "Object Type: node\nname: m1209753\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136995", "image": "/imgs/node.png", "label": "n1136995", "shape": "circularImage", "title": "Object Type: node\nname: n1136995\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673343", "image": "/imgs/node.png", "label": "l2673343", "shape": "circularImage", "title": "Object Type: node\nname: l2673343\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136996", "image": "/imgs/node.png", "label": "n1136996", "shape": "circularImage", "title": "Object Type: node\nname: n1136996\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209751", "image": "/imgs/node.png", "label": "m1209751", "shape": "circularImage", "title": "Object Type: node\nname: m1209751\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136997", "image": "/imgs/node.png", "label": "n1136997", "shape": "circularImage", "title": "Object Type: node\nname: n1136997\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748133c", "image": "/imgs/node.png", "label": "x2748133c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748133c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209752", "image": "/imgs/node.png", "label": "m1209752", "shape": "circularImage", "title": "Object Type: node\nname: m1209752\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136998", "image": "/imgs/node.png", "label": "n1136998", "shape": "circularImage", "title": "Object Type: node\nname: n1136998\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209758", "image": "/imgs/node.png", "label": "m1209758", "shape": "circularImage", "title": "Object Type: node\nname: m1209758\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2936216", "image": "/imgs/node.png", "label": "l2936216", "shape": "circularImage", "title": "Object Type: node\nname: l2936216\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916627", "image": "/imgs/node.png", "label": "l2916627", "shape": "circularImage", "title": "Object Type: node\nname: l2916627\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916625", "image": "/imgs/node.png", "label": "l2916625", "shape": "circularImage", "title": "Object Type: node\nname: l2916625\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827503", "image": "/imgs/node.png", "label": "p827503", "shape": "circularImage", "title": "Object Type: node\nname: p827503\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691936a", "image": "/imgs/node.png", "label": "sx2691936a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691936a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356009a0b", "image": "/imgs/node.png", "label": "ld_356009a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356009a0b\nparent: sx2691936a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1112.67\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4371.87\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827502", "image": "/imgs/node.png", "label": "p827502", "shape": "circularImage", "title": "Object Type: node\nname: p827502\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827501", "image": "/imgs/node.png", "label": "p827501", "shape": "circularImage", "title": "Object Type: node\nname: p827501\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827500", "image": "/imgs/node.png", "label": "p827500", "shape": "circularImage", "title": "Object Type: node\nname: p827500\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827507", "image": "/imgs/node.png", "label": "p827507", "shape": "circularImage", "title": "Object Type: node\nname: p827507\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827506", "image": "/imgs/node.png", "label": "p827506", "shape": "circularImage", "title": "Object Type: node\nname: p827506\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827505", "image": "/imgs/node.png", "label": "p827505", "shape": "circularImage", "title": "Object Type: node\nname: p827505\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827504", "image": "/imgs/node.png", "label": "p827504", "shape": "circularImage", "title": "Object Type: node\nname: p827504\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2898515c", "image": "/imgs/node.png", "label": "sx2898515c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2898515c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260621c0a", "image": "/imgs/node.png", "label": "ld_260621c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260621c0a\nparent: sx2898515c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3572.09\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6912.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827509", "image": "/imgs/node.png", "label": "p827509", "shape": "circularImage", "title": "Object Type: node\nname: p827509\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827508", "image": "/imgs/node.png", "label": "p827508", "shape": "circularImage", "title": "Object Type: node\nname: p827508\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3123452c", "image": "/imgs/node.png", "label": "x3123452c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3123452c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860493a", "image": "/imgs/node.png", "label": "sx2860493a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860493a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21397645a0b", "image": "/imgs/node.png", "label": "ld_21397645a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21397645a0b\nparent: sx2860493a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4295.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4849.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973148a", "image": "/imgs/node.png", "label": "x2973148a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973148a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879773a", "image": "/imgs/node.png", "label": "sx2879773a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879773a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_207290a0a", "image": "/imgs/node.png", "label": "ld_207290a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_207290a0a\nparent: sx2879773a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5255.82\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3888.51\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2992556a", "image": "/imgs/node.png", "label": "sx2992556a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2992556a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2992556a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2992556a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2992556a_pvmtr\nparent: sx2992556a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_346639c0a", "image": "/imgs/node.png", "label": "ld_346639c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_346639c0a\nparent: sx2992556a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2333.79\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3954.87\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2673331", "image": "/imgs/node.png", "label": "l2673331", "shape": "circularImage", "title": "Object Type: node\nname: l2673331\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209763", "image": "/imgs/node.png", "label": "m1209763", "shape": "circularImage", "title": "Object Type: node\nname: m1209763\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748132a", "image": "/imgs/node.png", "label": "x2748132a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748132a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785521c", "image": "/imgs/node.png", "label": "sx2785521c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785521c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338931c0b", "image": "/imgs/node.png", "label": "ld_338931c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338931c0b\nparent: sx2785521c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 11810.42\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3921.54\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2915542c", "image": "/imgs/node.png", "label": "x2915542c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2915542c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2915542b", "image": "/imgs/node.png", "label": "x2915542b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2915542b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2915542a", "image": "/imgs/node.png", "label": "x2915542a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2915542a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935568b", "image": "/imgs/node.png", "label": "sx2935568b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935568b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2119958b0b", "image": "/imgs/node.png", "label": "ld_2119958b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2119958b0b\nparent: sx2935568b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5781.02\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3332.38\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3108449a", "image": "/imgs/node.png", "label": "sx3108449a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3108449a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228622562a0b", "image": "/imgs/node.png", "label": "ld_228622562a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228622562a0b\nparent: sx3108449a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5374.86\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3202.46\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2823545a", "image": "/imgs/node.png", "label": "x2823545a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2823545a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197661c", "image": "/imgs/node.png", "label": "sx3197661c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197661c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338932c0b", "image": "/imgs/node.png", "label": "ld_338932c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338932c0b\nparent: sx3197661c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3825.10\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5556.34\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3236004", "image": "/imgs/node.png", "label": "l3236004", "shape": "circularImage", "title": "Object Type: node\nname: l3236004\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3123509c", "image": "/imgs/node.png", "label": "sx3123509c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3123509c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2129923c0b", "image": "/imgs/node.png", "label": "ld_2129923c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2129923c0b\nparent: sx3123509c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1223.56\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5065.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973149b", "image": "/imgs/node.png", "label": "x2973149b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973149b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2896685a", "image": "/imgs/node.png", "label": "sx2896685a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2896685a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227187012a0a", "image": "/imgs/node.png", "label": "ld_227187012a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227187012a0a\nparent: sx2896685a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3732.87\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4844.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3103822c", "image": "/imgs/node.png", "label": "x3103822c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3103822c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2896685b", "image": "/imgs/node.png", "label": "sx2896685b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2896685b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227187012b0b", "image": "/imgs/node.png", "label": "ld_227187012b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227187012b0b\nparent: sx2896685b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2327.65\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3692.97\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235248c", "image": "/imgs/node.png", "label": "x3235248c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235248c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2896685c", "image": "/imgs/node.png", "label": "sx2896685c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2896685c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227187012c0a", "image": "/imgs/node.png", "label": "ld_227187012c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227187012c0a\nparent: sx2896685c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3206.85\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3081.81\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841627a", "image": "/imgs/node.png", "label": "sx2841627a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841627a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2841627a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2841627a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2841627a_pvmtr\nparent: sx2841627a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337716a0a", "image": "/imgs/node.png", "label": "ld_337716a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337716a0a\nparent: sx2841627a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2863.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2621.01\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254210c", "image": "/imgs/node.png", "label": "sx3254210c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254210c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138647c0a", "image": "/imgs/node.png", "label": "ld_138647c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138647c0a\nparent: sx3254210c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6264.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2404.18\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991915b", "image": "/imgs/node.png", "label": "x2991915b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991915b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029495", "image": "/imgs/node.png", "label": "l3029495", "shape": "circularImage", "title": "Object Type: node\nname: l3029495\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841626c", "image": "/imgs/node.png", "label": "sx2841626c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841626c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302808c0b", "image": "/imgs/node.png", "label": "ld_302808c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302808c0b\nparent: sx2841626c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2733.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1462.51\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029497", "image": "/imgs/node.png", "label": "l3029497", "shape": "circularImage", "title": "Object Type: node\nname: l3029497\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1141480", "image": "/imgs/node.png", "label": "n1141480", "shape": "circularImage", "title": "Object Type: node\nname: n1141480\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785522b", "image": "/imgs/node.png", "label": "sx2785522b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785522b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2127681b0a", "image": "/imgs/node.png", "label": "ld_2127681b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2127681b0a\nparent: sx2785522b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3434.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9689.19\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2913406b", "image": "/imgs/node.png", "label": "sx2913406b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2913406b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225940756b0a", "image": "/imgs/node.png", "label": "ld_225940756b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225940756b0a\nparent: sx2913406b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3326.91\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 11714.32\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029498", "image": "/imgs/node.png", "label": "l3029498", "shape": "circularImage", "title": "Object Type: node\nname: l3029498\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029499", "image": "/imgs/node.png", "label": "l3029499", "shape": "circularImage", "title": "Object Type: node\nname: l3029499\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3141388c", "image": "/imgs/node.png", "label": "x3141388c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3141388c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3029518b", "image": "/imgs/node.png", "label": "sx3029518b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3029518b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337666b0a", "image": "/imgs/node.png", "label": "ld_337666b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337666b0a\nparent: sx3029518b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2642.71\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7388.22\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3729981", "image": "/imgs/node.png", "label": "m3729981", "shape": "circularImage", "title": "Object Type: node\nname: m3729981\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729423c", "image": "/imgs/node.png", "label": "sx2729423c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729423c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339017c0b", "image": "/imgs/node.png", "label": "ld_339017c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339017c0b\nparent: sx2729423c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1499.11\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4789.55\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748780a", "image": "/imgs/node.png", "label": "sx2748780a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748780a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356803a0a", "image": "/imgs/node.png", "label": "ld_356803a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356803a0a\nparent: sx2748780a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2728.63\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6415.70\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2823544a", "image": "/imgs/node.png", "label": "x2823544a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2823544a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3197660b", "image": "/imgs/node.png", "label": "sx3197660b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3197660b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323275b0a", "image": "/imgs/node.png", "label": "ld_323275b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323275b0a\nparent: sx3197660b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4742.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5288.15\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3252336b", "image": "/imgs/node.png", "label": "x3252336b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3252336b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748781a", "image": "/imgs/node.png", "label": "sx2748781a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748781a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21382813a0a", "image": "/imgs/node.png", "label": "ld_21382813a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21382813a0a\nparent: sx2748781a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1882.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 11828.77\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254869b", "image": "/imgs/node.png", "label": "x3254869b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254869b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235247a", "image": "/imgs/node.png", "label": "x3235247a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235247a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3236011", "image": "/imgs/node.png", "label": "l3236011", "shape": "circularImage", "title": "Object Type: node\nname: l3236011\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048210a", "image": "/imgs/node.png", "label": "sx3048210a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048210a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302412a0b", "image": "/imgs/node.png", "label": "ld_302412a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302412a0b\nparent: sx3048210a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 9593.60\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4117.74\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254211b", "image": "/imgs/node.png", "label": "sx3254211b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254211b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247084b0b", "image": "/imgs/node.png", "label": "ld_247084b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247084b0b\nparent: sx3254211b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8644.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1386.13\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991914c", "image": "/imgs/node.png", "label": "x2991914c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991914c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2786274", "image": "/imgs/node.png", "label": "l2786274", "shape": "circularImage", "title": "Object Type: node\nname: l2786274\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2763407c", "image": "/imgs/node.png", "label": "sx2763407c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2763407c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225906836c0a", "image": "/imgs/node.png", "label": "ld_225906836c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225906836c0a\nparent: sx2763407c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4110.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6374.32\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860499b", "image": "/imgs/node.png", "label": "sx2860499b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860499b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338997b0b", "image": "/imgs/node.png", "label": "ld_338997b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338997b0b\nparent: sx2860499b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 10153.71\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9897.83\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2786273", "image": "/imgs/node.png", "label": "l2786273", "shape": "circularImage", "title": "Object Type: node\nname: l2786273\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2801909c", "image": "/imgs/node.png", "label": "x2801909c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2801909c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785523c", "image": "/imgs/node.png", "label": "sx2785523c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785523c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2785523c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2785523c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2785523c_pvmtr\nparent: sx2785523c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138412c0b", "image": "/imgs/node.png", "label": "ld_138412c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138412c0b\nparent: sx2785523c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2614.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3674.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841625c", "image": "/imgs/node.png", "label": "sx2841625c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841625c\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302834c0a", "image": "/imgs/node.png", "label": "ld_302834c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302834c0a\nparent: sx2841625c\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1916.15\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2279.73\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1141475", "image": "/imgs/node.png", "label": "n1141475", "shape": "circularImage", "title": "Object Type: node\nname: n1141475\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1141474", "image": "/imgs/node.png", "label": "n1141474", "shape": "circularImage", "title": "Object Type: node\nname: n1141474\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1141473", "image": "/imgs/node.png", "label": "n1141473", "shape": "circularImage", "title": "Object Type: node\nname: n1141473\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935566c", "image": "/imgs/node.png", "label": "sx2935566c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935566c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_441854c0b", "image": "/imgs/node.png", "label": "ld_441854c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_441854c0b\nparent: sx2935566c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9309.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1175.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "196-35813", "image": "/imgs/node.png", "label": "196-35813", "shape": "circularImage", "title": "Object Type: node\nname: 196-35813\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3141389a", "image": "/imgs/node.png", "label": "x3141389a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3141389a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1141479", "image": "/imgs/node.png", "label": "n1141479", "shape": "circularImage", "title": "Object Type: node\nname: n1141479\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1141478", "image": "/imgs/node.png", "label": "n1141478", "shape": "circularImage", "title": "Object Type: node\nname: n1141478\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2690868c", "image": "/imgs/node.png", "label": "sx2690868c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2690868c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227917127c0b", "image": "/imgs/node.png", "label": "ld_227917127c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227917127c0b\nparent: sx2690868c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 12117.95\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8851.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1141477", "image": "/imgs/node.png", "label": "n1141477", "shape": "circularImage", "title": "Object Type: node\nname: n1141477\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1141476", "image": "/imgs/node.png", "label": "n1141476", "shape": "circularImage", "title": "Object Type: node\nname: n1141476\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2860500b", "image": "/imgs/node.png", "label": "x2860500b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2860500b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2955078a", "image": "/imgs/node.png", "label": "x2955078a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2955078a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729424a", "image": "/imgs/node.png", "label": "sx2729424a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729424a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339018a0a", "image": "/imgs/node.png", "label": "ld_339018a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339018a0a\nparent: sx2729424a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3715.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1769.27\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2936271", "image": "/imgs/node.png", "label": "l2936271", "shape": "circularImage", "title": "Object Type: node\nname: l2936271\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048211a", "image": "/imgs/node.png", "label": "sx3048211a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048211a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21396015a0b", "image": "/imgs/node.png", "label": "ld_21396015a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21396015a0b\nparent: sx3048211a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5130.03\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4014.30\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235246b", "image": "/imgs/node.png", "label": "x3235246b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235246b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2936270", "image": "/imgs/node.png", "label": "l2936270", "shape": "circularImage", "title": "Object Type: node\nname: l2936270\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3046854", "image": "/imgs/node.png", "label": "l3046854", "shape": "circularImage", "title": "Object Type: node\nname: l3046854\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2936275", "image": "/imgs/node.png", "label": "l2936275", "shape": "circularImage", "title": "Object Type: node\nname: l2936275\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2936276", "image": "/imgs/node.png", "label": "l2936276", "shape": "circularImage", "title": "Object Type: node\nname: l2936276\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2786266", "image": "/imgs/node.png", "label": "l2786266", "shape": "circularImage", "title": "Object Type: node\nname: l2786266\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2936279", "image": "/imgs/node.png", "label": "l2936279", "shape": "circularImage", "title": "Object Type: node\nname: l2936279\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3032977", "image": "/imgs/node.png", "label": "m3032977", "shape": "circularImage", "title": "Object Type: node\nname: m3032977\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2823592a", "image": "/imgs/node.png", "label": "sx2823592a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2823592a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_223658a0a", "image": "/imgs/node.png", "label": "ld_223658a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_223658a0a\nparent: sx2823592a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1253.99\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2632.61\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991913a", "image": "/imgs/node.png", "label": "x2991913a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991913a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935567b", "image": "/imgs/node.png", "label": "sx2935567b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935567b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338992b0a", "image": "/imgs/node.png", "label": "ld_338992b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338992b0a\nparent: sx2935567b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4005.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2014.64\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991911c", "image": "/imgs/node.png", "label": "x2991911c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991911c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841624b", "image": "/imgs/node.png", "label": "sx2841624b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841624b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355604b0a", "image": "/imgs/node.png", "label": "ld_355604b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355604b0a\nparent: sx2841624b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2325.17\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3695.44\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3032980", "image": "/imgs/node.png", "label": "m3032980", "shape": "circularImage", "title": "Object Type: node\nname: m3032980\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3032981", "image": "/imgs/node.png", "label": "m3032981", "shape": "circularImage", "title": "Object Type: node\nname: m3032981\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785524c", "image": "/imgs/node.png", "label": "sx2785524c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785524c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2044328c0b", "image": "/imgs/node.png", "label": "ld_2044328c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2044328c0b\nparent: sx2785524c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1185.05\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5103.61\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3176656a", "image": "/imgs/node.png", "label": "sx3176656a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3176656a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193170a0b", "image": "/imgs/node.png", "label": "ld_226193170a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193170a0b\nparent: sx3176656a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3701.20\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8535.91\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2860501b", "image": "/imgs/node.png", "label": "x2860501b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2860501b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5472350-1_int", "image": "/imgs/node.png", "label": "d5472350-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5472350-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048212a", "image": "/imgs/node.png", "label": "sx3048212a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048212a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355934a0a", "image": "/imgs/node.png", "label": "ld_355934a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355934a0a\nparent: sx3048212a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2583.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1076.27\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766730b", "image": "/imgs/node.png", "label": "x2766730b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766730b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235245c", "image": "/imgs/node.png", "label": "x3235245c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235245c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2936268", "image": "/imgs/node.png", "label": "l2936268", "shape": "circularImage", "title": "Object Type: node\nname: l2936268\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991912a", "image": "/imgs/node.png", "label": "x2991912a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991912a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2876796a", "image": "/imgs/node.png", "label": "sx2876796a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2876796a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193338a0b", "image": "/imgs/node.png", "label": "ld_226193338a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193338a0b\nparent: sx2876796a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4120.28\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1364.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841623a", "image": "/imgs/node.png", "label": "sx2841623a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841623a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_294844a0a", "image": "/imgs/node.png", "label": "ld_294844a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_294844a0a\nparent: sx2841623a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3578.85\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1905.69\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785525c", "image": "/imgs/node.png", "label": "sx2785525c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785525c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21396606c0a", "image": "/imgs/node.png", "label": "ld_21396606c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21396606c0a\nparent: sx2785525c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2405.00\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8079.54\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029497c", "image": "/imgs/node.png", "label": "x3029497c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029497c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3119793b", "image": "/imgs/node.png", "label": "sx3119793b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3119793b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226024307b0b", "image": "/imgs/node.png", "label": "ld_226024307b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226024307b0b\nparent: sx3119793b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3090.11\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2930.51\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2820528c", "image": "/imgs/node.png", "label": "sx2820528c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2820528c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226191778c0b", "image": "/imgs/node.png", "label": "ld_226191778c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226191778c0b\nparent: sx2820528c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5360.84\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5123.70\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3141401a", "image": "/imgs/node.png", "label": "sx3141401a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3141401a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338970a0a", "image": "/imgs/node.png", "label": "ld_338970a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338970a0a\nparent: sx3141401a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4956.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4188.06\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973150a", "image": "/imgs/node.png", "label": "sx2973150a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973150a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21380528a0a", "image": "/imgs/node.png", "label": "ld_21380528a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21380528a0a\nparent: sx2973150a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1602.55\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3881.98\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009828", "image": "/imgs/node.png", "label": "m1009828", "shape": "circularImage", "title": "Object Type: node\nname: m1009828\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009827", "image": "/imgs/node.png", "label": "m1009827", "shape": "circularImage", "title": "Object Type: node\nname: m1009827\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "regxfmr_190-7361", "image": "/imgs/node.png", "label": "regxfmr_190-7361", "shape": "circularImage", "title": "Object Type: node\nname: regxfmr_190-7361\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991919a", "image": "/imgs/node.png", "label": "x2991919a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991919a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2955076a", "image": "/imgs/node.png", "label": "x2955076a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2955076a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009820", "image": "/imgs/node.png", "label": "m1009820", "shape": "circularImage", "title": "Object Type: node\nname: m1009820\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p904451", "image": "/imgs/node.png", "label": "p904451", "shape": "circularImage", "title": "Object Type: node\nname: p904451\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235244a", "image": "/imgs/node.png", "label": "x3235244a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235244a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "q14734", "image": "/imgs/node.png", "label": "q14734", "shape": "circularImage", "title": "Object Type: node\nname: q14734\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254214b", "image": "/imgs/node.png", "label": "sx3254214b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254214b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3254214b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3254214b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3254214b_pvmtr\nparent: sx3254214b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337706b0b", "image": "/imgs/node.png", "label": "ld_337706b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337706b0b\nparent: sx3254214b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4703.29\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5327.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009824", "image": "/imgs/node.png", "label": "m1009824", "shape": "circularImage", "title": "Object Type: node\nname: m1009824\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "q14733", "image": "/imgs/node.png", "label": "q14733", "shape": "circularImage", "title": "Object Type: node\nname: q14733\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p904452", "image": "/imgs/node.png", "label": "p904452", "shape": "circularImage", "title": "Object Type: node\nname: p904452\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2876797a", "image": "/imgs/node.png", "label": "sx2876797a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2876797a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193345a0b", "image": "/imgs/node.png", "label": "ld_226193345a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193345a0b\nparent: sx2876797a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3510.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1974.01\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841622a", "image": "/imgs/node.png", "label": "sx2841622a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841622a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21384215a0a", "image": "/imgs/node.png", "label": "ld_21384215a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21384215a0a\nparent: sx2841622a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1239.14\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4245.40\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009840", "image": "/imgs/node.png", "label": "m1009840", "shape": "circularImage", "title": "Object Type: node\nname: m1009840\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785526b", "image": "/imgs/node.png", "label": "sx2785526b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785526b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302374b0a", "image": "/imgs/node.png", "label": "ld_302374b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302374b0a\nparent: sx2785526b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3478.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2542.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3141402c", "image": "/imgs/node.png", "label": "sx3141402c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3141402c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391978c0b", "image": "/imgs/node.png", "label": "ld_391978c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391978c0b\nparent: sx3141402c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9173.93\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1310.61\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729427b", "image": "/imgs/node.png", "label": "sx2729427b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729427b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323249b0a", "image": "/imgs/node.png", "label": "ld_323249b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323249b0a\nparent: sx2729427b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5409.08\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3704.32\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973151a", "image": "/imgs/node.png", "label": "sx2973151a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973151a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138569a0a", "image": "/imgs/node.png", "label": "ld_138569a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138569a0a\nparent: sx2973151a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4002.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1481.91\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009839", "image": "/imgs/node.png", "label": "m1009839", "shape": "circularImage", "title": "Object Type: node\nname: m1009839\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009838", "image": "/imgs/node.png", "label": "m1009838", "shape": "circularImage", "title": "Object Type: node\nname: m1009838\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048214a", "image": "/imgs/node.png", "label": "sx3048214a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048214a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302474a0b", "image": "/imgs/node.png", "label": "ld_302474a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302474a0b\nparent: sx3048214a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3716.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8520.85\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2955077c", "image": "/imgs/node.png", "label": "x2955077c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2955077c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3086002", "image": "/imgs/node.png", "label": "l3086002", "shape": "circularImage", "title": "Object Type: node\nname: l3086002\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804247b", "image": "/imgs/node.png", "label": "sx2804247b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804247b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391737b0b", "image": "/imgs/node.png", "label": "ld_391737b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391737b0b\nparent: sx2804247b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8109.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1921.41\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254215c", "image": "/imgs/node.png", "label": "sx3254215c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254215c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302859c0a", "image": "/imgs/node.png", "label": "ld_302859c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302859c0a\nparent: sx3254215c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6030.33\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3351.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991918b", "image": "/imgs/node.png", "label": "x2991918b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991918b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235243c", "image": "/imgs/node.png", "label": "x3235243c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235243c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009832", "image": "/imgs/node.png", "label": "m1009832", "shape": "circularImage", "title": "Object Type: node\nname: m1009832\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009834", "image": "/imgs/node.png", "label": "m1009834", "shape": "circularImage", "title": "Object Type: node\nname: m1009834\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029499a", "image": "/imgs/node.png", "label": "x3029499a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029499a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2917359a", "image": "/imgs/node.png", "label": "x2917359a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2917359a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5563942-4_int", "image": "/imgs/node.png", "label": "d5563942-4_int", "shape": "circularImage", "title": "Object Type: node\nname: d5563942-4_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841621c", "image": "/imgs/node.png", "label": "sx2841621c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841621c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338910c0a", "image": "/imgs/node.png", "label": "ld_338910c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338910c0a\nparent: sx2841621c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2981.95\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7502.58\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729428a", "image": "/imgs/node.png", "label": "sx2729428a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729428a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2729428a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2729428a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2729428a_pvmtr\nparent: sx2729428a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21398402a0a", "image": "/imgs/node.png", "label": "ld_21398402a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21398402a0a\nparent: sx2729428a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3119.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2364.65\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973152b", "image": "/imgs/node.png", "label": "sx2973152b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973152b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323253b0b", "image": "/imgs/node.png", "label": "ld_323253b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323253b0b\nparent: sx2973152b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2650.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7380.72\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2860504a", "image": "/imgs/node.png", "label": "x2860504a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2860504a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3141403a", "image": "/imgs/node.png", "label": "sx3141403a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3141403a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399707a0a", "image": "/imgs/node.png", "label": "ld_21399707a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399707a0a\nparent: sx3141403a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 7601.55\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1542.78\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2955074a", "image": "/imgs/node.png", "label": "x2955074a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2955074a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3236004c", "image": "/imgs/node.png", "label": "x3236004c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3236004c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785527a", "image": "/imgs/node.png", "label": "sx2785527a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785527a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293522a0b", "image": "/imgs/node.png", "label": "ld_293522a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293522a0b\nparent: sx2785527a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2454.82\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3029.71\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254212b", "image": "/imgs/node.png", "label": "sx3254212b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254212b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138754b0b", "image": "/imgs/node.png", "label": "ld_138754b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138754b0b\nparent: sx3254212b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3101.07\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 11940.17\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991917b", "image": "/imgs/node.png", "label": "x2991917b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991917b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009843", "image": "/imgs/node.png", "label": "m1009843", "shape": "circularImage", "title": "Object Type: node\nname: m1009843\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235242c", "image": "/imgs/node.png", "label": "x3235242c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235242c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3029498c", "image": "/imgs/node.png", "label": "x3029498c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3029498c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729429a", "image": "/imgs/node.png", "label": "sx2729429a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729429a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293644a0b", "image": "/imgs/node.png", "label": "ld_293644a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293644a0b\nparent: sx2729429a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1038.60\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8105.73\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841620b", "image": "/imgs/node.png", "label": "sx2841620b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841620b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2147018b0a", "image": "/imgs/node.png", "label": "ld_2147018b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2147018b0a\nparent: sx2841620b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5405.24\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3708.16\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048946c", "image": "/imgs/node.png", "label": "x3048946c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048946c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3046854b", "image": "/imgs/node.png", "label": "x3046854b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3046854b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973153a", "image": "/imgs/node.png", "label": "sx2973153a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973153a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338925a0a", "image": "/imgs/node.png", "label": "ld_338925a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338925a0a\nparent: sx2973153a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3734.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4843.06\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3784018", "image": "/imgs/node.png", "label": "l3784018", "shape": "circularImage", "title": "Object Type: node\nname: l3784018\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916598a", "image": "/imgs/node.png", "label": "x2916598a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916598a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2860506b", "image": "/imgs/node.png", "label": "x2860506b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2860506b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785528b", "image": "/imgs/node.png", "label": "sx2785528b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785528b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138752b0a", "image": "/imgs/node.png", "label": "ld_138752b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138752b0a\nparent: sx2785528b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4305.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1715.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2804245b", "image": "/imgs/node.png", "label": "sx2804245b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2804245b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355598b0a", "image": "/imgs/node.png", "label": "ld_355598b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355598b0a\nparent: sx2804245b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4914.50\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5116.42\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991916b", "image": "/imgs/node.png", "label": "x2991916b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991916b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009855", "image": "/imgs/node.png", "label": "m1009855", "shape": "circularImage", "title": "Object Type: node\nname: m1009855\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx0247171b", "image": "/imgs/node.png", "label": "sx0247171b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx0247171b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247171b0b", "image": "/imgs/node.png", "label": "ld_247171b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247171b0b\nparent: sx0247171b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2961.53\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3059.09\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254213b", "image": "/imgs/node.png", "label": "sx3254213b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254213b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321859b0a", "image": "/imgs/node.png", "label": "ld_321859b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321859b0a\nparent: sx3254213b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8605.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1425.19\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235241c", "image": "/imgs/node.png", "label": "x3235241c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235241c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197618a", "image": "/imgs/node.png", "label": "x3197618a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197618a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827495", "image": "/imgs/node.png", "label": "p827495", "shape": "circularImage", "title": "Object Type: node\nname: p827495\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991939", "image": "/imgs/node.png", "label": "l2991939", "shape": "circularImage", "title": "Object Type: node\nname: l2991939\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141399", "image": "/imgs/node.png", "label": "l3141399", "shape": "circularImage", "title": "Object Type: node\nname: l3141399\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141397", "image": "/imgs/node.png", "label": "l3141397", "shape": "circularImage", "title": "Object Type: node\nname: l3141397\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827499", "image": "/imgs/node.png", "label": "p827499", "shape": "circularImage", "title": "Object Type: node\nname: p827499\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954350c", "image": "/imgs/node.png", "label": "x2954350c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954350c\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141398", "image": "/imgs/node.png", "label": "l3141398", "shape": "circularImage", "title": "Object Type: node\nname: l3141398\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827498", "image": "/imgs/node.png", "label": "p827498", "shape": "circularImage", "title": "Object Type: node\nname: p827498\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141395", "image": "/imgs/node.png", "label": "l3141395", "shape": "circularImage", "title": "Object Type: node\nname: l3141395\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141396", "image": "/imgs/node.png", "label": "l3141396", "shape": "circularImage", "title": "Object Type: node\nname: l3141396\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p827496", "image": "/imgs/node.png", "label": "p827496", "shape": "circularImage", "title": "Object Type: node\nname: p827496\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141393", "image": "/imgs/node.png", "label": "l3141393", "shape": "circularImage", "title": "Object Type: node\nname: l3141393\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673320b", "image": "/imgs/node.png", "label": "sx2673320b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673320b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_392037b0a", "image": "/imgs/node.png", "label": "ld_392037b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_392037b0a\nparent: sx2673320b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6023.22\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4007.71\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141394", "image": "/imgs/node.png", "label": "l3141394", "shape": "circularImage", "title": "Object Type: node\nname: l3141394\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2689678", "image": "/imgs/node.png", "label": "l2689678", "shape": "circularImage", "title": "Object Type: node\nname: l2689678\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1230123", "image": "/imgs/node.png", "label": "n1230123", "shape": "circularImage", "title": "Object Type: node\nname: n1230123\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160103c", "image": "/imgs/node.png", "label": "sx3160103c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160103c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356063c0b", "image": "/imgs/node.png", "label": "ld_356063c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356063c0b\nparent: sx3160103c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5447.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3933.68\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141390", "image": "/imgs/node.png", "label": "l3141390", "shape": "circularImage", "title": "Object Type: node\nname: l3141390\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710514b", "image": "/imgs/node.png", "label": "sx2710514b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710514b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323267b0b", "image": "/imgs/node.png", "label": "ld_323267b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323267b0b\nparent: sx2710514b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8355.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1674.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1230121", "image": "/imgs/node.png", "label": "n1230121", "shape": "circularImage", "title": "Object Type: node\nname: n1230121\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1230122", "image": "/imgs/node.png", "label": "n1230122", "shape": "circularImage", "title": "Object Type: node\nname: n1230122\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026366", "image": "/imgs/node.png", "label": "m1026366", "shape": "circularImage", "title": "Object Type: node\nname: m1026366\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000500", "image": "/imgs/node.png", "label": "m2000500", "shape": "circularImage", "title": "Object Type: node\nname: m2000500\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916599a", "image": "/imgs/node.png", "label": "x2916599a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916599a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026364", "image": "/imgs/node.png", "label": "m1026364", "shape": "circularImage", "title": "Object Type: node\nname: m1026364\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879066b", "image": "/imgs/node.png", "label": "x2879066b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879066b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026363", "image": "/imgs/node.png", "label": "m1026363", "shape": "circularImage", "title": "Object Type: node\nname: m1026363\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048205c", "image": "/imgs/node.png", "label": "sx3048205c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048205c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_274994c0b", "image": "/imgs/node.png", "label": "ld_274994c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_274994c0b\nparent: sx3048205c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 7380.79\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3103.74\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2861219b", "image": "/imgs/node.png", "label": "x2861219b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2861219b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991933", "image": "/imgs/node.png", "label": "l2991933", "shape": "circularImage", "title": "Object Type: node\nname: l2991933\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766725c", "image": "/imgs/node.png", "label": "x2766725c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766725c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3139086", "image": "/imgs/node.png", "label": "l3139086", "shape": "circularImage", "title": "Object Type: node\nname: l3139086\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3101194c", "image": "/imgs/node.png", "label": "x3101194c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3101194c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991929", "image": "/imgs/node.png", "label": "l2991929", "shape": "circularImage", "title": "Object Type: node\nname: l2991929\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141388", "image": "/imgs/node.png", "label": "l3141388", "shape": "circularImage", "title": "Object Type: node\nname: l3141388\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141389", "image": "/imgs/node.png", "label": "l3141389", "shape": "circularImage", "title": "Object Type: node\nname: l3141389\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991927", "image": "/imgs/node.png", "label": "l2991927", "shape": "circularImage", "title": "Object Type: node\nname: l2991927\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048205c", "image": "/imgs/node.png", "label": "x3048205c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048205c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2989600", "image": "/imgs/node.png", "label": "l2989600", "shape": "circularImage", "title": "Object Type: node\nname: l2989600\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673321a", "image": "/imgs/node.png", "label": "sx2673321a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673321a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302674a0a", "image": "/imgs/node.png", "label": "ld_302674a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302674a0a\nparent: sx2673321a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5085.32\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4059.01\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160102b", "image": "/imgs/node.png", "label": "sx3160102b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160102b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355780b0b", "image": "/imgs/node.png", "label": "ld_355780b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355780b0b\nparent: sx3160102b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6588.14\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3442.79\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026361", "image": "/imgs/node.png", "label": "m1026361", "shape": "circularImage", "title": "Object Type: node\nname: m1026361\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710515c", "image": "/imgs/node.png", "label": "sx2710515c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710515c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321884c0a", "image": "/imgs/node.png", "label": "ld_321884c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321884c0a\nparent: sx2710515c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8013.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7718.23\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3632979a", "image": "/imgs/node.png", "label": "sx3632979a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3632979a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224192013a0a", "image": "/imgs/node.png", "label": "ld_2224192013a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224192013a0a\nparent: sx3632979a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3387.66\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2096.88\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048206a", "image": "/imgs/node.png", "label": "sx3048206a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048206a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138649a0a", "image": "/imgs/node.png", "label": "ld_138649a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138649a0a\nparent: sx3048206a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7907.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1237.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001-mt2", "image": "/imgs/node.png", "label": "m2001-mt2", "shape": "circularImage", "title": "Object Type: node\nname: m2001-mt2\nphases: ABCN\nnominal_voltage: 277.13\nbustype: SWING_PQ\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m2001-mt2_dgmtr", "image": "/imgs/meter.jpg", "label": "m2001-mt2_dgmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m2001-mt2_dgmtr\nparent: m2001-mt2\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879067a", "image": "/imgs/node.png", "label": "x2879067a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879067a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2689691", "image": "/imgs/node.png", "label": "l2689691", "shape": "circularImage", "title": "Object Type: node\nname: l2689691\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026354", "image": "/imgs/node.png", "label": "m1026354", "shape": "circularImage", "title": "Object Type: node\nname: m1026354\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001-mt3", "image": "/imgs/node.png", "label": "m2001-mt3", "shape": "circularImage", "title": "Object Type: node\nname: m2001-mt3\nphases: ABCN\nnominal_voltage: 277.13\nbustype: SWING_PQ\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m2001-mt3_dgmtr", "image": "/imgs/meter.jpg", "label": "m2001-mt3_dgmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m2001-mt3_dgmtr\nparent: m2001-mt3\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001-mt1", "image": "/imgs/node.png", "label": "m2001-mt1", "shape": "circularImage", "title": "Object Type: node\nname: m2001-mt1\nphases: ABCN\nnominal_voltage: 277.13\nbustype: SWING_PQ\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m2001-mt1_dgmtr", "image": "/imgs/meter.jpg", "label": "m2001-mt1_dgmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m2001-mt1_dgmtr\nparent: m2001-mt1\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026357", "image": "/imgs/node.png", "label": "m1026357", "shape": "circularImage", "title": "Object Type: node\nname: m1026357\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026356", "image": "/imgs/node.png", "label": "m1026356", "shape": "circularImage", "title": "Object Type: node\nname: m1026356\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991921", "image": "/imgs/node.png", "label": "l2991921", "shape": "circularImage", "title": "Object Type: node\nname: l2991921\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991920", "image": "/imgs/node.png", "label": "l2991920", "shape": "circularImage", "title": "Object Type: node\nname: l2991920\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991923", "image": "/imgs/node.png", "label": "l2991923", "shape": "circularImage", "title": "Object Type: node\nname: l2991923\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766724c", "image": "/imgs/node.png", "label": "x2766724c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766724c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991922", "image": "/imgs/node.png", "label": "l2991922", "shape": "circularImage", "title": "Object Type: node\nname: l2991922\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3177665a", "image": "/imgs/node.png", "label": "x3177665a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3177665a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991918", "image": "/imgs/node.png", "label": "l2991918", "shape": "circularImage", "title": "Object Type: node\nname: l2991918\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3626914c", "image": "/imgs/node.png", "label": "x3626914c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3626914c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748839", "image": "/imgs/node.png", "label": "l2748839", "shape": "circularImage", "title": "Object Type: node\nname: l2748839\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991917", "image": "/imgs/node.png", "label": "l2991917", "shape": "circularImage", "title": "Object Type: node\nname: l2991917\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048206a", "image": "/imgs/node.png", "label": "x3048206a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048206a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2821087", "image": "/imgs/node.png", "label": "l2821087", "shape": "circularImage", "title": "Object Type: node\nname: l2821087\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991919", "image": "/imgs/node.png", "label": "l2991919", "shape": "circularImage", "title": "Object Type: node\nname: l2991919\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991914", "image": "/imgs/node.png", "label": "l2991914", "shape": "circularImage", "title": "Object Type: node\nname: l2991914\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991913", "image": "/imgs/node.png", "label": "l2991913", "shape": "circularImage", "title": "Object Type: node\nname: l2991913\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991916", "image": "/imgs/node.png", "label": "l2991916", "shape": "circularImage", "title": "Object Type: node\nname: l2991916\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954352c", "image": "/imgs/node.png", "label": "x2954352c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954352c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991915", "image": "/imgs/node.png", "label": "l2991915", "shape": "circularImage", "title": "Object Type: node\nname: l2991915\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2726975b", "image": "/imgs/node.png", "label": "x2726975b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2726975b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710512b", "image": "/imgs/node.png", "label": "sx2710512b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710512b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323280b0b", "image": "/imgs/node.png", "label": "ld_323280b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323280b0b\nparent: sx2710512b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5068.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4962.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3157718", "image": "/imgs/node.png", "label": "l3157718", "shape": "circularImage", "title": "Object Type: node\nname: l3157718\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047292", "image": "/imgs/node.png", "label": "m1047292", "shape": "circularImage", "title": "Object Type: node\nname: m1047292\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160101a", "image": "/imgs/node.png", "label": "sx3160101a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160101a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337678a0b", "image": "/imgs/node.png", "label": "ld_337678a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337678a0b\nparent: sx3160101a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2198.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6945.81\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026394", "image": "/imgs/node.png", "label": "m1026394", "shape": "circularImage", "title": "Object Type: node\nname: m1026394\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047293", "image": "/imgs/node.png", "label": "m1047293", "shape": "circularImage", "title": "Object Type: node\nname: m1047293\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026393", "image": "/imgs/node.png", "label": "m1026393", "shape": "circularImage", "title": "Object Type: node\nname: m1026393\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048207b", "image": "/imgs/node.png", "label": "sx3048207b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048207b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323248b0b", "image": "/imgs/node.png", "label": "ld_323248b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323248b0b\nparent: sx3048207b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3182.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2838.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3141393c", "image": "/imgs/node.png", "label": "x3141393c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3141393c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2842330c", "image": "/imgs/node.png", "label": "x2842330c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2842330c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879068b", "image": "/imgs/node.png", "label": "x2879068b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879068b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009805", "image": "/imgs/node.png", "label": "m1009805", "shape": "circularImage", "title": "Object Type: node\nname: m1009805\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026387", "image": "/imgs/node.png", "label": "m1026387", "shape": "circularImage", "title": "Object Type: node\nname: m1026387\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009807", "image": "/imgs/node.png", "label": "m1009807", "shape": "circularImage", "title": "Object Type: node\nname: m1009807\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3157710", "image": "/imgs/node.png", "label": "l3157710", "shape": "circularImage", "title": "Object Type: node\nname: l3157710\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009809", "image": "/imgs/node.png", "label": "m1009809", "shape": "circularImage", "title": "Object Type: node\nname: m1009809\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2748840", "image": "/imgs/node.png", "label": "l2748840", "shape": "circularImage", "title": "Object Type: node\nname: l2748840\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991910", "image": "/imgs/node.png", "label": "l2991910", "shape": "circularImage", "title": "Object Type: node\nname: l2991910\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991912", "image": "/imgs/node.png", "label": "l2991912", "shape": "circularImage", "title": "Object Type: node\nname: l2991912\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691973", "image": "/imgs/node.png", "label": "l2691973", "shape": "circularImage", "title": "Object Type: node\nname: l2691973\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991911", "image": "/imgs/node.png", "label": "l2991911", "shape": "circularImage", "title": "Object Type: node\nname: l2991911\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "regxfmr_190-8593", "image": "/imgs/node.png", "label": "regxfmr_190-8593", "shape": "circularImage", "title": "Object Type: node\nname: regxfmr_190-8593\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766727b", "image": "/imgs/node.png", "label": "x2766727b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766727b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991907", "image": "/imgs/node.png", "label": "l2991907", "shape": "circularImage", "title": "Object Type: node\nname: l2991907\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3141394b", "image": "/imgs/node.png", "label": "x3141394b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3141394b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991906", "image": "/imgs/node.png", "label": "l2991906", "shape": "circularImage", "title": "Object Type: node\nname: l2991906\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048207b", "image": "/imgs/node.png", "label": "x3048207b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048207b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991909", "image": "/imgs/node.png", "label": "l2991909", "shape": "circularImage", "title": "Object Type: node\nname: l2991909\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991908", "image": "/imgs/node.png", "label": "l2991908", "shape": "circularImage", "title": "Object Type: node\nname: l2991908\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991902", "image": "/imgs/node.png", "label": "l2991902", "shape": "circularImage", "title": "Object Type: node\nname: l2991902\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954351c", "image": "/imgs/node.png", "label": "x2954351c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954351c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991905", "image": "/imgs/node.png", "label": "l2991905", "shape": "circularImage", "title": "Object Type: node\nname: l2991905\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2726974b", "image": "/imgs/node.png", "label": "x2726974b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2726974b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710513b", "image": "/imgs/node.png", "label": "sx2710513b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710513b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_325245b0a", "image": "/imgs/node.png", "label": "ld_325245b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_325245b0a\nparent: sx2710513b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1928.23\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2082.08\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048208a", "image": "/imgs/node.png", "label": "sx3048208a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048208a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138260a0b", "image": "/imgs/node.png", "label": "ld_138260a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138260a0b\nparent: sx3048208a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1502.23\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3982.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3157708", "image": "/imgs/node.png", "label": "l3157708", "shape": "circularImage", "title": "Object Type: node\nname: l3157708\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160100b", "image": "/imgs/node.png", "label": "sx3160100b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160100b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321847b0b", "image": "/imgs/node.png", "label": "ld_321847b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321847b0b\nparent: sx3160100b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4067.53\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1953.09\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879069a", "image": "/imgs/node.png", "label": "x2879069a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879069a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026377", "image": "/imgs/node.png", "label": "m1026377", "shape": "circularImage", "title": "Object Type: node\nname: m1026377\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1047299", "image": "/imgs/node.png", "label": "m1047299", "shape": "circularImage", "title": "Object Type: node\nname: m1047299\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026378", "image": "/imgs/node.png", "label": "m1026378", "shape": "circularImage", "title": "Object Type: node\nname: m1026378\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2861218c", "image": "/imgs/node.png", "label": "x2861218c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2861218c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766726b", "image": "/imgs/node.png", "label": "x2766726b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766726b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991901", "image": "/imgs/node.png", "label": "l2991901", "shape": "circularImage", "title": "Object Type: node\nname: l2991901\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1139250", "image": "/imgs/node.png", "label": "n1139250", "shape": "circularImage", "title": "Object Type: node\nname: n1139250\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1139252", "image": "/imgs/node.png", "label": "n1139252", "shape": "circularImage", "title": "Object Type: node\nname: n1139252\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1139251", "image": "/imgs/node.png", "label": "n1139251", "shape": "circularImage", "title": "Object Type: node\nname: n1139251\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897807b", "image": "/imgs/node.png", "label": "sx2897807b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897807b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21386771b0a", "image": "/imgs/node.png", "label": "ld_21386771b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21386771b0a\nparent: sx2897807b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5576.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3537.21\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048208a", "image": "/imgs/node.png", "label": "x3048208a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048208a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1139254", "image": "/imgs/node.png", "label": "n1139254", "shape": "circularImage", "title": "Object Type: node\nname: n1139254\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029500", "image": "/imgs/node.png", "label": "l3029500", "shape": "circularImage", "title": "Object Type: node\nname: l3029500\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029501", "image": "/imgs/node.png", "label": "l3029501", "shape": "circularImage", "title": "Object Type: node\nname: l3029501\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1139256", "image": "/imgs/node.png", "label": "n1139256", "shape": "circularImage", "title": "Object Type: node\nname: n1139256\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710510c", "image": "/imgs/node.png", "label": "sx2710510c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710510c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2710510c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2710510c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2710510c_pvmtr\nparent: sx2710510c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138650c0a", "image": "/imgs/node.png", "label": "ld_138650c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138650c0a\nparent: sx2710510c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3254.61\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4034.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2726973a", "image": "/imgs/node.png", "label": "x2726973a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2726973a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029502", "image": "/imgs/node.png", "label": "l3029502", "shape": "circularImage", "title": "Object Type: node\nname: l3029502\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1139255", "image": "/imgs/node.png", "label": "n1139255", "shape": "circularImage", "title": "Object Type: node\nname: n1139255\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6409775-4_int", "image": "/imgs/node.png", "label": "d6409775-4_int", "shape": "circularImage", "title": "Object Type: node\nname: d6409775-4_int\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029503", "image": "/imgs/node.png", "label": "l3029503", "shape": "circularImage", "title": "Object Type: node\nname: l3029503\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029504", "image": "/imgs/node.png", "label": "l3029504", "shape": "circularImage", "title": "Object Type: node\nname: l3029504\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029505", "image": "/imgs/node.png", "label": "l3029505", "shape": "circularImage", "title": "Object Type: node\nname: l3029505\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029506", "image": "/imgs/node.png", "label": "l3029506", "shape": "circularImage", "title": "Object Type: node\nname: l3029506\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029507", "image": "/imgs/node.png", "label": "l3029507", "shape": "circularImage", "title": "Object Type: node\nname: l3029507\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048209b", "image": "/imgs/node.png", "label": "sx3048209b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048209b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2120195b0b", "image": "/imgs/node.png", "label": "ld_2120195b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2120195b0b\nparent: sx3048209b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9800.41\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3323.30\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104144a", "image": "/imgs/node.png", "label": "sx3104144a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104144a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3104144a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3104144a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3104144a_pvmtr\nparent: sx3104144a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339020a0b", "image": "/imgs/node.png", "label": "ld_339020a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339020a0b\nparent: sx3104144a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3597.05\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3155.53\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026320", "image": "/imgs/node.png", "label": "m1026320", "shape": "circularImage", "title": "Object Type: node\nname: m1026320\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766721a", "image": "/imgs/node.png", "label": "x2766721a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766721a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026324", "image": "/imgs/node.png", "label": "m1026324", "shape": "circularImage", "title": "Object Type: node\nname: m1026324\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026323", "image": "/imgs/node.png", "label": "m1026323", "shape": "circularImage", "title": "Object Type: node\nname: m1026323\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879062c", "image": "/imgs/node.png", "label": "x2879062c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879062c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026329", "image": "/imgs/node.png", "label": "m1026329", "shape": "circularImage", "title": "Object Type: node\nname: m1026329\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026328", "image": "/imgs/node.png", "label": "m1026328", "shape": "circularImage", "title": "Object Type: node\nname: m1026328\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026327", "image": "/imgs/node.png", "label": "m1026327", "shape": "circularImage", "title": "Object Type: node\nname: m1026327\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991923a", "image": "/imgs/node.png", "label": "x2991923a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991923a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1139260", "image": "/imgs/node.png", "label": "n1139260", "shape": "circularImage", "title": "Object Type: node\nname: n1139260\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2820531b", "image": "/imgs/node.png", "label": "sx2820531b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2820531b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226192936b0b", "image": "/imgs/node.png", "label": "ld_226192936b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226192936b0b\nparent: sx2820531b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1381.02\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8649.91\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991921c", "image": "/imgs/node.png", "label": "x2991921c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991921c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1139263", "image": "/imgs/node.png", "label": "n1139263", "shape": "circularImage", "title": "Object Type: node\nname: n1139263\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2745799", "image": "/imgs/node.png", "label": "l2745799", "shape": "circularImage", "title": "Object Type: node\nname: l2745799\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048209b", "image": "/imgs/node.png", "label": "x3048209b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048209b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1139264", "image": "/imgs/node.png", "label": "n1139264", "shape": "circularImage", "title": "Object Type: node\nname: n1139264\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3083019", "image": "/imgs/node.png", "label": "l3083019", "shape": "circularImage", "title": "Object Type: node\nname: l3083019\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3251854a", "image": "/imgs/node.png", "label": "sx3251854a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3251854a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226881700a0b", "image": "/imgs/node.png", "label": "ld_226881700a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226881700a0b\nparent: sx3251854a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8492.23\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3744.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3226771", "image": "/imgs/node.png", "label": "l3226771", "shape": "circularImage", "title": "Object Type: node\nname: l3226771\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710511a", "image": "/imgs/node.png", "label": "sx2710511a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710511a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21357515a0b", "image": "/imgs/node.png", "label": "ld_21357515a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21357515a0b\nparent: sx2710511a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6247.49\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2896.84\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104145b", "image": "/imgs/node.png", "label": "sx3104145b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104145b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339011b0b", "image": "/imgs/node.png", "label": "ld_339011b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339011b0b\nparent: sx3104145b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2031.16\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3989.46\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729430b", "image": "/imgs/node.png", "label": "sx2729430b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729430b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21248901b0a", "image": "/imgs/node.png", "label": "ld_21248901b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21248901b0a\nparent: sx2729430b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4390.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5640.73\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766720a", "image": "/imgs/node.png", "label": "x2766720a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766720a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879063b", "image": "/imgs/node.png", "label": "x2879063b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879063b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026312", "image": "/imgs/node.png", "label": "m1026312", "shape": "circularImage", "title": "Object Type: node\nname: m1026312\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1139258", "image": "/imgs/node.png", "label": "n1139258", "shape": "circularImage", "title": "Object Type: node\nname: n1139258\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1139257", "image": "/imgs/node.png", "label": "n1139257", "shape": "circularImage", "title": "Object Type: node\nname: n1139257\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1139259", "image": "/imgs/node.png", "label": "n1139259", "shape": "circularImage", "title": "Object Type: node\nname: n1139259\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991922a", "image": "/imgs/node.png", "label": "x2991922a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991922a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-311583", "image": "/imgs/node.png", "label": "221-311583", "shape": "circularImage", "title": "Object Type: node\nname: 221-311583\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3123509", "image": "/imgs/node.png", "label": "l3123509", "shape": "circularImage", "title": "Object Type: node\nname: l3123509\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5502543-2_int", "image": "/imgs/node.png", "label": "d5502543-2_int", "shape": "circularImage", "title": "Object Type: node\nname: d5502543-2_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897805a", "image": "/imgs/node.png", "label": "sx2897805a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897805a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21471907a0b", "image": "/imgs/node.png", "label": "ld_21471907a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21471907a0b\nparent: sx2897805a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1318.32\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7826.01\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991920a", "image": "/imgs/node.png", "label": "x2991920a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991920a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029520", "image": "/imgs/node.png", "label": "l3029520", "shape": "circularImage", "title": "Object Type: node\nname: l3029520\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3086002c", "image": "/imgs/node.png", "label": "sx3086002c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3086002c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356794c0a", "image": "/imgs/node.png", "label": "ld_356794c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356794c0a\nparent: sx3086002c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6517.24\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3967.29\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673322b", "image": "/imgs/node.png", "label": "sx2673322b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673322b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355358b0a", "image": "/imgs/node.png", "label": "ld_355358b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355358b0a\nparent: sx2673322b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1653.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2357.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026344", "image": "/imgs/node.png", "label": "m1026344", "shape": "circularImage", "title": "Object Type: node\nname: m1026344\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026343", "image": "/imgs/node.png", "label": "m1026343", "shape": "circularImage", "title": "Object Type: node\nname: m1026343\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026341", "image": "/imgs/node.png", "label": "m1026341", "shape": "circularImage", "title": "Object Type: node\nname: m1026341\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879064a", "image": "/imgs/node.png", "label": "x2879064a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879064a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3254915b", "image": "/imgs/node.png", "label": "x3254915b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3254915b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026347", "image": "/imgs/node.png", "label": "m1026347", "shape": "circularImage", "title": "Object Type: node\nname: m1026347\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3270814a", "image": "/imgs/node.png", "label": "x3270814a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3270814a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766723a", "image": "/imgs/node.png", "label": "x2766723a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766723a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841629c", "image": "/imgs/node.png", "label": "sx2841629c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841629c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138405c0b", "image": "/imgs/node.png", "label": "ld_138405c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138405c0b\nparent: sx2841629c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8952.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6779.08\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785520b", "image": "/imgs/node.png", "label": "sx2785520b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785520b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138755b0a", "image": "/imgs/node.png", "label": "ld_138755b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138755b0a\nparent: sx2785520b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1272.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2737.51\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6140776-1_int", "image": "/imgs/node.png", "label": "d6140776-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6140776-1_int\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897806c", "image": "/imgs/node.png", "label": "sx2897806c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897806c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337643c0a", "image": "/imgs/node.png", "label": "ld_337643c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337643c0a\nparent: sx2897806c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3014.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3274.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-311595", "image": "/imgs/node.png", "label": "221-311595", "shape": "circularImage", "title": "Object Type: node\nname: 221-311595\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029510", "image": "/imgs/node.png", "label": "l3029510", "shape": "circularImage", "title": "Object Type: node\nname: l3029510\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001215c", "image": "/imgs/node.png", "label": "x2001215c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001215c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673323c", "image": "/imgs/node.png", "label": "sx2673323c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673323c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355438c0b", "image": "/imgs/node.png", "label": "ld_355438c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355438c0b\nparent: sx2673323c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3414.97\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10162.34\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3029518", "image": "/imgs/node.png", "label": "l3029518", "shape": "circularImage", "title": "Object Type: node\nname: l3029518\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3141390b", "image": "/imgs/node.png", "label": "x3141390b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3141390b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026333", "image": "/imgs/node.png", "label": "m1026333", "shape": "circularImage", "title": "Object Type: node\nname: m1026333\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026331", "image": "/imgs/node.png", "label": "m1026331", "shape": "circularImage", "title": "Object Type: node\nname: m1026331\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235249a", "image": "/imgs/node.png", "label": "x3235249a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235249a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026330", "image": "/imgs/node.png", "label": "m1026330", "shape": "circularImage", "title": "Object Type: node\nname: m1026330\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879065b", "image": "/imgs/node.png", "label": "x2879065b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879065b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766722b", "image": "/imgs/node.png", "label": "x2766722b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766722b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026335", "image": "/imgs/node.png", "label": "m1026335", "shape": "circularImage", "title": "Object Type: node\nname: m1026335\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991943", "image": "/imgs/node.png", "label": "l2991943", "shape": "circularImage", "title": "Object Type: node\nname: l2991943\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3120484", "image": "/imgs/node.png", "label": "l3120484", "shape": "circularImage", "title": "Object Type: node\nname: l3120484\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026339", "image": "/imgs/node.png", "label": "m1026339", "shape": "circularImage", "title": "Object Type: node\nname: m1026339\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841628a", "image": "/imgs/node.png", "label": "sx2841628a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841628a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2120786a0b", "image": "/imgs/node.png", "label": "ld_2120786a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2120786a0b\nparent: sx2841628a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8406.61\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3830.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2991940", "image": "/imgs/node.png", "label": "l2991940", "shape": "circularImage", "title": "Object Type: node\nname: l2991940\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748127a", "image": "/imgs/node.png", "label": "x2748127a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748127a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2730187a", "image": "/imgs/node.png", "label": "x2730187a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2730187a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069499", "image": "/imgs/node.png", "label": "m1069499", "shape": "circularImage", "title": "Object Type: node\nname: m1069499\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069498", "image": "/imgs/node.png", "label": "m1069498", "shape": "circularImage", "title": "Object Type: node\nname: m1069498\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001214c", "image": "/imgs/node.png", "label": "x2001214c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001214c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "226-23745", "image": "/imgs/node.png", "label": "226-23745", "shape": "circularImage", "title": "Object Type: node\nname: 226-23745\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069495", "image": "/imgs/node.png", "label": "m1069495", "shape": "circularImage", "title": "Object Type: node\nname: m1069495\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1126016", "image": "/imgs/node.png", "label": "m1126016", "shape": "circularImage", "title": "Object Type: node\nname: m1126016\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691967b", "image": "/imgs/node.png", "label": "x2691967b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691967b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069494", "image": "/imgs/node.png", "label": "m1069494", "shape": "circularImage", "title": "Object Type: node\nname: m1069494\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1126017", "image": "/imgs/node.png", "label": "m1126017", "shape": "circularImage", "title": "Object Type: node\nname: m1126017\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069497", "image": "/imgs/node.png", "label": "m1069497", "shape": "circularImage", "title": "Object Type: node\nname: m1069497\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069496", "image": "/imgs/node.png", "label": "m1069496", "shape": "circularImage", "title": "Object Type: node\nname: m1069496\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "226-23751", "image": "/imgs/node.png", "label": "226-23751", "shape": "circularImage", "title": "Object Type: node\nname: 226-23751\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2861158", "image": "/imgs/node.png", "label": "l2861158", "shape": "circularImage", "title": "Object Type: node\nname: l2861158\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2861157", "image": "/imgs/node.png", "label": "l2861157", "shape": "circularImage", "title": "Object Type: node\nname: l2861157\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1126020", "image": "/imgs/node.png", "label": "m1126020", "shape": "circularImage", "title": "Object Type: node\nname: m1126020\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2730108b", "image": "/imgs/node.png", "label": "sx2730108b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2730108b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_223661b0b", "image": "/imgs/node.png", "label": "ld_223661b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_223661b0b\nparent: sx2730108b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4147.41\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2141.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3010585a", "image": "/imgs/node.png", "label": "x3010585a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3010585a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2767408c", "image": "/imgs/node.png", "label": "sx2767408c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2767408c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260517c0a", "image": "/imgs/node.png", "label": "ld_260517c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260517c0a\nparent: sx2767408c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3199.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6256.66\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3214549a", "image": "/imgs/node.png", "label": "x3214549a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3214549a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748126c", "image": "/imgs/node.png", "label": "x2748126c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748126c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2898457", "image": "/imgs/node.png", "label": "l2898457", "shape": "circularImage", "title": "Object Type: node\nname: l2898457\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069488", "image": "/imgs/node.png", "label": "m1069488", "shape": "circularImage", "title": "Object Type: node\nname: m1069488\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2896685b", "image": "/imgs/node.png", "label": "x2896685b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2896685b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069487", "image": "/imgs/node.png", "label": "m1069487", "shape": "circularImage", "title": "Object Type: node\nname: m1069487\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2896685c", "image": "/imgs/node.png", "label": "x2896685c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2896685c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066804a", "image": "/imgs/node.png", "label": "x3066804a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066804a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001213c", "image": "/imgs/node.png", "label": "x2001213c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001213c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069489", "image": "/imgs/node.png", "label": "m1069489", "shape": "circularImage", "title": "Object Type: node\nname: m1069489\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2896685a", "image": "/imgs/node.png", "label": "x2896685a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2896685a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069484", "image": "/imgs/node.png", "label": "m1069484", "shape": "circularImage", "title": "Object Type: node\nname: m1069484\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1126005", "image": "/imgs/node.png", "label": "m1126005", "shape": "circularImage", "title": "Object Type: node\nname: m1126005\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069483", "image": "/imgs/node.png", "label": "m1069483", "shape": "circularImage", "title": "Object Type: node\nname: m1069483\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691966b", "image": "/imgs/node.png", "label": "x2691966b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691966b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3626914", "image": "/imgs/node.png", "label": "l3626914", "shape": "circularImage", "title": "Object Type: node\nname: l3626914\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2767409b", "image": "/imgs/node.png", "label": "sx2767409b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2767409b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2767409b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2767409b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2767409b_pvmtr\nparent: sx2767409b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21391242b0a", "image": "/imgs/node.png", "label": "ld_21391242b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21391242b0a\nparent: sx2767409b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7189.22\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2841.71\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954357a", "image": "/imgs/node.png", "label": "x2954357a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954357a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3270853", "image": "/imgs/node.png", "label": "l3270853", "shape": "circularImage", "title": "Object Type: node\nname: l3270853\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3270854", "image": "/imgs/node.png", "label": "l3270854", "shape": "circularImage", "title": "Object Type: node\nname: l3270854\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729423c", "image": "/imgs/node.png", "label": "x2729423c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729423c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3728043a", "image": "/imgs/node.png", "label": "sx3728043a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3728043a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3728043a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3728043a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3728043a_pvmtr\nparent: sx3728043a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224387138a0a", "image": "/imgs/node.png", "label": "ld_2224387138a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224387138a0a\nparent: sx3728043a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5086.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8625.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104796c", "image": "/imgs/node.png", "label": "x3104796c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104796c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001212c", "image": "/imgs/node.png", "label": "x2001212c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001212c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066801c", "image": "/imgs/node.png", "label": "x3066801c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066801c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv11sub3_lsb", "image": "/imgs/node.png", "label": "hvmv11sub3_lsb", "shape": "circularImage", "title": "Object Type: node\nname: hvmv11sub3_lsb\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673326b", "image": "/imgs/node.png", "label": "sx2673326b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673326b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355601b0b", "image": "/imgs/node.png", "label": "ld_355601b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355601b0b\nparent: sx2673326b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2119.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3901.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069481", "image": "/imgs/node.png", "label": "m1069481", "shape": "circularImage", "title": "Object Type: node\nname: m1069481\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2730106c", "image": "/imgs/node.png", "label": "sx2730106c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2730106c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356814c0a", "image": "/imgs/node.png", "label": "ld_356814c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356814c0a\nparent: sx2730106c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3825.95\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9751.37\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026308", "image": "/imgs/node.png", "label": "m1026308", "shape": "circularImage", "title": "Object Type: node\nname: m1026308\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026307", "image": "/imgs/node.png", "label": "m1026307", "shape": "circularImage", "title": "Object Type: node\nname: m1026307\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3231255", "image": "/imgs/node.png", "label": "l3231255", "shape": "circularImage", "title": "Object Type: node\nname: l3231255\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2690941b", "image": "/imgs/node.png", "label": "x2690941b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2690941b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748125c", "image": "/imgs/node.png", "label": "x2748125c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748125c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m4350438", "image": "/imgs/node.png", "label": "m4350438", "shape": "circularImage", "title": "Object Type: node\nname: m4350438\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897801a", "image": "/imgs/node.png", "label": "sx2897801a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897801a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21470405a0b", "image": "/imgs/node.png", "label": "ld_21470405a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21470405a0b\nparent: sx2897801a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7507.49\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6203.85\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026309", "image": "/imgs/node.png", "label": "m1026309", "shape": "circularImage", "title": "Object Type: node\nname: m1026309\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3728042a", "image": "/imgs/node.png", "label": "sx3728042a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3728042a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224387113a0b", "image": "/imgs/node.png", "label": "ld_2224387113a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224387113a0b\nparent: sx3728042a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4960.97\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8750.37\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001211c", "image": "/imgs/node.png", "label": "x2001211c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001211c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069469", "image": "/imgs/node.png", "label": "m1069469", "shape": "circularImage", "title": "Object Type: node\nname: m1069469\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069466", "image": "/imgs/node.png", "label": "m1069466", "shape": "circularImage", "title": "Object Type: node\nname: m1069466\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069465", "image": "/imgs/node.png", "label": "m1069465", "shape": "circularImage", "title": "Object Type: node\nname: m1069465\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069468", "image": "/imgs/node.png", "label": "m1069468", "shape": "circularImage", "title": "Object Type: node\nname: m1069468\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069467", "image": "/imgs/node.png", "label": "m1069467", "shape": "circularImage", "title": "Object Type: node\nname: m1069467\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069462", "image": "/imgs/node.png", "label": "m1069462", "shape": "circularImage", "title": "Object Type: node\nname: m1069462\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069461", "image": "/imgs/node.png", "label": "m1069461", "shape": "circularImage", "title": "Object Type: node\nname: m1069461\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2878848", "image": "/imgs/node.png", "label": "l2878848", "shape": "circularImage", "title": "Object Type: node\nname: l2878848\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069464", "image": "/imgs/node.png", "label": "m1069464", "shape": "circularImage", "title": "Object Type: node\nname: m1069464\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069463", "image": "/imgs/node.png", "label": "m1069463", "shape": "circularImage", "title": "Object Type: node\nname: m1069463\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2730107c", "image": "/imgs/node.png", "label": "sx2730107c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2730107c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_251855c0a", "image": "/imgs/node.png", "label": "ld_251855c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_251855c0a\nparent: sx2730107c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2690.14\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7794.39\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879061b", "image": "/imgs/node.png", "label": "x2879061b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879061b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3231269", "image": "/imgs/node.png", "label": "l3231269", "shape": "circularImage", "title": "Object Type: node\nname: l3231269\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2767407b", "image": "/imgs/node.png", "label": "sx2767407b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2767407b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260495b0b", "image": "/imgs/node.png", "label": "ld_260495b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260495b0b\nparent: sx2767407b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3489.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3613.29\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235258c", "image": "/imgs/node.png", "label": "sx3235258c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235258c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293652c0a", "image": "/imgs/node.png", "label": "ld_293652c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293652c0a\nparent: sx3235258c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4679.02\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1609.64\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235258a", "image": "/imgs/node.png", "label": "sx3235258a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235258a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293652a0a", "image": "/imgs/node.png", "label": "ld_293652a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293652a0a\nparent: sx3235258a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3983.69\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4593.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729424a", "image": "/imgs/node.png", "label": "x2729424a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729424a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235258b", "image": "/imgs/node.png", "label": "sx3235258b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235258b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293652b0a", "image": "/imgs/node.png", "label": "ld_293652b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293652b0a\nparent: sx3235258b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3842.32\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 14291.70\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748124b", "image": "/imgs/node.png", "label": "x2748124b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748124b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785511a", "image": "/imgs/node.png", "label": "x2785511a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785511a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3728041a", "image": "/imgs/node.png", "label": "sx3728041a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3728041a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224387074a0a", "image": "/imgs/node.png", "label": "ld_2224387074a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224387074a0a\nparent: sx3728041a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4915.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4228.60\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "190-8581", "image": "/imgs/node.png", "label": "190-8581", "shape": "circularImage", "title": "Object Type: node\nname: 190-8581\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691959", "image": "/imgs/node.png", "label": "l2691959", "shape": "circularImage", "title": "Object Type: node\nname: l2691959\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001210c", "image": "/imgs/node.png", "label": "x2001210c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001210c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691954", "image": "/imgs/node.png", "label": "l2691954", "shape": "circularImage", "title": "Object Type: node\nname: l2691954\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "q16483", "image": "/imgs/node.png", "label": "q16483", "shape": "circularImage", "title": "Object Type: node\nname: q16483\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069457", "image": "/imgs/node.png", "label": "m1069457", "shape": "circularImage", "title": "Object Type: node\nname: m1069457\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048200b", "image": "/imgs/node.png", "label": "x3048200b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048200b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066807c", "image": "/imgs/node.png", "label": "x3066807c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066807c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069456", "image": "/imgs/node.png", "label": "m1069456", "shape": "circularImage", "title": "Object Type: node\nname: m1069456\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069451", "image": "/imgs/node.png", "label": "m1069451", "shape": "circularImage", "title": "Object Type: node\nname: m1069451\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710518a", "image": "/imgs/node.png", "label": "sx2710518a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710518a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21209868a0b", "image": "/imgs/node.png", "label": "ld_21209868a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21209868a0b\nparent: sx2710518a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2678.55\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6465.78\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691952", "image": "/imgs/node.png", "label": "l2691952", "shape": "circularImage", "title": "Object Type: node\nname: l2691952\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691953", "image": "/imgs/node.png", "label": "l2691953", "shape": "circularImage", "title": "Object Type: node\nname: l2691953\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691950", "image": "/imgs/node.png", "label": "l2691950", "shape": "circularImage", "title": "Object Type: node\nname: l2691950\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954354a", "image": "/imgs/node.png", "label": "x2954354a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954354a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691951", "image": "/imgs/node.png", "label": "l2691951", "shape": "circularImage", "title": "Object Type: node\nname: l2691951\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748839b", "image": "/imgs/node.png", "label": "sx2748839b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748839b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260502b0a", "image": "/imgs/node.png", "label": "ld_260502b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260502b0a\nparent: sx2748839b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2053.86\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1956.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766729a", "image": "/imgs/node.png", "label": "x2766729a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766729a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785512b", "image": "/imgs/node.png", "label": "x2785512b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785512b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e203026", "image": "/imgs/node.png", "label": "e203026", "shape": "circularImage", "title": "Object Type: node\nname: e203026\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2875754", "image": "/imgs/node.png", "label": "l2875754", "shape": "circularImage", "title": "Object Type: node\nname: l2875754\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3068944b", "image": "/imgs/node.png", "label": "sx3068944b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3068944b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260494b0b", "image": "/imgs/node.png", "label": "ld_260494b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260494b0b\nparent: sx3068944b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6351.85\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8689.39\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691967", "image": "/imgs/node.png", "label": "l2691967", "shape": "circularImage", "title": "Object Type: node\nname: l2691967\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "190-8593", "image": "/imgs/node.png", "label": "190-8593", "shape": "circularImage", "title": "Object Type: node\nname: 190-8593\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2745806c", "image": "/imgs/node.png", "label": "x2745806c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2745806c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691965", "image": "/imgs/node.png", "label": "l2691965", "shape": "circularImage", "title": "Object Type: node\nname: l2691965\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3728040a", "image": "/imgs/node.png", "label": "sx3728040a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3728040a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224387062a0a", "image": "/imgs/node.png", "label": "ld_2224387062a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224387062a0a\nparent: sx3728040a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3969.05\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9742.29\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691966", "image": "/imgs/node.png", "label": "l2691966", "shape": "circularImage", "title": "Object Type: node\nname: l2691966\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048201b", "image": "/imgs/node.png", "label": "x3048201b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048201b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066808c", "image": "/imgs/node.png", "label": "x3066808c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066808c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710519a", "image": "/imgs/node.png", "label": "sx2710519a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710519a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302676a0b", "image": "/imgs/node.png", "label": "ld_302676a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302676a0b\nparent: sx2710519a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2522.03\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1137.77\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2805031", "image": "/imgs/node.png", "label": "l2805031", "shape": "circularImage", "title": "Object Type: node\nname: l2805031\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3119793b", "image": "/imgs/node.png", "label": "x3119793b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3119793b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2805035", "image": "/imgs/node.png", "label": "l2805035", "shape": "circularImage", "title": "Object Type: node\nname: l2805035\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2805034", "image": "/imgs/node.png", "label": "l2805034", "shape": "circularImage", "title": "Object Type: node\nname: l2805034\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954353a", "image": "/imgs/node.png", "label": "x2954353a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954353a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235256a", "image": "/imgs/node.png", "label": "sx3235256a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235256a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138642a0b", "image": "/imgs/node.png", "label": "ld_138642a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138642a0b\nparent: sx3235256a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3805.24\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1679.30\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897800b", "image": "/imgs/node.png", "label": "sx2897800b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897800b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323277b0a", "image": "/imgs/node.png", "label": "ld_323277b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323277b0a\nparent: sx2897800b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3016.75\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4086.34\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785513a", "image": "/imgs/node.png", "label": "x2785513a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785513a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2805037", "image": "/imgs/node.png", "label": "l2805037", "shape": "circularImage", "title": "Object Type: node\nname: l2805037\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2805036", "image": "/imgs/node.png", "label": "l2805036", "shape": "circularImage", "title": "Object Type: node\nname: l2805036\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691938", "image": "/imgs/node.png", "label": "l2691938", "shape": "circularImage", "title": "Object Type: node\nname: l2691938\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691939", "image": "/imgs/node.png", "label": "l2691939", "shape": "circularImage", "title": "Object Type: node\nname: l2691939\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx_293471a", "image": "/imgs/node.png", "label": "sx_293471a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx_293471a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293471a0a", "image": "/imgs/node.png", "label": "ld_293471a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293471a0a\nparent: sx_293471a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5295.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3848.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691936", "image": "/imgs/node.png", "label": "l2691936", "shape": "circularImage", "title": "Object Type: node\nname: l2691936\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx_293471b", "image": "/imgs/node.png", "label": "sx_293471b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx_293471b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293471b0b", "image": "/imgs/node.png", "label": "ld_293471b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293471b0b\nparent: sx_293471b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3735.39\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9388.32\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx_293471c", "image": "/imgs/node.png", "label": "sx_293471c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx_293471c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293471c0a", "image": "/imgs/node.png", "label": "ld_293471c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293471c0a\nparent: sx_293471c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5593.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4891.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069437", "image": "/imgs/node.png", "label": "m1069437", "shape": "circularImage", "title": "Object Type: node\nname: m1069437\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2896685", "image": "/imgs/node.png", "label": "l2896685", "shape": "circularImage", "title": "Object Type: node\nname: l2896685\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069438", "image": "/imgs/node.png", "label": "m1069438", "shape": "circularImage", "title": "Object Type: node\nname: m1069438\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748129a", "image": "/imgs/node.png", "label": "x2748129a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748129a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066805a", "image": "/imgs/node.png", "label": "x3066805a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066805a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710516a", "image": "/imgs/node.png", "label": "sx2710516a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710516a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321839a0a", "image": "/imgs/node.png", "label": "ld_321839a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321839a0a\nparent: sx2710516a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2941.40\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6202.93\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2691965b", "image": "/imgs/node.png", "label": "x2691965b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2691965b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235255b", "image": "/imgs/node.png", "label": "sx3235255b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235255b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293519b0a", "image": "/imgs/node.png", "label": "ld_293519b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293519b0a\nparent: sx3235255b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3576.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1526.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785514a", "image": "/imgs/node.png", "label": "x2785514a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785514a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729427b", "image": "/imgs/node.png", "label": "x2729427b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729427b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3143999", "image": "/imgs/node.png", "label": "l3143999", "shape": "circularImage", "title": "Object Type: node\nname: l3143999\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691949", "image": "/imgs/node.png", "label": "l2691949", "shape": "circularImage", "title": "Object Type: node\nname: l2691949\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748128c", "image": "/imgs/node.png", "label": "x2748128c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748128c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691947", "image": "/imgs/node.png", "label": "l2691947", "shape": "circularImage", "title": "Object Type: node\nname: l2691947\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691948", "image": "/imgs/node.png", "label": "l2691948", "shape": "circularImage", "title": "Object Type: node\nname: l2691948\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691945", "image": "/imgs/node.png", "label": "l2691945", "shape": "circularImage", "title": "Object Type: node\nname: l2691945\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691946", "image": "/imgs/node.png", "label": "l2691946", "shape": "circularImage", "title": "Object Type: node\nname: l2691946\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048203b", "image": "/imgs/node.png", "label": "x3048203b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048203b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6049825-1_int", "image": "/imgs/node.png", "label": "d6049825-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6049825-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691943", "image": "/imgs/node.png", "label": "l2691943", "shape": "circularImage", "title": "Object Type: node\nname: l2691943\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069428", "image": "/imgs/node.png", "label": "m1069428", "shape": "circularImage", "title": "Object Type: node\nname: m1069428\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691944", "image": "/imgs/node.png", "label": "l2691944", "shape": "circularImage", "title": "Object Type: node\nname: l2691944\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160793c", "image": "/imgs/node.png", "label": "x3160793c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160793c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1126023", "image": "/imgs/node.png", "label": "m1126023", "shape": "circularImage", "title": "Object Type: node\nname: m1126023\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3178997c", "image": "/imgs/node.png", "label": "x3178997c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3178997c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3066806c", "image": "/imgs/node.png", "label": "x3066806c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3066806c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069424", "image": "/imgs/node.png", "label": "m1069424", "shape": "circularImage", "title": "Object Type: node\nname: m1069424\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1126025", "image": "/imgs/node.png", "label": "m1126025", "shape": "circularImage", "title": "Object Type: node\nname: m1126025\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069420", "image": "/imgs/node.png", "label": "m1069420", "shape": "circularImage", "title": "Object Type: node\nname: m1069420\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2710517a", "image": "/imgs/node.png", "label": "sx2710517a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2710517a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_310568a0a", "image": "/imgs/node.png", "label": "ld_310568a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_310568a0a\nparent: sx2710517a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1239.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4244.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1126031", "image": "/imgs/node.png", "label": "m1126031", "shape": "circularImage", "title": "Object Type: node\nname: m1126031\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235254c", "image": "/imgs/node.png", "label": "sx3235254c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235254c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_441331c0b", "image": "/imgs/node.png", "label": "ld_441331c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_441331c0b\nparent: sx3235254c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3694.50\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6790.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691941", "image": "/imgs/node.png", "label": "l2691941", "shape": "circularImage", "title": "Object Type: node\nname: l2691941\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729428a", "image": "/imgs/node.png", "label": "x2729428a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729428a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2691942", "image": "/imgs/node.png", "label": "l2691942", "shape": "circularImage", "title": "Object Type: node\nname: l2691942\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954355a", "image": "/imgs/node.png", "label": "x2954355a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954355a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2785515c", "image": "/imgs/node.png", "label": "x2785515c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2785515c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2913406", "image": "/imgs/node.png", "label": "l2913406", "shape": "circularImage", "title": "Object Type: node\nname: l2913406\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069419", "image": "/imgs/node.png", "label": "m1069419", "shape": "circularImage", "title": "Object Type: node\nname: m1069419\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069418", "image": "/imgs/node.png", "label": "m1069418", "shape": "circularImage", "title": "Object Type: node\nname: m1069418\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209800", "image": "/imgs/node.png", "label": "m1209800", "shape": "circularImage", "title": "Object Type: node\nname: m1209800\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209805", "image": "/imgs/node.png", "label": "m1209805", "shape": "circularImage", "title": "Object Type: node\nname: m1209805\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-703009", "image": "/imgs/node.png", "label": "221-703009", "shape": "circularImage", "title": "Object Type: node\nname: 221-703009\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069417", "image": "/imgs/node.png", "label": "m1069417", "shape": "circularImage", "title": "Object Type: node\nname: m1069417\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069411", "image": "/imgs/node.png", "label": "m1069411", "shape": "circularImage", "title": "Object Type: node\nname: m1069411\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3195321a", "image": "/imgs/node.png", "label": "sx3195321a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3195321a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356805a0a", "image": "/imgs/node.png", "label": "ld_356805a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356805a0a\nparent: sx3195321a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2274.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3210.28\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3139366a", "image": "/imgs/node.png", "label": "x3139366a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3139366a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209807", "image": "/imgs/node.png", "label": "m1209807", "shape": "circularImage", "title": "Object Type: node\nname: m1209807\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069412", "image": "/imgs/node.png", "label": "m1069412", "shape": "circularImage", "title": "Object Type: node\nname: m1069412\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2859391b", "image": "/imgs/node.png", "label": "x2859391b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2859391b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235241c", "image": "/imgs/node.png", "label": "sx3235241c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235241c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321888c0a", "image": "/imgs/node.png", "label": "ld_321888c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321888c0a\nparent: sx3235241c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1492.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8992.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729429a", "image": "/imgs/node.png", "label": "x2729429a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729429a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2936213b", "image": "/imgs/node.png", "label": "x2936213b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2936213b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197645a", "image": "/imgs/node.png", "label": "x3197645a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197645a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235252b", "image": "/imgs/node.png", "label": "x3235252b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235252b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000902c", "image": "/imgs/node.png", "label": "x2000902c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000902c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748143a", "image": "/imgs/node.png", "label": "x2748143a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748143a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973153a", "image": "/imgs/node.png", "label": "x2973153a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973153a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069408", "image": "/imgs/node.png", "label": "m1069408", "shape": "circularImage", "title": "Object Type: node\nname: m1069408\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3179673c", "image": "/imgs/node.png", "label": "sx3179673c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3179673c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260640c0b", "image": "/imgs/node.png", "label": "ld_260640c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260640c0b\nparent: sx3179673c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4043.87\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5337.58\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085403a", "image": "/imgs/node.png", "label": "sx3085403a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085403a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293668a0b", "image": "/imgs/node.png", "label": "ld_293668a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293668a0b\nparent: sx3085403a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3832.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8404.85\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209811", "image": "/imgs/node.png", "label": "m1209811", "shape": "circularImage", "title": "Object Type: node\nname: m1209811\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3195327", "image": "/imgs/node.png", "label": "l3195327", "shape": "circularImage", "title": "Object Type: node\nname: l3195327\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197643b", "image": "/imgs/node.png", "label": "x3197643b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197643b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209817", "image": "/imgs/node.png", "label": "m1209817", "shape": "circularImage", "title": "Object Type: node\nname: m1209817\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209814", "image": "/imgs/node.png", "label": "m1209814", "shape": "circularImage", "title": "Object Type: node\nname: m1209814\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209819", "image": "/imgs/node.png", "label": "m1209819", "shape": "circularImage", "title": "Object Type: node\nname: m1209819\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122827a", "image": "/imgs/node.png", "label": "sx3122827a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122827a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293673a0a", "image": "/imgs/node.png", "label": "ld_293673a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293673a0a\nparent: sx3122827a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4352.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4792.06\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916605c", "image": "/imgs/node.png", "label": "x2916605c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916605c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3645811", "image": "/imgs/node.png", "label": "l3645811", "shape": "circularImage", "title": "Object Type: node\nname: l3645811\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137956", "image": "/imgs/node.png", "label": "n1137956", "shape": "circularImage", "title": "Object Type: node\nname: n1137956\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3645812", "image": "/imgs/node.png", "label": "l3645812", "shape": "circularImage", "title": "Object Type: node\nname: l3645812\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137957", "image": "/imgs/node.png", "label": "n1137957", "shape": "circularImage", "title": "Object Type: node\nname: n1137957\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137958", "image": "/imgs/node.png", "label": "n1137958", "shape": "circularImage", "title": "Object Type: node\nname: n1137958\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2936212a", "image": "/imgs/node.png", "label": "x2936212a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2936212a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3195321", "image": "/imgs/node.png", "label": "l3195321", "shape": "circularImage", "title": "Object Type: node\nname: l3195321\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197644a", "image": "/imgs/node.png", "label": "x3197644a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197644a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973154a", "image": "/imgs/node.png", "label": "x2973154a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973154a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3645810", "image": "/imgs/node.png", "label": "l3645810", "shape": "circularImage", "title": "Object Type: node\nname: l3645810\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235251c", "image": "/imgs/node.png", "label": "x3235251c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235251c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209823", "image": "/imgs/node.png", "label": "m1209823", "shape": "circularImage", "title": "Object Type: node\nname: m1209823\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209824", "image": "/imgs/node.png", "label": "m1209824", "shape": "circularImage", "title": "Object Type: node\nname: m1209824\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3086074c", "image": "/imgs/node.png", "label": "sx3086074c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3086074c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260532c0a", "image": "/imgs/node.png", "label": "ld_260532c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260532c0a\nparent: sx3086074c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3611.03\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2677.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3179674b", "image": "/imgs/node.png", "label": "sx3179674b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3179674b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_157716b0a", "image": "/imgs/node.png", "label": "ld_157716b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_157716b0a\nparent: sx3179674b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8431.58\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1599.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209822", "image": "/imgs/node.png", "label": "m1209822", "shape": "circularImage", "title": "Object Type: node\nname: m1209822\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209828", "image": "/imgs/node.png", "label": "m1209828", "shape": "circularImage", "title": "Object Type: node\nname: m1209828\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197642c", "image": "/imgs/node.png", "label": "x3197642c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197642c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254228b", "image": "/imgs/node.png", "label": "sx3254228b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254228b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_325474b0a", "image": "/imgs/node.png", "label": "ld_325474b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_325474b0a\nparent: sx3254228b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5626.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4404.72\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3645809", "image": "/imgs/node.png", "label": "l3645809", "shape": "circularImage", "title": "Object Type: node\nname: l3645809\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3728039a", "image": "/imgs/node.png", "label": "x3728039a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3728039a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2764399b", "image": "/imgs/node.png", "label": "sx2764399b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2764399b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226192493b0a", "image": "/imgs/node.png", "label": "ld_226192493b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226192493b0a\nparent: sx2764399b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5480.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3632.66\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973144c", "image": "/imgs/node.png", "label": "sx2973144c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973144c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138466c0a", "image": "/imgs/node.png", "label": "ld_138466c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138466c0a\nparent: sx2973144c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8351.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2133.02\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916606c", "image": "/imgs/node.png", "label": "x2916606c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916606c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3234185b", "image": "/imgs/node.png", "label": "x3234185b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3234185b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3195356", "image": "/imgs/node.png", "label": "l3195356", "shape": "circularImage", "title": "Object Type: node\nname: l3195356\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973155a", "image": "/imgs/node.png", "label": "x2973155a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973155a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2690187b", "image": "/imgs/node.png", "label": "x2690187b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2690187b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2936211c", "image": "/imgs/node.png", "label": "x2936211c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2936211c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2786273b", "image": "/imgs/node.png", "label": "sx2786273b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2786273b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_275247b0b", "image": "/imgs/node.png", "label": "ld_275247b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_275247b0b\nparent: sx2786273b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2060.86\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7970.07\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235250b", "image": "/imgs/node.png", "label": "x3235250b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235250b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254229b", "image": "/imgs/node.png", "label": "sx3254229b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254229b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338998b0a", "image": "/imgs/node.png", "label": "ld_338998b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338998b0a\nparent: sx3254229b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8516.29\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1514.64\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197641a", "image": "/imgs/node.png", "label": "x3197641a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197641a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3728038a", "image": "/imgs/node.png", "label": "x3728038a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3728038a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916607c", "image": "/imgs/node.png", "label": "x2916607c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916607c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3236011b", "image": "/imgs/node.png", "label": "x3236011b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3236011b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748140a", "image": "/imgs/node.png", "label": "x2748140a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748140a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973156b", "image": "/imgs/node.png", "label": "x2973156b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973156b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3217064b", "image": "/imgs/node.png", "label": "sx3217064b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3217064b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3217064b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3217064b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3217064b_pvmtr\nparent: sx3217064b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21391390b0b", "image": "/imgs/node.png", "label": "ld_21391390b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21391390b0b\nparent: sx3217064b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3724.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9398.97\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "q16642", "image": "/imgs/node.png", "label": "q16642", "shape": "circularImage", "title": "Object Type: node\nname: q16642\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085400c", "image": "/imgs/node.png", "label": "sx3085400c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085400c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302803c0b", "image": "/imgs/node.png", "label": "ld_302803c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302803c0b\nparent: sx3085400c\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1729.10\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8755.43\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136660", "image": "/imgs/node.png", "label": "n1136660", "shape": "circularImage", "title": "Object Type: node\nname: n1136660\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137991", "image": "/imgs/node.png", "label": "n1137991", "shape": "circularImage", "title": "Object Type: node\nname: n1137991\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973146b", "image": "/imgs/node.png", "label": "sx2973146b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973146b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2118903b0b", "image": "/imgs/node.png", "label": "ld_2118903b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2118903b0b\nparent: sx2973146b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8780.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1250.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3727708a", "image": "/imgs/node.png", "label": "sx3727708a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3727708a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224386815a0a", "image": "/imgs/node.png", "label": "ld_2224386815a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224386815a0a\nparent: sx3727708a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4281.49\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1203.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691947a", "image": "/imgs/node.png", "label": "sx2691947a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691947a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337718a0a", "image": "/imgs/node.png", "label": "ld_337718a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337718a0a\nparent: sx2691947a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1543.00\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2116.79\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916608c", "image": "/imgs/node.png", "label": "x2916608c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916608c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3728037a", "image": "/imgs/node.png", "label": "x3728037a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3728037a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136658", "image": "/imgs/node.png", "label": "n1136658", "shape": "circularImage", "title": "Object Type: node\nname: n1136658\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137989", "image": "/imgs/node.png", "label": "n1137989", "shape": "circularImage", "title": "Object Type: node\nname: n1137989\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136659", "image": "/imgs/node.png", "label": "n1136659", "shape": "circularImage", "title": "Object Type: node\nname: n1136659\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3030204a", "image": "/imgs/node.png", "label": "sx3030204a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3030204a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_20107636a0a", "image": "/imgs/node.png", "label": "ld_20107636a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_20107636a0a\nparent: sx3030204a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2077.83\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7066.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000715b", "image": "/imgs/node.png", "label": "sx2000715b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000715b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000715b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000715b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000715b_pvmtr\nparent: sx2000715b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000715b0a", "image": "/imgs/node.png", "label": "ld_2000715b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000715b0a\nparent: sx2000715b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7524.49\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5402.72\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2898515c", "image": "/imgs/node.png", "label": "x2898515c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2898515c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973157a", "image": "/imgs/node.png", "label": "x2973157a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973157a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137985", "image": "/imgs/node.png", "label": "n1137985", "shape": "circularImage", "title": "Object Type: node\nname: n1137985\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137986", "image": "/imgs/node.png", "label": "n1137986", "shape": "circularImage", "title": "Object Type: node\nname: n1137986\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137987", "image": "/imgs/node.png", "label": "n1137987", "shape": "circularImage", "title": "Object Type: node\nname: n1137987\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3027122a", "image": "/imgs/node.png", "label": "sx3027122a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3027122a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226194865a0b", "image": "/imgs/node.png", "label": "ld_226194865a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226194865a0b\nparent: sx3027122a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7879.81\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1264.52\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136657", "image": "/imgs/node.png", "label": "n1136657", "shape": "circularImage", "title": "Object Type: node\nname: n1136657\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137988", "image": "/imgs/node.png", "label": "n1137988", "shape": "circularImage", "title": "Object Type: node\nname: n1137988\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748146a", "image": "/imgs/node.png", "label": "x2748146a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748146a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136670", "image": "/imgs/node.png", "label": "n1136670", "shape": "circularImage", "title": "Object Type: node\nname: n1136670\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691946b", "image": "/imgs/node.png", "label": "sx2691946b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691946b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2691946b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2691946b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2691946b_pvmtr\nparent: sx2691946b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2147974b0a", "image": "/imgs/node.png", "label": "ld_2147974b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2147974b0a\nparent: sx2691946b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2221.69\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3798.93\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136671", "image": "/imgs/node.png", "label": "n1136671", "shape": "circularImage", "title": "Object Type: node\nname: n1136671\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2936216c", "image": "/imgs/node.png", "label": "x2936216c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2936216c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916609c", "image": "/imgs/node.png", "label": "x2916609c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916609c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879794a", "image": "/imgs/node.png", "label": "x2879794a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879794a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136669", "image": "/imgs/node.png", "label": "n1136669", "shape": "circularImage", "title": "Object Type: node\nname: n1136669\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3030205c", "image": "/imgs/node.png", "label": "sx3030205c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3030205c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21390038c0b", "image": "/imgs/node.png", "label": "ld_21390038c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21390038c0b\nparent: sx3030205c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6705.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3778.77\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136661", "image": "/imgs/node.png", "label": "n1136661", "shape": "circularImage", "title": "Object Type: node\nname: n1136661\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137992", "image": "/imgs/node.png", "label": "n1137992", "shape": "circularImage", "title": "Object Type: node\nname: n1137992\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3727709a", "image": "/imgs/node.png", "label": "sx3727709a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3727709a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224386842a0b", "image": "/imgs/node.png", "label": "ld_2224386842a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224386842a0b\nparent: sx3727709a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4138.58\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9572.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973158c", "image": "/imgs/node.png", "label": "x2973158c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973158c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137993", "image": "/imgs/node.png", "label": "n1137993", "shape": "circularImage", "title": "Object Type: node\nname: n1137993\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136663", "image": "/imgs/node.png", "label": "n1136663", "shape": "circularImage", "title": "Object Type: node\nname: n1136663\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137994", "image": "/imgs/node.png", "label": "n1137994", "shape": "circularImage", "title": "Object Type: node\nname: n1137994\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2914324a", "image": "/imgs/node.png", "label": "sx2914324a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2914324a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226196642a0b", "image": "/imgs/node.png", "label": "ld_226196642a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226196642a0b\nparent: sx2914324a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1180.37\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3737.16\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136664", "image": "/imgs/node.png", "label": "n1136664", "shape": "circularImage", "title": "Object Type: node\nname: n1136664\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137995", "image": "/imgs/node.png", "label": "n1137995", "shape": "circularImage", "title": "Object Type: node\nname: n1137995\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136665", "image": "/imgs/node.png", "label": "n1136665", "shape": "circularImage", "title": "Object Type: node\nname: n1136665\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137996", "image": "/imgs/node.png", "label": "n1137996", "shape": "circularImage", "title": "Object Type: node\nname: n1137996\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136666", "image": "/imgs/node.png", "label": "n1136666", "shape": "circularImage", "title": "Object Type: node\nname: n1136666\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136667", "image": "/imgs/node.png", "label": "n1136667", "shape": "circularImage", "title": "Object Type: node\nname: n1136667\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137998", "image": "/imgs/node.png", "label": "n1137998", "shape": "circularImage", "title": "Object Type: node\nname: n1137998\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136668", "image": "/imgs/node.png", "label": "n1136668", "shape": "circularImage", "title": "Object Type: node\nname: n1136668\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137999", "image": "/imgs/node.png", "label": "n1137999", "shape": "circularImage", "title": "Object Type: node\nname: n1137999\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2786274c", "image": "/imgs/node.png", "label": "sx2786274c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2786274c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2786274c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2786274c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2786274c_pvmtr\nparent: sx2786274c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_207291c0b", "image": "/imgs/node.png", "label": "ld_207291c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_207291c0b\nparent: sx2786274c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5013.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5470.77\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954349b", "image": "/imgs/node.png", "label": "x2954349b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954349b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085402a", "image": "/imgs/node.png", "label": "sx3085402a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085402a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302471a0b", "image": "/imgs/node.png", "label": "ld_302471a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302471a0b\nparent: sx3085402a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 9163.16\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4548.18\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "193-103041", "image": "/imgs/node.png", "label": "193-103041", "shape": "circularImage", "title": "Object Type: node\nname: 193-103041\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3195318", "image": "/imgs/node.png", "label": "l3195318", "shape": "circularImage", "title": "Object Type: node\nname: l3195318\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254219", "image": "/imgs/node.png", "label": "l3254219", "shape": "circularImage", "title": "Object Type: node\nname: l3254219\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973148a", "image": "/imgs/node.png", "label": "sx2973148a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973148a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2973148a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2973148a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2973148a_pvmtr\nparent: sx2973148a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339047a0a", "image": "/imgs/node.png", "label": "ld_339047a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339047a0a\nparent: sx2973148a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5422.37\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3721.96\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3179678b", "image": "/imgs/node.png", "label": "sx3179678b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3179678b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247185b0a", "image": "/imgs/node.png", "label": "ld_247185b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247185b0a\nparent: sx3179678b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4207.86\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1812.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3195315", "image": "/imgs/node.png", "label": "l3195315", "shape": "circularImage", "title": "Object Type: node\nname: l3195315\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691949b", "image": "/imgs/node.png", "label": "sx2691949b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691949b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337689b0b", "image": "/imgs/node.png", "label": "ld_337689b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337689b0b\nparent: sx2691949b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8671.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1358.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000713b", "image": "/imgs/node.png", "label": "sx2000713b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000713b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000713b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000713b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000713b_pvmtr\nparent: sx2000713b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000713b0b", "image": "/imgs/node.png", "label": "ld_2000713b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000713b0b\nparent: sx2000713b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6817.80\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 7870.80\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254210", "image": "/imgs/node.png", "label": "l3254210", "shape": "circularImage", "title": "Object Type: node\nname: l3254210\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973159a", "image": "/imgs/node.png", "label": "x2973159a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973159a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254213", "image": "/imgs/node.png", "label": "l3254213", "shape": "circularImage", "title": "Object Type: node\nname: l3254213\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254214", "image": "/imgs/node.png", "label": "l3254214", "shape": "circularImage", "title": "Object Type: node\nname: l3254214\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137960", "image": "/imgs/node.png", "label": "n1137960", "shape": "circularImage", "title": "Object Type: node\nname: n1137960\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197647a", "image": "/imgs/node.png", "label": "x3197647a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197647a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3195310", "image": "/imgs/node.png", "label": "l3195310", "shape": "circularImage", "title": "Object Type: node\nname: l3195310\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254211", "image": "/imgs/node.png", "label": "l3254211", "shape": "circularImage", "title": "Object Type: node\nname: l3254211\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1137961", "image": "/imgs/node.png", "label": "n1137961", "shape": "circularImage", "title": "Object Type: node\nname: n1137961\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254212", "image": "/imgs/node.png", "label": "l3254212", "shape": "circularImage", "title": "Object Type: node\nname: l3254212\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254217", "image": "/imgs/node.png", "label": "l3254217", "shape": "circularImage", "title": "Object Type: node\nname: l3254217\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2914323b", "image": "/imgs/node.png", "label": "sx2914323b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2914323b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355376b0b", "image": "/imgs/node.png", "label": "ld_355376b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355376b0b\nparent: sx2914323b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2935.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1074.69\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3214112", "image": "/imgs/node.png", "label": "l3214112", "shape": "circularImage", "title": "Object Type: node\nname: l3214112\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254218", "image": "/imgs/node.png", "label": "l3254218", "shape": "circularImage", "title": "Object Type: node\nname: l3254218\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254215", "image": "/imgs/node.png", "label": "l3254215", "shape": "circularImage", "title": "Object Type: node\nname: l3254215\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3027124c", "image": "/imgs/node.png", "label": "sx3027124c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3027124c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226195194c0b", "image": "/imgs/node.png", "label": "ld_226195194c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226195194c0b\nparent: sx3027124c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8402.69\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2081.84\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254216", "image": "/imgs/node.png", "label": "l3254216", "shape": "circularImage", "title": "Object Type: node\nname: l3254216\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085401a", "image": "/imgs/node.png", "label": "sx3085401a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085401a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2127253a0b", "image": "/imgs/node.png", "label": "ld_2127253a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2127253a0b\nparent: sx3085401a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 9460.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4250.72\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254208", "image": "/imgs/node.png", "label": "l3254208", "shape": "circularImage", "title": "Object Type: node\nname: l3254208\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254209", "image": "/imgs/node.png", "label": "l3254209", "shape": "circularImage", "title": "Object Type: node\nname: l3254209\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2973149b", "image": "/imgs/node.png", "label": "sx2973149b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2973149b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_325472b0b", "image": "/imgs/node.png", "label": "ld_325472b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_325472b0b\nparent: sx2973149b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4974.63\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1045.98\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3727707a", "image": "/imgs/node.png", "label": "sx3727707a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3727707a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224386750a0a", "image": "/imgs/node.png", "label": "ld_2224386750a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224386750a0a\nparent: sx3727707a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4845.75\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4298.58\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2936214a", "image": "/imgs/node.png", "label": "x2936214a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2936214a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691948b", "image": "/imgs/node.png", "label": "sx2691948b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691948b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337703b0b", "image": "/imgs/node.png", "label": "ld_337703b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337703b0b\nparent: sx2691948b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2742.28\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3278.33\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3139103a", "image": "/imgs/node.png", "label": "x3139103a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3139103a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2684420b", "image": "/imgs/node.png", "label": "sx2684420b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2684420b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225498968b0b", "image": "/imgs/node.png", "label": "ld_225498968b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225498968b0b\nparent: sx2684420b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5035.31\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4078.09\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000714b", "image": "/imgs/node.png", "label": "sx2000714b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000714b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000714b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000714b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000714b_pvmtr\nparent: sx2000714b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000714b0b", "image": "/imgs/node.png", "label": "ld_2000714b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000714b0b\nparent: sx2000714b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4997.72\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5402.72\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3030203c", "image": "/imgs/node.png", "label": "sx3030203c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3030203c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260639c0b", "image": "/imgs/node.png", "label": "ld_260639c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260639c0b\nparent: sx3030203c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5600.16\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4884.38\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235946", "image": "/imgs/node.png", "label": "l3235946", "shape": "circularImage", "title": "Object Type: node\nname: l3235946\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254203", "image": "/imgs/node.png", "label": "l3254203", "shape": "circularImage", "title": "Object Type: node\nname: l3254203\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3235945", "image": "/imgs/node.png", "label": "l3235945", "shape": "circularImage", "title": "Object Type: node\nname: l3235945\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197646b", "image": "/imgs/node.png", "label": "x3197646b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197646b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254206", "image": "/imgs/node.png", "label": "l3254206", "shape": "circularImage", "title": "Object Type: node\nname: l3254206\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748144a", "image": "/imgs/node.png", "label": "x2748144a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748144a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254207", "image": "/imgs/node.png", "label": "l3254207", "shape": "circularImage", "title": "Object Type: node\nname: l3254207\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254204", "image": "/imgs/node.png", "label": "l3254204", "shape": "circularImage", "title": "Object Type: node\nname: l3254204\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254205", "image": "/imgs/node.png", "label": "l3254205", "shape": "circularImage", "title": "Object Type: node\nname: l3254205\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3029520b", "image": "/imgs/node.png", "label": "sx3029520b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3029520b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21486213b0a", "image": "/imgs/node.png", "label": "ld_21486213b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21486213b0a\nparent: sx3029520b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1922.40\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4098.22\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122820a", "image": "/imgs/node.png", "label": "sx3122820a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122820a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_310561a0b", "image": "/imgs/node.png", "label": "ld_310561a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_310561a0b\nparent: sx3122820a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8757.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3479.55\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691943b", "image": "/imgs/node.png", "label": "sx2691943b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691943b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323400b0b", "image": "/imgs/node.png", "label": "ld_323400b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323400b0b\nparent: sx2691943b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1145.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4875.49\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2933135a", "image": "/imgs/node.png", "label": "sx2933135a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2933135a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226197070a0b", "image": "/imgs/node.png", "label": "ld_226197070a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226197070a0b\nparent: sx2933135a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2260.45\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6883.88\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3082992a", "image": "/imgs/node.png", "label": "sx3082992a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3082992a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3082992a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3082992a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3082992a_pvmtr\nparent: sx3082992a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337728a0b", "image": "/imgs/node.png", "label": "ld_337728a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337728a0b\nparent: sx3082992a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1458.99\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4025.55\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3030200c", "image": "/imgs/node.png", "label": "sx3030200c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3030200c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260554c0a", "image": "/imgs/node.png", "label": "ld_260554c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260554c0a\nparent: sx3030200c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3051.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3236.86\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108269", "image": "/imgs/node.png", "label": "m1108269", "shape": "circularImage", "title": "Object Type: node\nname: m1108269\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2730107c", "image": "/imgs/node.png", "label": "x2730107c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2730107c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108276", "image": "/imgs/node.png", "label": "m1108276", "shape": "circularImage", "title": "Object Type: node\nname: m1108276\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108278", "image": "/imgs/node.png", "label": "m1108278", "shape": "circularImage", "title": "Object Type: node\nname: m1108278\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108274", "image": "/imgs/node.png", "label": "m1108274", "shape": "circularImage", "title": "Object Type: node\nname: m1108274\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3232301c", "image": "/imgs/node.png", "label": "sx3232301c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3232301c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21458756c0b", "image": "/imgs/node.png", "label": "ld_21458756c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21458756c0b\nparent: sx3232301c\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7127.39\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 24336.53\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3066815c", "image": "/imgs/node.png", "label": "sx3066815c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3066815c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338936c0a", "image": "/imgs/node.png", "label": "ld_338936c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338936c0a\nparent: sx3066815c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4619.05\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5865.49\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009742", "image": "/imgs/node.png", "label": "m1009742", "shape": "circularImage", "title": "Object Type: node\nname: m1009742\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108270", "image": "/imgs/node.png", "label": "m1108270", "shape": "circularImage", "title": "Object Type: node\nname: m1108270\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879081a", "image": "/imgs/node.png", "label": "sx2879081a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879081a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391981a0a", "image": "/imgs/node.png", "label": "ld_391981a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391981a0a\nparent: sx2879081a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2118.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3365.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691942b", "image": "/imgs/node.png", "label": "sx2691942b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691942b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247105b0b", "image": "/imgs/node.png", "label": "ld_247105b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247105b0b\nparent: sx2691942b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1904.72\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4115.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2839305a", "image": "/imgs/node.png", "label": "x2839305a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2839305a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009763", "image": "/imgs/node.png", "label": "m1009763", "shape": "circularImage", "title": "Object Type: node\nname: m1009763\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3086079b", "image": "/imgs/node.png", "label": "sx3086079b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3086079b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260457b0b", "image": "/imgs/node.png", "label": "ld_260457b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260457b0b\nparent: sx3086079b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2990.02\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4113.08\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3263051c", "image": "/imgs/node.png", "label": "sx3263051c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3263051c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2212371533c0a", "image": "/imgs/node.png", "label": "ld_2212371533c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2212371533c0a\nparent: sx3263051c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8377.85\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2106.68\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3082993a", "image": "/imgs/node.png", "label": "sx3082993a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3082993a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226159329a0a", "image": "/imgs/node.png", "label": "ld_226159329a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226159329a0a\nparent: sx3082993a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6775.71\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2368.62\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2859403", "image": "/imgs/node.png", "label": "l2859403", "shape": "circularImage", "title": "Object Type: node\nname: l2859403\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2730108b", "image": "/imgs/node.png", "label": "x2730108b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2730108b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2820535b", "image": "/imgs/node.png", "label": "sx2820535b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2820535b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338981b0b", "image": "/imgs/node.png", "label": "ld_338981b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338981b0b\nparent: sx2820535b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4512.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5517.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729411a", "image": "/imgs/node.png", "label": "sx2729411a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729411a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138769a0a", "image": "/imgs/node.png", "label": "ld_138769a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138769a0a\nparent: sx2729411a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3303.82\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3448.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729410c", "image": "/imgs/node.png", "label": "sx2729410c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729410c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338943c0b", "image": "/imgs/node.png", "label": "ld_338943c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338943c0b\nparent: sx2729410c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 24129.40\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 27592.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108286", "image": "/imgs/node.png", "label": "m1108286", "shape": "circularImage", "title": "Object Type: node\nname: m1108286\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3066816a", "image": "/imgs/node.png", "label": "sx3066816a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3066816a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21398676a0b", "image": "/imgs/node.png", "label": "ld_21398676a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21398676a0b\nparent: sx3066816a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5318.79\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3258.53\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122822a", "image": "/imgs/node.png", "label": "sx3122822a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122822a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391987a0a", "image": "/imgs/node.png", "label": "ld_391987a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391987a0a\nparent: sx3122822a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2386.50\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6757.83\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009770", "image": "/imgs/node.png", "label": "m1009770", "shape": "circularImage", "title": "Object Type: node\nname: m1009770\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691945c", "image": "/imgs/node.png", "label": "sx2691945c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691945c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2691945c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2691945c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2691945c_pvmtr\nparent: sx2691945c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302812c0b", "image": "/imgs/node.png", "label": "ld_302812c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302812c0b\nparent: sx2691945c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5181.58\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5302.95\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009771", "image": "/imgs/node.png", "label": "m1009771", "shape": "circularImage", "title": "Object Type: node\nname: m1009771\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729412a", "image": "/imgs/node.png", "label": "sx2729412a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729412a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2150189a0b", "image": "/imgs/node.png", "label": "ld_2150189a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2150189a0b\nparent: sx2729412a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3803.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5341.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2861222a", "image": "/imgs/node.png", "label": "sx2861222a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2861222a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260473a0a", "image": "/imgs/node.png", "label": "ld_260473a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260473a0a\nparent: sx2861222a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 13547.29\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3256.84\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2937757c", "image": "/imgs/node.png", "label": "sx2937757c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2937757c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227411650c0a", "image": "/imgs/node.png", "label": "ld_227411650c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227411650c0a\nparent: sx2937757c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8160.37\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2324.17\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108257", "image": "/imgs/node.png", "label": "m1108257", "shape": "circularImage", "title": "Object Type: node\nname: m1108257\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235258a", "image": "/imgs/node.png", "label": "x3235258a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235258a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235258c", "image": "/imgs/node.png", "label": "x3235258c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235258c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897800b", "image": "/imgs/node.png", "label": "x2897800b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897800b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235258b", "image": "/imgs/node.png", "label": "x3235258b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235258b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3066813b", "image": "/imgs/node.png", "label": "sx3066813b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3066813b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337693b0b", "image": "/imgs/node.png", "label": "ld_337693b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337693b0b\nparent: sx3066813b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3200.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2820.49\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254220c", "image": "/imgs/node.png", "label": "sx3254220c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254220c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138717c0b", "image": "/imgs/node.png", "label": "ld_138717c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138717c0b\nparent: sx3254220c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2317.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8166.81\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122821b", "image": "/imgs/node.png", "label": "sx3122821b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122821b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338953b0b", "image": "/imgs/node.png", "label": "ld_338953b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338953b0b\nparent: sx3122821b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3937.90\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9185.81\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009784", "image": "/imgs/node.png", "label": "m1009784", "shape": "circularImage", "title": "Object Type: node\nname: m1009784\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691944a", "image": "/imgs/node.png", "label": "sx2691944a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691944a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321838a0b", "image": "/imgs/node.png", "label": "ld_321838a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321838a0b\nparent: sx2691944a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8307.80\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3929.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108259", "image": "/imgs/node.png", "label": "m1108259", "shape": "circularImage", "title": "Object Type: node\nname: m1108259\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2820533a", "image": "/imgs/node.png", "label": "sx2820533a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2820533a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193298a0a", "image": "/imgs/node.png", "label": "ld_226193298a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193298a0a\nparent: sx2820533a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4998.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4145.55\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2861223b", "image": "/imgs/node.png", "label": "sx2861223b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2861223b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260461b0b", "image": "/imgs/node.png", "label": "ld_260461b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260461b0b\nparent: sx2861223b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4599.29\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5431.64\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108258", "image": "/imgs/node.png", "label": "m1108258", "shape": "circularImage", "title": "Object Type: node\nname: m1108258\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729413a", "image": "/imgs/node.png", "label": "sx2729413a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729413a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21397067a0b", "image": "/imgs/node.png", "label": "ld_21397067a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21397067a0b\nparent: sx2729413a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2711.06\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2773.48\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2730106c", "image": "/imgs/node.png", "label": "x2730106c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2730106c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3312692", "image": "/imgs/node.png", "label": "l3312692", "shape": "circularImage", "title": "Object Type: node\nname: l3312692\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2842383a", "image": "/imgs/node.png", "label": "x2842383a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2842383a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108266", "image": "/imgs/node.png", "label": "m1108266", "shape": "circularImage", "title": "Object Type: node\nname: m1108266\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108265", "image": "/imgs/node.png", "label": "m1108265", "shape": "circularImage", "title": "Object Type: node\nname: m1108265\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108268", "image": "/imgs/node.png", "label": "m1108268", "shape": "circularImage", "title": "Object Type: node\nname: m1108268\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108267", "image": "/imgs/node.png", "label": "m1108267", "shape": "circularImage", "title": "Object Type: node\nname: m1108267\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108262", "image": "/imgs/node.png", "label": "m1108262", "shape": "circularImage", "title": "Object Type: node\nname: m1108262\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108261", "image": "/imgs/node.png", "label": "m1108261", "shape": "circularImage", "title": "Object Type: node\nname: m1108261\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897801a", "image": "/imgs/node.png", "label": "x2897801a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897801a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108264", "image": "/imgs/node.png", "label": "m1108264", "shape": "circularImage", "title": "Object Type: node\nname: m1108264\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108263", "image": "/imgs/node.png", "label": "m1108263", "shape": "circularImage", "title": "Object Type: node\nname: m1108263\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3066814b", "image": "/imgs/node.png", "label": "sx3066814b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3066814b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338979b0a", "image": "/imgs/node.png", "label": "ld_338979b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338979b0a\nparent: sx3066814b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3194.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3978.37\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108260", "image": "/imgs/node.png", "label": "m1108260", "shape": "circularImage", "title": "Object Type: node\nname: m1108260\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2674047c", "image": "/imgs/node.png", "label": "sx2674047c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2674047c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260514c0b", "image": "/imgs/node.png", "label": "ld_260514c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260514c0b\nparent: sx2674047c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5181.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1107.15\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2730187a", "image": "/imgs/node.png", "label": "sx2730187a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2730187a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260464a0b", "image": "/imgs/node.png", "label": "ld_260464a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260464a0b\nparent: sx2730187a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1795.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 11915.56\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122824a", "image": "/imgs/node.png", "label": "sx3122824a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122824a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302402a0a", "image": "/imgs/node.png", "label": "ld_302402a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302402a0a\nparent: sx3122824a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3720.63\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1763.90\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2891575", "image": "/imgs/node.png", "label": "l2891575", "shape": "circularImage", "title": "Object Type: node\nname: l2891575\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729414a", "image": "/imgs/node.png", "label": "sx2729414a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729414a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293655a0b", "image": "/imgs/node.png", "label": "ld_293655a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293655a0b\nparent: sx2729414a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4844.32\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4300.01\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729414c", "image": "/imgs/node.png", "label": "sx2729414c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729414c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293655c0b", "image": "/imgs/node.png", "label": "ld_293655c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293655c0b\nparent: sx2729414c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8065.79\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2418.75\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729414b", "image": "/imgs/node.png", "label": "sx2729414b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729414b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293655b0b", "image": "/imgs/node.png", "label": "ld_293655b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293655b0b\nparent: sx2729414b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7573.90\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2457.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2842384c", "image": "/imgs/node.png", "label": "x2842384c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2842384c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3066819a", "image": "/imgs/node.png", "label": "sx3066819a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3066819a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302677a0b", "image": "/imgs/node.png", "label": "ld_302677a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302677a0b\nparent: sx3066819a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7409.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1734.55\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235256a", "image": "/imgs/node.png", "label": "x3235256a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235256a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2814529", "image": "/imgs/node.png", "label": "l2814529", "shape": "circularImage", "title": "Object Type: node\nname: l2814529\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3649302", "image": "/imgs/node.png", "label": "l3649302", "shape": "circularImage", "title": "Object Type: node\nname: l3649302\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3649301", "image": "/imgs/node.png", "label": "l3649301", "shape": "circularImage", "title": "Object Type: node\nname: l3649301\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3649304", "image": "/imgs/node.png", "label": "l3649304", "shape": "circularImage", "title": "Object Type: node\nname: l3649304\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2690187", "image": "/imgs/node.png", "label": "l2690187", "shape": "circularImage", "title": "Object Type: node\nname: l2690187\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3649306", "image": "/imgs/node.png", "label": "l3649306", "shape": "circularImage", "title": "Object Type: node\nname: l3649306\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3649305", "image": "/imgs/node.png", "label": "l3649305", "shape": "circularImage", "title": "Object Type: node\nname: l3649305\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009705", "image": "/imgs/node.png", "label": "m1009705", "shape": "circularImage", "title": "Object Type: node\nname: m1009705\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69s1s2_5", "image": "/imgs/node.png", "label": "hvmv69s1s2_5", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69s1s2_5\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122823b", "image": "/imgs/node.png", "label": "sx3122823b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122823b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302370b0a", "image": "/imgs/node.png", "label": "ld_302370b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302370b0a\nparent: sx3122823b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1108.29\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8922.64\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69s1s2_4", "image": "/imgs/node.png", "label": "hvmv69s1s2_4", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69s1s2_4\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69s1s2_7", "image": "/imgs/node.png", "label": "hvmv69s1s2_7", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69s1s2_7\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69s1s2_6", "image": "/imgs/node.png", "label": "hvmv69s1s2_6", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69s1s2_6\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3086075b", "image": "/imgs/node.png", "label": "sx3086075b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3086075b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260463b0a", "image": "/imgs/node.png", "label": "ld_260463b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260463b0a\nparent: sx3086075b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1314.42\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4706.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69s1s2_1", "image": "/imgs/node.png", "label": "hvmv69s1s2_1", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69s1s2_1\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254227b", "image": "/imgs/node.png", "label": "sx3254227b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254227b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338995b0b", "image": "/imgs/node.png", "label": "ld_338995b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338995b0b\nparent: sx3254227b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1166.42\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2843.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "228-979371-2_int", "image": "/imgs/node.png", "label": "228-979371-2_int", "shape": "circularImage", "title": "Object Type: node\nname: 228-979371-2_int\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69s1s2_3", "image": "/imgs/node.png", "label": "hvmv69s1s2_3", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69s1s2_3\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3649300", "image": "/imgs/node.png", "label": "l3649300", "shape": "circularImage", "title": "Object Type: node\nname: l3649300\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69s1s2_2", "image": "/imgs/node.png", "label": "hvmv69s1s2_2", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69s1s2_2\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3036169", "image": "/imgs/node.png", "label": "m3036169", "shape": "circularImage", "title": "Object Type: node\nname: m3036169\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3036167", "image": "/imgs/node.png", "label": "m3036167", "shape": "circularImage", "title": "Object Type: node\nname: m3036167\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3036164", "image": "/imgs/node.png", "label": "m3036164", "shape": "circularImage", "title": "Object Type: node\nname: m3036164\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3036165", "image": "/imgs/node.png", "label": "m3036165", "shape": "circularImage", "title": "Object Type: node\nname: m3036165\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3036162", "image": "/imgs/node.png", "label": "m3036162", "shape": "circularImage", "title": "Object Type: node\nname: m3036162\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3036172", "image": "/imgs/node.png", "label": "m3036172", "shape": "circularImage", "title": "Object Type: node\nname: m3036172\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3036170", "image": "/imgs/node.png", "label": "m3036170", "shape": "circularImage", "title": "Object Type: node\nname: m3036170\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "193-46661", "image": "/imgs/node.png", "label": "193-46661", "shape": "circularImage", "title": "Object Type: node\nname: 193-46661\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235255b", "image": "/imgs/node.png", "label": "x3235255b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235255b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69s1s2_9", "image": "/imgs/node.png", "label": "hvmv69s1s2_9", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69s1s2_9\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69s1s2_8", "image": "/imgs/node.png", "label": "hvmv69s1s2_8", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69s1s2_8\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3225319b", "image": "/imgs/node.png", "label": "x3225319b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3225319b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009715", "image": "/imgs/node.png", "label": "m1009715", "shape": "circularImage", "title": "Object Type: node\nname: m1009715\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691941c", "image": "/imgs/node.png", "label": "sx2691941c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691941c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321887c0b", "image": "/imgs/node.png", "label": "ld_321887c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321887c0b\nparent: sx2691941c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 10369.67\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3207.65\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122826a", "image": "/imgs/node.png", "label": "sx3122826a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122826a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302731a0a", "image": "/imgs/node.png", "label": "ld_302731a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302731a0a\nparent: sx3122826a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6998.34\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2145.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3086078a", "image": "/imgs/node.png", "label": "sx3086078a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3086078a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_218473a0a", "image": "/imgs/node.png", "label": "ld_218473a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_218473a0a\nparent: sx3086078a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1564.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7580.07\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2898457a", "image": "/imgs/node.png", "label": "sx2898457a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2898457a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260594a0a", "image": "/imgs/node.png", "label": "ld_260594a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260594a0a\nparent: sx2898457a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4041.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2711.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108299", "image": "/imgs/node.png", "label": "m1108299", "shape": "circularImage", "title": "Object Type: node\nname: m1108299\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108298", "image": "/imgs/node.png", "label": "m1108298", "shape": "circularImage", "title": "Object Type: node\nname: m1108298\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2983432a", "image": "/imgs/node.png", "label": "sx2983432a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2983432a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225534325a0b", "image": "/imgs/node.png", "label": "ld_225534325a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225534325a0b\nparent: sx2983432a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3608.66\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8628.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108295", "image": "/imgs/node.png", "label": "m1108295", "shape": "circularImage", "title": "Object Type: node\nname: m1108295\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3066817a", "image": "/imgs/node.png", "label": "sx3066817a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3066817a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21373784a0b", "image": "/imgs/node.png", "label": "ld_21373784a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21373784a0b\nparent: sx3066817a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 12664.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5624.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000800", "image": "/imgs/node.png", "label": "m2000800", "shape": "circularImage", "title": "Object Type: node\nname: m2000800\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009720", "image": "/imgs/node.png", "label": "m1009720", "shape": "circularImage", "title": "Object Type: node\nname: m1009720\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235254c", "image": "/imgs/node.png", "label": "x3235254c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235254c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009724", "image": "/imgs/node.png", "label": "m1009724", "shape": "circularImage", "title": "Object Type: node\nname: m1009724\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000413a", "image": "/imgs/node.png", "label": "x2000413a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000413a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009726", "image": "/imgs/node.png", "label": "m1009726", "shape": "circularImage", "title": "Object Type: node\nname: m1009726\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000415a", "image": "/imgs/node.png", "label": "x2000415a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000415a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122825a", "image": "/imgs/node.png", "label": "sx3122825a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122825a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2118808a0b", "image": "/imgs/node.png", "label": "ld_2118808a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2118808a0b\nparent: sx3122825a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6946.48\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6764.86\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3156034a", "image": "/imgs/node.png", "label": "x3156034a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3156034a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-240988", "image": "/imgs/node.png", "label": "221-240988", "shape": "circularImage", "title": "Object Type: node\nname: 221-240988\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001309a", "image": "/imgs/node.png", "label": "x2001309a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001309a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-240991", "image": "/imgs/node.png", "label": "221-240991", "shape": "circularImage", "title": "Object Type: node\nname: 221-240991\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3102793", "image": "/imgs/node.png", "label": "l3102793", "shape": "circularImage", "title": "Object Type: node\nname: l3102793\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3066818b", "image": "/imgs/node.png", "label": "sx3066818b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3066818b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138751b0a", "image": "/imgs/node.png", "label": "ld_138751b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138751b0a\nparent: sx3066818b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9888.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3234.73\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3181545", "image": "/imgs/node.png", "label": "l3181545", "shape": "circularImage", "title": "Object Type: node\nname: l3181545\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3159645", "image": "/imgs/node.png", "label": "l3159645", "shape": "circularImage", "title": "Object Type: node\nname: l3159645\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916598", "image": "/imgs/node.png", "label": "l2916598", "shape": "circularImage", "title": "Object Type: node\nname: l2916598\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2916599", "image": "/imgs/node.png", "label": "l2916599", "shape": "circularImage", "title": "Object Type: node\nname: l2916599\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235253a", "image": "/imgs/node.png", "label": "x3235253a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235253a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000414a", "image": "/imgs/node.png", "label": "x2000414a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000414a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879078a", "image": "/imgs/node.png", "label": "sx2879078a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879078a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2879078a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2879078a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2879078a_pvmtr\nparent: sx2879078a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399229a0b", "image": "/imgs/node.png", "label": "ld_21399229a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399229a0b\nparent: sx2879078a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1866.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3617.60\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973150", "image": "/imgs/node.png", "label": "l2973150", "shape": "circularImage", "title": "Object Type: node\nname: l2973150\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2929261a", "image": "/imgs/node.png", "label": "x2929261a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2929261a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973152", "image": "/imgs/node.png", "label": "l2973152", "shape": "circularImage", "title": "Object Type: node\nname: l2973152\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804249c", "image": "/imgs/node.png", "label": "x2804249c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804249c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69s1s2_10", "image": "/imgs/node.png", "label": "hvmv69s1s2_10", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69s1s2_10\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973151", "image": "/imgs/node.png", "label": "l2973151", "shape": "circularImage", "title": "Object Type: node\nname: l2973151\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901946", "image": "/imgs/node.png", "label": "p901946", "shape": "circularImage", "title": "Object Type: node\nname: p901946\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901945", "image": "/imgs/node.png", "label": "p901945", "shape": "circularImage", "title": "Object Type: node\nname: p901945\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5956499-2_int", "image": "/imgs/node.png", "label": "d5956499-2_int", "shape": "circularImage", "title": "Object Type: node\nname: d5956499-2_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3160793c", "image": "/imgs/node.png", "label": "sx3160793c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3160793c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2147899c0a", "image": "/imgs/node.png", "label": "ld_2147899c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2147899c0a\nparent: sx3160793c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4095.32\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5286.13\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108302", "image": "/imgs/node.png", "label": "m1108302", "shape": "circularImage", "title": "Object Type: node\nname: m1108302\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "196-31070", "image": "/imgs/node.png", "label": "196-31070", "shape": "circularImage", "title": "Object Type: node\nname: 196-31070\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879054a", "image": "/imgs/node.png", "label": "x2879054a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879054a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108311", "image": "/imgs/node.png", "label": "m1108311", "shape": "circularImage", "title": "Object Type: node\nname: m1108311\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822863c", "image": "/imgs/node.png", "label": "x2822863c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822863c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901941", "image": "/imgs/node.png", "label": "p901941", "shape": "circularImage", "title": "Object Type: node\nname: p901941\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104123c", "image": "/imgs/node.png", "label": "x3104123c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104123c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3649299a", "image": "/imgs/node.png", "label": "x3649299a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3649299a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2674052", "image": "/imgs/node.png", "label": "l2674052", "shape": "circularImage", "title": "Object Type: node\nname: l2674052\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973144", "image": "/imgs/node.png", "label": "l2973144", "shape": "circularImage", "title": "Object Type: node\nname: l2973144\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2955005b", "image": "/imgs/node.png", "label": "sx2955005b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2955005b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2955005b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2955005b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2955005b_pvmtr\nparent: sx2955005b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260589b0b", "image": "/imgs/node.png", "label": "ld_260589b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260589b0b\nparent: sx2955005b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3489.40\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5624.01\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e192258", "image": "/imgs/node.png", "label": "e192258", "shape": "circularImage", "title": "Object Type: node\nname: e192258\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973146", "image": "/imgs/node.png", "label": "l2973146", "shape": "circularImage", "title": "Object Type: node\nname: l2973146\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160103c", "image": "/imgs/node.png", "label": "x3160103c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160103c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973149", "image": "/imgs/node.png", "label": "l2973149", "shape": "circularImage", "title": "Object Type: node\nname: l2973149\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973148", "image": "/imgs/node.png", "label": "l2973148", "shape": "circularImage", "title": "Object Type: node\nname: l2973148\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879077b", "image": "/imgs/node.png", "label": "sx2879077b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879077b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337709b0a", "image": "/imgs/node.png", "label": "ld_337709b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337709b0a\nparent: sx2879077b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3408.17\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2612.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2674051", "image": "/imgs/node.png", "label": "l2674051", "shape": "circularImage", "title": "Object Type: node\nname: l2674051\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973161", "image": "/imgs/node.png", "label": "l2973161", "shape": "circularImage", "title": "Object Type: node\nname: l2973161\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973160", "image": "/imgs/node.png", "label": "l2973160", "shape": "circularImage", "title": "Object Type: node\nname: l2973160\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973163", "image": "/imgs/node.png", "label": "l2973163", "shape": "circularImage", "title": "Object Type: node\nname: l2973163\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973162", "image": "/imgs/node.png", "label": "l2973162", "shape": "circularImage", "title": "Object Type: node\nname: l2973162\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3649298a", "image": "/imgs/node.png", "label": "x3649298a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3649298a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108317", "image": "/imgs/node.png", "label": "m1108317", "shape": "circularImage", "title": "Object Type: node\nname: m1108317\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901934", "image": "/imgs/node.png", "label": "p901934", "shape": "circularImage", "title": "Object Type: node\nname: p901934\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216342b", "image": "/imgs/node.png", "label": "sx3216342b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216342b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337645b0b", "image": "/imgs/node.png", "label": "ld_337645b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337645b0b\nparent: sx3216342b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3276.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6754.67\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3215385c", "image": "/imgs/node.png", "label": "x3215385c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3215385c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3215385b", "image": "/imgs/node.png", "label": "x3215385b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3215385b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901936", "image": "/imgs/node.png", "label": "p901936", "shape": "circularImage", "title": "Object Type: node\nname: p901936\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3215385a", "image": "/imgs/node.png", "label": "x3215385a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3215385a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108316", "image": "/imgs/node.png", "label": "m1108316", "shape": "circularImage", "title": "Object Type: node\nname: m1108316\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108315", "image": "/imgs/node.png", "label": "m1108315", "shape": "circularImage", "title": "Object Type: node\nname: m1108315\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895075", "image": "/imgs/node.png", "label": "p895075", "shape": "circularImage", "title": "Object Type: node\nname: p895075\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e184626", "image": "/imgs/node.png", "label": "e184626", "shape": "circularImage", "title": "Object Type: node\nname: e184626\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822864c", "image": "/imgs/node.png", "label": "x2822864c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822864c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2879055c", "image": "/imgs/node.png", "label": "x2879055c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2879055c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901931", "image": "/imgs/node.png", "label": "p901931", "shape": "circularImage", "title": "Object Type: node\nname: p901931\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104124b", "image": "/imgs/node.png", "label": "x3104124b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104124b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901933", "image": "/imgs/node.png", "label": "p901933", "shape": "circularImage", "title": "Object Type: node\nname: p901933\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901932", "image": "/imgs/node.png", "label": "p901932", "shape": "circularImage", "title": "Object Type: node\nname: p901932\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2802481", "image": "/imgs/node.png", "label": "l2802481", "shape": "circularImage", "title": "Object Type: node\nname: l2802481\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973154", "image": "/imgs/node.png", "label": "l2973154", "shape": "circularImage", "title": "Object Type: node\nname: l2973154\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010557a", "image": "/imgs/node.png", "label": "sx3010557a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010557a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21380453a0b", "image": "/imgs/node.png", "label": "ld_21380453a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21380453a0b\nparent: sx3010557a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2116.87\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3367.67\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2802480", "image": "/imgs/node.png", "label": "l2802480", "shape": "circularImage", "title": "Object Type: node\nname: l2802480\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973153", "image": "/imgs/node.png", "label": "l2973153", "shape": "circularImage", "title": "Object Type: node\nname: l2973153\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973156", "image": "/imgs/node.png", "label": "l2973156", "shape": "circularImage", "title": "Object Type: node\nname: l2973156\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973155", "image": "/imgs/node.png", "label": "l2973155", "shape": "circularImage", "title": "Object Type: node\nname: l2973155\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2857591a", "image": "/imgs/node.png", "label": "sx2857591a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2857591a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226101460a0b", "image": "/imgs/node.png", "label": "ld_226101460a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226101460a0b\nparent: sx2857591a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4643.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3934.11\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2955006c", "image": "/imgs/node.png", "label": "sx2955006c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2955006c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356797c0b", "image": "/imgs/node.png", "label": "ld_356797c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356797c0b\nparent: sx2955006c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1311.54\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9172.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973158", "image": "/imgs/node.png", "label": "l2973158", "shape": "circularImage", "title": "Object Type: node\nname: l2973158\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2674047", "image": "/imgs/node.png", "label": "l2674047", "shape": "circularImage", "title": "Object Type: node\nname: l2674047\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973157", "image": "/imgs/node.png", "label": "l2973157", "shape": "circularImage", "title": "Object Type: node\nname: l2973157\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160102b", "image": "/imgs/node.png", "label": "x3160102b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160102b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973159", "image": "/imgs/node.png", "label": "l2973159", "shape": "circularImage", "title": "Object Type: node\nname: l2973159\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879076c", "image": "/imgs/node.png", "label": "sx2879076c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879076c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2879076c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2879076c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2879076c_pvmtr\nparent: sx2879076c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138380c0b", "image": "/imgs/node.png", "label": "ld_138380c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138380c0b\nparent: sx2879076c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2693.63\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1502.25\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895080", "image": "/imgs/node.png", "label": "p895080", "shape": "circularImage", "title": "Object Type: node\nname: p895080\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895082", "image": "/imgs/node.png", "label": "p895082", "shape": "circularImage", "title": "Object Type: node\nname: p895082\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160100b", "image": "/imgs/node.png", "label": "x3160100b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160100b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3649297a", "image": "/imgs/node.png", "label": "x3649297a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3649297a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804247b", "image": "/imgs/node.png", "label": "x2804247b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804247b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3226771a", "image": "/imgs/node.png", "label": "x3226771a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3226771a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895089", "image": "/imgs/node.png", "label": "p895089", "shape": "circularImage", "title": "Object Type: node\nname: p895089\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216343c", "image": "/imgs/node.png", "label": "sx3216343c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216343c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337626c0b", "image": "/imgs/node.png", "label": "ld_337626c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337626c0b\nparent: sx3216343c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3454.22\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10123.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3189189b", "image": "/imgs/node.png", "label": "x3189189b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3189189b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p895087", "image": "/imgs/node.png", "label": "p895087", "shape": "circularImage", "title": "Object Type: node\nname: p895087\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822865c", "image": "/imgs/node.png", "label": "x2822865c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822865c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2688692", "image": "/imgs/node.png", "label": "l2688692", "shape": "circularImage", "title": "Object Type: node\nname: l2688692\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3177665a", "image": "/imgs/node.png", "label": "sx3177665a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3177665a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227731863a0a", "image": "/imgs/node.png", "label": "ld_227731863a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227731863a0a\nparent: sx3177665a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3912.86\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 12891.26\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104121a", "image": "/imgs/node.png", "label": "x3104121a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104121a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2711224", "image": "/imgs/node.png", "label": "l2711224", "shape": "circularImage", "title": "Object Type: node\nname: l2711224\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3067507c", "image": "/imgs/node.png", "label": "x3067507c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3067507c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160101a", "image": "/imgs/node.png", "label": "x3160101a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160101a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2711225", "image": "/imgs/node.png", "label": "l2711225", "shape": "circularImage", "title": "Object Type: node\nname: l2711225\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879075a", "image": "/imgs/node.png", "label": "sx2879075a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879075a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337724a0b", "image": "/imgs/node.png", "label": "ld_337724a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337724a0b\nparent: sx2879075a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1898.39\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3586.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2711226", "image": "/imgs/node.png", "label": "l2711226", "shape": "circularImage", "title": "Object Type: node\nname: l2711226\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010556a", "image": "/imgs/node.png", "label": "sx3010556a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010556a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138655a0b", "image": "/imgs/node.png", "label": "ld_138655a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138655a0b\nparent: sx3010556a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3110.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2374.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2917328b", "image": "/imgs/node.png", "label": "x2917328b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2917328b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2764403a", "image": "/imgs/node.png", "label": "x2764403a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2764403a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804248b", "image": "/imgs/node.png", "label": "x2804248b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804248b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673331b", "image": "/imgs/node.png", "label": "sx2673331b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673331b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2673331b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2673331b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2673331b_pvmtr\nparent: sx2673331b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338990b0b", "image": "/imgs/node.png", "label": "ld_338990b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338990b0b\nparent: sx2673331b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2307.02\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 17744.53\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2688693", "image": "/imgs/node.png", "label": "l2688693", "shape": "circularImage", "title": "Object Type: node\nname: l2688693\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216344b", "image": "/imgs/node.png", "label": "sx3216344b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216344b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323264b0a", "image": "/imgs/node.png", "label": "ld_323264b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323264b0a\nparent: sx3216344b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2318.41\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 17733.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2801902b", "image": "/imgs/node.png", "label": "sx2801902b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2801902b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226194002b0b", "image": "/imgs/node.png", "label": "ld_226194002b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226194002b0b\nparent: sx2801902b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9416.05\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5625.19\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822866b", "image": "/imgs/node.png", "label": "x2822866b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822866b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901951", "image": "/imgs/node.png", "label": "p901951", "shape": "circularImage", "title": "Object Type: node\nname: p901951\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108300", "image": "/imgs/node.png", "label": "m1108300", "shape": "circularImage", "title": "Object Type: node\nname: m1108300\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841619c", "image": "/imgs/node.png", "label": "x2841619c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841619c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3626914c", "image": "/imgs/node.png", "label": "sx3626914c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3626914c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224179616c0b", "image": "/imgs/node.png", "label": "ld_2224179616c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224179616c0b\nparent: sx3626914c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4714.67\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1573.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104122a", "image": "/imgs/node.png", "label": "x3104122a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104122a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2711234", "image": "/imgs/node.png", "label": "l2711234", "shape": "circularImage", "title": "Object Type: node\nname: l2711234\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2859391", "image": "/imgs/node.png", "label": "l2859391", "shape": "circularImage", "title": "Object Type: node\nname: l2859391\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3067506c", "image": "/imgs/node.png", "label": "x3067506c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3067506c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879074a", "image": "/imgs/node.png", "label": "sx2879074a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879074a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_310560a0a", "image": "/imgs/node.png", "label": "ld_310560a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_310560a0a\nparent: sx2879074a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4476.12\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4101.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901909", "image": "/imgs/node.png", "label": "p901909", "shape": "circularImage", "title": "Object Type: node\nname: p901909\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2710546b", "image": "/imgs/node.png", "label": "x2710546b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2710546b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108347", "image": "/imgs/node.png", "label": "m1108347", "shape": "circularImage", "title": "Object Type: node\nname: m1108347\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901905", "image": "/imgs/node.png", "label": "p901905", "shape": "circularImage", "title": "Object Type: node\nname: p901905\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001315a", "image": "/imgs/node.png", "label": "x2001315a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001315a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897807b", "image": "/imgs/node.png", "label": "x2897807b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897807b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108354", "image": "/imgs/node.png", "label": "m1108354", "shape": "circularImage", "title": "Object Type: node\nname: m1108354\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897806c", "image": "/imgs/node.png", "label": "x2897806c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897806c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108353", "image": "/imgs/node.png", "label": "m1108353", "shape": "circularImage", "title": "Object Type: node\nname: m1108353\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108356", "image": "/imgs/node.png", "label": "m1108356", "shape": "circularImage", "title": "Object Type: node\nname: m1108356\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108355", "image": "/imgs/node.png", "label": "m1108355", "shape": "circularImage", "title": "Object Type: node\nname: m1108355\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108350", "image": "/imgs/node.png", "label": "m1108350", "shape": "circularImage", "title": "Object Type: node\nname: m1108350\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108352", "image": "/imgs/node.png", "label": "m1108352", "shape": "circularImage", "title": "Object Type: node\nname: m1108352\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254230a", "image": "/imgs/node.png", "label": "sx3254230a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254230a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338989a0a", "image": "/imgs/node.png", "label": "ld_338989a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338989a0a\nparent: sx3254230a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1259.43\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3658.09\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3189188c", "image": "/imgs/node.png", "label": "x3189188c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3189188c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e192201", "image": "/imgs/node.png", "label": "e192201", "shape": "circularImage", "title": "Object Type: node\nname: e192201\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3037538", "image": "/imgs/node.png", "label": "m3037538", "shape": "circularImage", "title": "Object Type: node\nname: m3037538\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3037537", "image": "/imgs/node.png", "label": "m3037537", "shape": "circularImage", "title": "Object Type: node\nname: m3037537\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729430b", "image": "/imgs/node.png", "label": "x2729430b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729430b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104157c", "image": "/imgs/node.png", "label": "sx3104157c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104157c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293427c0b", "image": "/imgs/node.png", "label": "ld_293427c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293427c0b\nparent: sx3104157c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6295.02\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4189.52\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841618a", "image": "/imgs/node.png", "label": "x2841618a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841618a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001314a", "image": "/imgs/node.png", "label": "x2001314a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001314a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104120b", "image": "/imgs/node.png", "label": "x3104120b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104120b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108364", "image": "/imgs/node.png", "label": "m1108364", "shape": "circularImage", "title": "Object Type: node\nname: m1108364\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108361", "image": "/imgs/node.png", "label": "m1108361", "shape": "circularImage", "title": "Object Type: node\nname: m1108361\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2692655c", "image": "/imgs/node.png", "label": "sx2692655c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2692655c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21389307c0b", "image": "/imgs/node.png", "label": "ld_21389307c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21389307c0b\nparent: sx2692655c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4908.68\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5575.86\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108360", "image": "/imgs/node.png", "label": "m1108360", "shape": "circularImage", "title": "Object Type: node\nname: m1108360\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3214055c", "image": "/imgs/node.png", "label": "x3214055c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3214055c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822860b", "image": "/imgs/node.png", "label": "x2822860b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822860b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3198356c", "image": "/imgs/node.png", "label": "x3198356c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3198356c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3198358", "image": "/imgs/node.png", "label": "l3198358", "shape": "circularImage", "title": "Object Type: node\nname: l3198358\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3198356", "image": "/imgs/node.png", "label": "l3198356", "shape": "circularImage", "title": "Object Type: node\nname: l3198356\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3198355", "image": "/imgs/node.png", "label": "l3198355", "shape": "circularImage", "title": "Object Type: node\nname: l3198355\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254231a", "image": "/imgs/node.png", "label": "sx3254231a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254231a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3254231a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3254231a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3254231a_pvmtr\nparent: sx3254231a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338988a0a", "image": "/imgs/node.png", "label": "ld_338988a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338988a0a\nparent: sx3254231a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3608.45\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5134.09\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2878848c", "image": "/imgs/node.png", "label": "sx2878848c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2878848c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2212168887c0a", "image": "/imgs/node.png", "label": "ld_2212168887c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2212168887c0a\nparent: sx2878848c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8795.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6936.26\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3949154", "image": "/imgs/node.png", "label": "m3949154", "shape": "circularImage", "title": "Object Type: node\nname: m3949154\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104154c", "image": "/imgs/node.png", "label": "sx3104154c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104154c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337642c0a", "image": "/imgs/node.png", "label": "ld_337642c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337642c0a\nparent: sx3104154c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9814.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5917.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3949157", "image": "/imgs/node.png", "label": "m3949157", "shape": "circularImage", "title": "Object Type: node\nname: m3949157\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3178969b", "image": "/imgs/node.png", "label": "sx3178969b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3178969b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355596b0b", "image": "/imgs/node.png", "label": "ld_355596b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355596b0b\nparent: sx3178969b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5224.41\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3888.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973171", "image": "/imgs/node.png", "label": "l2973171", "shape": "circularImage", "title": "Object Type: node\nname: l2973171\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108329", "image": "/imgs/node.png", "label": "m1108329", "shape": "circularImage", "title": "Object Type: node\nname: m1108329\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2710544a", "image": "/imgs/node.png", "label": "x2710544a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2710544a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108328", "image": "/imgs/node.png", "label": "m1108328", "shape": "circularImage", "title": "Object Type: node\nname: m1108328\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3037540", "image": "/imgs/node.png", "label": "m3037540", "shape": "circularImage", "title": "Object Type: node\nname: m3037540\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901927", "image": "/imgs/node.png", "label": "p901927", "shape": "circularImage", "title": "Object Type: node\nname: p901927\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069398", "image": "/imgs/node.png", "label": "m1069398", "shape": "circularImage", "title": "Object Type: node\nname: m1069398\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001313a", "image": "/imgs/node.png", "label": "x2001313a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001313a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108331", "image": "/imgs/node.png", "label": "m1108331", "shape": "circularImage", "title": "Object Type: node\nname: m1108331\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108334", "image": "/imgs/node.png", "label": "m1108334", "shape": "circularImage", "title": "Object Type: node\nname: m1108334\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841616a", "image": "/imgs/node.png", "label": "x2841616a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841616a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822861a", "image": "/imgs/node.png", "label": "x2822861a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822861a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3198355b", "image": "/imgs/node.png", "label": "x3198355b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3198355b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973165", "image": "/imgs/node.png", "label": "l2973165", "shape": "circularImage", "title": "Object Type: node\nname: l2973165\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973164", "image": "/imgs/node.png", "label": "l2973164", "shape": "circularImage", "title": "Object Type: node\nname: l2973164\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973167", "image": "/imgs/node.png", "label": "l2973167", "shape": "circularImage", "title": "Object Type: node\nname: l2973167\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973166", "image": "/imgs/node.png", "label": "l2973166", "shape": "circularImage", "title": "Object Type: node\nname: l2973166\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973169", "image": "/imgs/node.png", "label": "l2973169", "shape": "circularImage", "title": "Object Type: node\nname: l2973169\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3066821a", "image": "/imgs/node.png", "label": "sx3066821a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3066821a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391994a0a", "image": "/imgs/node.png", "label": "ld_391994a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391994a0a\nparent: sx3066821a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7935.10\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1209.23\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104155c", "image": "/imgs/node.png", "label": "sx3104155c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104155c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3104155c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3104155c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3104155c_pvmtr\nparent: sx3104155c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21474587c0a", "image": "/imgs/node.png", "label": "ld_21474587c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21474587c0a\nparent: sx3104155c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2591.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7892.76\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973180", "image": "/imgs/node.png", "label": "l2973180", "shape": "circularImage", "title": "Object Type: node\nname: l2973180\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879079b", "image": "/imgs/node.png", "label": "sx2879079b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879079b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391756b0a", "image": "/imgs/node.png", "label": "ld_391756b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391756b0a\nparent: sx2879079b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3601.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2419.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901913", "image": "/imgs/node.png", "label": "p901913", "shape": "circularImage", "title": "Object Type: node\nname: p901913\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001312a", "image": "/imgs/node.png", "label": "x2001312a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001312a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901912", "image": "/imgs/node.png", "label": "p901912", "shape": "circularImage", "title": "Object Type: node\nname: p901912\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3157718a", "image": "/imgs/node.png", "label": "x3157718a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3157718a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001009b", "image": "/imgs/node.png", "label": "x2001009b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001009b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2710543c", "image": "/imgs/node.png", "label": "x2710543c", "shape": "circularImage", "title": "Object Type