: triplex_node\nname: x2710543c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069384", "image": "/imgs/node.png", "label": "m1069384", "shape": "circularImage", "title": "Object Type: node\nname: m1069384\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108335", "image": "/imgs/node.png", "label": "m1108335", "shape": "circularImage", "title": "Object Type: node\nname: m1108335\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "regxfmr_hvmv11sub2_lsb", "image": "/imgs/node.png", "label": "regxfmr_hvmv11sub2_lsb", "shape": "circularImage", "title": "Object Type: node\nname: regxfmr_hvmv11sub2_lsb\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2841615a", "image": "/imgs/node.png", "label": "x2841615a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2841615a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897805a", "image": "/imgs/node.png", "label": "x2897805a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897805a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108345", "image": "/imgs/node.png", "label": "m1108345", "shape": "circularImage", "title": "Object Type: node\nname: m1108345\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2748840b", "image": "/imgs/node.png", "label": "sx2748840b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2748840b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_157717b0b", "image": "/imgs/node.png", "label": "ld_157717b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_157717b0b\nparent: sx2748840b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1442.16\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4578.46\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3047058a", "image": "/imgs/node.png", "label": "x3047058a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3047058a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069393", "image": "/imgs/node.png", "label": "m1069393", "shape": "circularImage", "title": "Object Type: node\nname: m1069393\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108344", "image": "/imgs/node.png", "label": "m1108344", "shape": "circularImage", "title": "Object Type: node\nname: m1108344\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822862c", "image": "/imgs/node.png", "label": "x2822862c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822862c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069390", "image": "/imgs/node.png", "label": "m1069390", "shape": "circularImage", "title": "Object Type: node\nname: m1069390\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108340", "image": "/imgs/node.png", "label": "m1108340", "shape": "circularImage", "title": "Object Type: node\nname: m1108340\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901910", "image": "/imgs/node.png", "label": "p901910", "shape": "circularImage", "title": "Object Type: node\nname: p901910\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973178", "image": "/imgs/node.png", "label": "l2973178", "shape": "circularImage", "title": "Object Type: node\nname: l2973178\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010559a", "image": "/imgs/node.png", "label": "sx3010559a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010559a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337679a0b", "image": "/imgs/node.png", "label": "ld_337679a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337679a0b\nparent: sx3010559a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3221.11\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5356.21\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216349b", "image": "/imgs/node.png", "label": "sx3216349b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216349b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337708b0a", "image": "/imgs/node.png", "label": "ld_337708b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337708b0a\nparent: sx3216349b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5366.77\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3746.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748139b", "image": "/imgs/node.png", "label": "x2748139b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748139b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804248", "image": "/imgs/node.png", "label": "l2804248", "shape": "circularImage", "title": "Object Type: node\nname: l2804248\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804249", "image": "/imgs/node.png", "label": "l2804249", "shape": "circularImage", "title": "Object Type: node\nname: l2804249\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2767342a", "image": "/imgs/node.png", "label": "x2767342a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2767342a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001311a", "image": "/imgs/node.png", "label": "x2001311a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001311a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001008b", "image": "/imgs/node.png", "label": "x2001008b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001008b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2710542b", "image": "/imgs/node.png", "label": "x2710542b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2710542b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069376", "image": "/imgs/node.png", "label": "m1069376", "shape": "circularImage", "title": "Object Type: node\nname: m1069376\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785519", "image": "/imgs/node.png", "label": "l2785519", "shape": "circularImage", "title": "Object Type: node\nname: l2785519\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001315", "image": "/imgs/node.png", "label": "m2001315", "shape": "circularImage", "title": "Object Type: node\nname: m2001315\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000711b", "image": "/imgs/node.png", "label": "sx2000711b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000711b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000711b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000711b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000711b_pvmtr\nparent: sx2000711b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000711b0a", "image": "/imgs/node.png", "label": "ld_2000711b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000711b0a\nparent: sx2000711b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3382.28\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 4710.87\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785518", "image": "/imgs/node.png", "label": "l2785518", "shape": "circularImage", "title": "Object Type: node\nname: l2785518\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3215549", "image": "/imgs/node.png", "label": "l3215549", "shape": "circularImage", "title": "Object Type: node\nname: l3215549\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001314", "image": "/imgs/node.png", "label": "m2001314", "shape": "circularImage", "title": "Object Type: node\nname: m2001314\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785517", "image": "/imgs/node.png", "label": "l2785517", "shape": "circularImage", "title": "Object Type: node\nname: l2785517\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001313", "image": "/imgs/node.png", "label": "m2001313", "shape": "circularImage", "title": "Object Type: node\nname: m2001313\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785516", "image": "/imgs/node.png", "label": "l2785516", "shape": "circularImage", "title": "Object Type: node\nname: l2785516\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069382", "image": "/imgs/node.png", "label": "m1069382", "shape": "circularImage", "title": "Object Type: node\nname: m1069382\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001312", "image": "/imgs/node.png", "label": "m2001312", "shape": "circularImage", "title": "Object Type: node\nname: m2001312\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785515", "image": "/imgs/node.png", "label": "l2785515", "shape": "circularImage", "title": "Object Type: node\nname: l2785515\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254231", "image": "/imgs/node.png", "label": "l3254231", "shape": "circularImage", "title": "Object Type: node\nname: l3254231\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785514", "image": "/imgs/node.png", "label": "l2785514", "shape": "circularImage", "title": "Object Type: node\nname: l2785514\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804250", "image": "/imgs/node.png", "label": "l2804250", "shape": "circularImage", "title": "Object Type: node\nname: l2804250\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000408a", "image": "/imgs/node.png", "label": "sx2000408a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000408a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000408a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000408a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000408a_pvmtr\nparent: sx2000408a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000408a0a", "image": "/imgs/node.png", "label": "ld_2000408a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000408a0a\nparent: sx2000408a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7524.49\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 6774.98\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e193509", "image": "/imgs/node.png", "label": "e193509", "shape": "circularImage", "title": "Object Type: node\nname: e193509\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785513", "image": "/imgs/node.png", "label": "l2785513", "shape": "circularImage", "title": "Object Type: node\nname: l2785513\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3157710b", "image": "/imgs/node.png", "label": "x3157710b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3157710b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785512", "image": "/imgs/node.png", "label": "l2785512", "shape": "circularImage", "title": "Object Type: node\nname: l2785512\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254230", "image": "/imgs/node.png", "label": "l3254230", "shape": "circularImage", "title": "Object Type: node\nname: l3254230\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785511", "image": "/imgs/node.png", "label": "l2785511", "shape": "circularImage", "title": "Object Type: node\nname: l2785511\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804253", "image": "/imgs/node.png", "label": "l2804253", "shape": "circularImage", "title": "Object Type: node\nname: l2804253\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2690941", "image": "/imgs/node.png", "label": "l2690941", "shape": "circularImage", "title": "Object Type: node\nname: l2690941\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804254", "image": "/imgs/node.png", "label": "l2804254", "shape": "circularImage", "title": "Object Type: node\nname: l2804254\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209772", "image": "/imgs/node.png", "label": "m1209772", "shape": "circularImage", "title": "Object Type: node\nname: m1209772\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3101789a", "image": "/imgs/node.png", "label": "sx3101789a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3101789a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_294842a0b", "image": "/imgs/node.png", "label": "ld_294842a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_294842a0b\nparent: sx3101789a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4059.65\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5084.68\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804251", "image": "/imgs/node.png", "label": "l2804251", "shape": "circularImage", "title": "Object Type: node\nname: l2804251\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804252", "image": "/imgs/node.png", "label": "l2804252", "shape": "circularImage", "title": "Object Type: node\nname: l2804252\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254234", "image": "/imgs/node.png", "label": "l3254234", "shape": "circularImage", "title": "Object Type: node\nname: l3254234\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804257", "image": "/imgs/node.png", "label": "l2804257", "shape": "circularImage", "title": "Object Type: node\nname: l2804257\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209775", "image": "/imgs/node.png", "label": "m1209775", "shape": "circularImage", "title": "Object Type: node\nname: m1209775\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001311", "image": "/imgs/node.png", "label": "m2001311", "shape": "circularImage", "title": "Object Type: node\nname: m2001311\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954346b", "image": "/imgs/node.png", "label": "x2954346b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954346b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804258", "image": "/imgs/node.png", "label": "l2804258", "shape": "circularImage", "title": "Object Type: node\nname: l2804258\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209776", "image": "/imgs/node.png", "label": "m1209776", "shape": "circularImage", "title": "Object Type: node\nname: m1209776\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001310", "image": "/imgs/node.png", "label": "m2001310", "shape": "circularImage", "title": "Object Type: node\nname: m2001310\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3030126c", "image": "/imgs/node.png", "label": "x3030126c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3030126c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804255", "image": "/imgs/node.png", "label": "l2804255", "shape": "circularImage", "title": "Object Type: node\nname: l2804255\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254237", "image": "/imgs/node.png", "label": "l3254237", "shape": "circularImage", "title": "Object Type: node\nname: l3254237\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235249a", "image": "/imgs/node.png", "label": "sx3235249a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235249a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356014a0a", "image": "/imgs/node.png", "label": "ld_356014a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356014a0a\nparent: sx3235249a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1490.49\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2169.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804256", "image": "/imgs/node.png", "label": "l2804256", "shape": "circularImage", "title": "Object Type: node\nname: l2804256\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254238", "image": "/imgs/node.png", "label": "l3254238", "shape": "circularImage", "title": "Object Type: node\nname: l3254238\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209774", "image": "/imgs/node.png", "label": "m1209774", "shape": "circularImage", "title": "Object Type: node\nname: m1209774\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3120504", "image": "/imgs/node.png", "label": "l3120504", "shape": "circularImage", "title": "Object Type: node\nname: l3120504\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3120503", "image": "/imgs/node.png", "label": "l3120503", "shape": "circularImage", "title": "Object Type: node\nname: l3120503\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3195318b", "image": "/imgs/node.png", "label": "sx3195318b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3195318b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226194280b0a", "image": "/imgs/node.png", "label": "ld_226194280b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226194280b0a\nparent: sx3195318b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1915.06\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4105.56\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804259", "image": "/imgs/node.png", "label": "l2804259", "shape": "circularImage", "title": "Object Type: node\nname: l2804259\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2729434b", "image": "/imgs/node.png", "label": "x2729434b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2729434b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5712587-2_int", "image": "/imgs/node.png", "label": "d5712587-2_int", "shape": "circularImage", "title": "Object Type: node\nname: d5712587-2_int\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2767343c", "image": "/imgs/node.png", "label": "x2767343c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2767343c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3139103", "image": "/imgs/node.png", "label": "l3139103", "shape": "circularImage", "title": "Object Type: node\nname: l3139103\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001007b", "image": "/imgs/node.png", "label": "x2001007b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001007b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2989565", "image": "/imgs/node.png", "label": "l2989565", "shape": "circularImage", "title": "Object Type: node\nname: l2989565\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001310a", "image": "/imgs/node.png", "label": "x2001310a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001310a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2989566", "image": "/imgs/node.png", "label": "l2989566", "shape": "circularImage", "title": "Object Type: node\nname: l2989566\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001309", "image": "/imgs/node.png", "label": "m2001309", "shape": "circularImage", "title": "Object Type: node\nname: m2001309\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6141147-1_int", "image": "/imgs/node.png", "label": "d6141147-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6141147-1_int\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069363", "image": "/imgs/node.png", "label": "m1069363", "shape": "circularImage", "title": "Object Type: node\nname: m1069363\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069365", "image": "/imgs/node.png", "label": "m1069365", "shape": "circularImage", "title": "Object Type: node\nname: m1069365\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069364", "image": "/imgs/node.png", "label": "m1069364", "shape": "circularImage", "title": "Object Type: node\nname: m1069364\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001304", "image": "/imgs/node.png", "label": "m2001304", "shape": "circularImage", "title": "Object Type: node\nname: m2001304\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2989571", "image": "/imgs/node.png", "label": "l2989571", "shape": "circularImage", "title": "Object Type: node\nname: l2989571\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001303", "image": "/imgs/node.png", "label": "m2001303", "shape": "circularImage", "title": "Object Type: node\nname: m2001303\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001302", "image": "/imgs/node.png", "label": "m2001302", "shape": "circularImage", "title": "Object Type: node\nname: m2001302\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001301", "image": "/imgs/node.png", "label": "m2001301", "shape": "circularImage", "title": "Object Type: node\nname: m2001301\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000712b", "image": "/imgs/node.png", "label": "sx2000712b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000712b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000712b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000712b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000712b_pvmtr\nparent: sx2000712b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000712b0b", "image": "/imgs/node.png", "label": "ld_2000712b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000712b0b\nparent: sx2000712b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7826.98\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5045.74\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804260", "image": "/imgs/node.png", "label": "l2804260", "shape": "circularImage", "title": "Object Type: node\nname: l2804260\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254220", "image": "/imgs/node.png", "label": "l3254220", "shape": "circularImage", "title": "Object Type: node\nname: l3254220\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001308", "image": "/imgs/node.png", "label": "m2001308", "shape": "circularImage", "title": "Object Type: node\nname: m2001308\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2786266a", "image": "/imgs/node.png", "label": "sx2786266a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2786266a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260631a0b", "image": "/imgs/node.png", "label": "ld_260631a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260631a0b\nparent: sx2786266a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3718.08\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4859.24\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804261", "image": "/imgs/node.png", "label": "l2804261", "shape": "circularImage", "title": "Object Type: node\nname: l2804261\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001307", "image": "/imgs/node.png", "label": "m2001307", "shape": "circularImage", "title": "Object Type: node\nname: m2001307\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001306", "image": "/imgs/node.png", "label": "m2001306", "shape": "circularImage", "title": "Object Type: node\nname: m2001306\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000909c", "image": "/imgs/node.png", "label": "x2000909c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000909c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001305", "image": "/imgs/node.png", "label": "m2001305", "shape": "circularImage", "title": "Object Type: node\nname: m2001305\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209782", "image": "/imgs/node.png", "label": "m1209782", "shape": "circularImage", "title": "Object Type: node\nname: m1209782\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2990826c", "image": "/imgs/node.png", "label": "sx2990826c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2990826c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337619c0b", "image": "/imgs/node.png", "label": "ld_337619c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337619c0b\nparent: sx2990826c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9275.26\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1209.28\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804262", "image": "/imgs/node.png", "label": "l2804262", "shape": "circularImage", "title": "Object Type: node\nname: l2804262\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000409a", "image": "/imgs/node.png", "label": "sx2000409a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000409a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000409a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000409a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000409a_pvmtr\nparent: sx2000409a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000409a0a", "image": "/imgs/node.png", "label": "ld_2000409a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000409a0a\nparent: sx2000409a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5165.33\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 9755.56\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2990826a", "image": "/imgs/node.png", "label": "sx2990826a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2990826a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337619a0b", "image": "/imgs/node.png", "label": "ld_337619a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337619a0b\nparent: sx2990826a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 9022.45\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3214.66\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3101788a", "image": "/imgs/node.png", "label": "sx3101788a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3101788a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321878a0a", "image": "/imgs/node.png", "label": "ld_321878a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321878a0a\nparent: sx3101788a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2137.75\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7006.58\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954345c", "image": "/imgs/node.png", "label": "x2954345c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954345c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2990826b", "image": "/imgs/node.png", "label": "sx2990826b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2990826b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337619b0b", "image": "/imgs/node.png", "label": "ld_337619b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337619b0b\nparent: sx2990826b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2387.00\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7643.93\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254228", "image": "/imgs/node.png", "label": "l3254228", "shape": "circularImage", "title": "Object Type: node\nname: l3254228\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001300", "image": "/imgs/node.png", "label": "m2001300", "shape": "circularImage", "title": "Object Type: node\nname: m2001300\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804269", "image": "/imgs/node.png", "label": "l2804269", "shape": "circularImage", "title": "Object Type: node\nname: l2804269\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254229", "image": "/imgs/node.png", "label": "l3254229", "shape": "circularImage", "title": "Object Type: node\nname: l3254229\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209787", "image": "/imgs/node.png", "label": "m1209787", "shape": "circularImage", "title": "Object Type: node\nname: m1209787\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235248c", "image": "/imgs/node.png", "label": "sx3235248c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235248c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321861c0a", "image": "/imgs/node.png", "label": "ld_321861c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321861c0a\nparent: sx3235248c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1376.83\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4911.83\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3120502", "image": "/imgs/node.png", "label": "l3120502", "shape": "circularImage", "title": "Object Type: node\nname: l3120502\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254227", "image": "/imgs/node.png", "label": "l3254227", "shape": "circularImage", "title": "Object Type: node\nname: l3254227\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3011229a", "image": "/imgs/node.png", "label": "x3011229a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3011229a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141412", "image": "/imgs/node.png", "label": "l3141412", "shape": "circularImage", "title": "Object Type: node\nname: l3141412\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69sub2_lnb", "image": "/imgs/node.png", "label": "hvmv69sub2_lnb", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69sub2_lnb\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2876797", "image": "/imgs/node.png", "label": "l2876797", "shape": "circularImage", "title": "Object Type: node\nname: l2876797\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209788", "image": "/imgs/node.png", "label": "m1209788", "shape": "circularImage", "title": "Object Type: node\nname: m1209788\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2876798", "image": "/imgs/node.png", "label": "l2876798", "shape": "circularImage", "title": "Object Type: node\nname: l2876798\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141411", "image": "/imgs/node.png", "label": "l3141411", "shape": "circularImage", "title": "Object Type: node\nname: l3141411\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3207907", "image": "/imgs/node.png", "label": "l3207907", "shape": "circularImage", "title": "Object Type: node\nname: l3207907\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2876796", "image": "/imgs/node.png", "label": "l2876796", "shape": "circularImage", "title": "Object Type: node\nname: l2876796\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3085410b", "image": "/imgs/node.png", "label": "sx3085410b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3085410b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3085410b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3085410b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3085410b_pvmtr\nparent: sx3085410b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339097b0a", "image": "/imgs/node.png", "label": "ld_339097b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339097b0a\nparent: sx3085410b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7513.53\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5945.48\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3195751a", "image": "/imgs/node.png", "label": "sx3195751a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3195751a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293681a0a", "image": "/imgs/node.png", "label": "ld_293681a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293681a0a\nparent: sx3195751a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5234.47\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3909.86\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069356", "image": "/imgs/node.png", "label": "m1069356", "shape": "circularImage", "title": "Object Type: node\nname: m1069356\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001006b", "image": "/imgs/node.png", "label": "x2001006b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001006b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "293471", "image": "/imgs/node.png", "label": "293471", "shape": "circularImage", "title": "Object Type: node\nname: 293471\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3195315a", "image": "/imgs/node.png", "label": "sx3195315a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3195315a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193662a0a", "image": "/imgs/node.png", "label": "ld_226193662a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193662a0a\nparent: sx3195315a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5911.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3232.59\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2745811c", "image": "/imgs/node.png", "label": "x2745811c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2745811c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916610b", "image": "/imgs/node.png", "label": "x2916610b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916610b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2801909c", "image": "/imgs/node.png", "label": "sx2801909c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2801909c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226195333c0b", "image": "/imgs/node.png", "label": "ld_226195333c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226195333c0b\nparent: sx2801909c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3772.93\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3515.73\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3142098b", "image": "/imgs/node.png", "label": "x3142098b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3142098b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2989564", "image": "/imgs/node.png", "label": "l2989564", "shape": "circularImage", "title": "Object Type: node\nname: l2989564\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209790", "image": "/imgs/node.png", "label": "m1209790", "shape": "circularImage", "title": "Object Type: node\nname: m1209790\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2692654a", "image": "/imgs/node.png", "label": "sx2692654a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2692654a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260487a0b", "image": "/imgs/node.png", "label": "ld_260487a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260487a0b\nparent: sx2692654a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4285.41\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1199.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000406a", "image": "/imgs/node.png", "label": "sx2000406a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000406a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000406a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000406a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000406a_pvmtr\nparent: sx2000406a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000406a0b", "image": "/imgs/node.png", "label": "ld_2000406a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000406a0b\nparent: sx2000406a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 10744.60\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 3735.48\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3081380", "image": "/imgs/node.png", "label": "l3081380", "shape": "circularImage", "title": "Object Type: node\nname: l3081380\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1136672", "image": "/imgs/node.png", "label": "n1136672", "shape": "circularImage", "title": "Object Type: node\nname: n1136672\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2767340c", "image": "/imgs/node.png", "label": "x2767340c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2767340c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3198348", "image": "/imgs/node.png", "label": "l3198348", "shape": "circularImage", "title": "Object Type: node\nname: l3198348\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000908c", "image": "/imgs/node.png", "label": "x2000908c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000908c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3198347", "image": "/imgs/node.png", "label": "l3198347", "shape": "circularImage", "title": "Object Type: node\nname: l3198347\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209791", "image": "/imgs/node.png", "label": "m1209791", "shape": "circularImage", "title": "Object Type: node\nname: m1209791\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2767340a", "image": "/imgs/node.png", "label": "x2767340a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2767340a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160109b", "image": "/imgs/node.png", "label": "x3160109b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160109b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089-dies1", "image": "/imgs/node.png", "label": "m1089-dies1", "shape": "circularImage", "title": "Object Type: node\nname: m1089-dies1\nphases: ABCN\nnominal_voltage: 277.13\nbustype: SWING_PQ\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m1089-dies1_dgmtr", "image": "/imgs/meter.jpg", "label": "m1089-dies1_dgmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m1089-dies1_dgmtr\nparent: m1089-dies1\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2767340b", "image": "/imgs/node.png", "label": "x2767340b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2767340b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6108145-1_int", "image": "/imgs/node.png", "label": "d6108145-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6108145-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209797", "image": "/imgs/node.png", "label": "m1209797", "shape": "circularImage", "title": "Object Type: node\nname: m1209797\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p1164481", "image": "/imgs/node.png", "label": "p1164481", "shape": "circularImage", "title": "Object Type: node\nname: p1164481\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235247a", "image": "/imgs/node.png", "label": "sx3235247a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235247a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321836a0a", "image": "/imgs/node.png", "label": "ld_321836a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321836a0a\nparent: sx3235247a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3831.67\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4745.65\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1209795", "image": "/imgs/node.png", "label": "m1209795", "shape": "circularImage", "title": "Object Type: node\nname: m1209795\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104129a", "image": "/imgs/node.png", "label": "x3104129a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104129a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954348a", "image": "/imgs/node.png", "label": "x2954348a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954348a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141401", "image": "/imgs/node.png", "label": "l3141401", "shape": "circularImage", "title": "Object Type: node\nname: l3141401\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141402", "image": "/imgs/node.png", "label": "l3141402", "shape": "circularImage", "title": "Object Type: node\nname: l3141402\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141400", "image": "/imgs/node.png", "label": "l3141400", "shape": "circularImage", "title": "Object Type: node\nname: l3141400\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069348", "image": "/imgs/node.png", "label": "m1069348", "shape": "circularImage", "title": "Object Type: node\nname: m1069348\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991640c", "image": "/imgs/node.png", "label": "x2991640c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991640c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001005b", "image": "/imgs/node.png", "label": "x2001005b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001005b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000710b", "image": "/imgs/node.png", "label": "sx2000710b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000710b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000710b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000710b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000710b_pvmtr\nparent: sx2000710b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000710b0a", "image": "/imgs/node.png", "label": "ld_2000710b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000710b0a\nparent: sx2000710b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6757.41\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5256.39\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3176656a", "image": "/imgs/node.png", "label": "x3176656a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3176656a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069350", "image": "/imgs/node.png", "label": "m1069350", "shape": "circularImage", "title": "Object Type: node\nname: m1069350\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3142099b", "image": "/imgs/node.png", "label": "x3142099b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3142099b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3198358b", "image": "/imgs/node.png", "label": "x3198358b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3198358b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000407a", "image": "/imgs/node.png", "label": "sx2000407a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000407a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000407a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000407a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000407a_pvmtr\nparent: sx2000407a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000407a0a", "image": "/imgs/node.png", "label": "ld_2000407a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000407a0a\nparent: sx2000407a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5091.80\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 8606.83\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2898522a", "image": "/imgs/node.png", "label": "x2898522a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2898522a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000907c", "image": "/imgs/node.png", "label": "x2000907c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000907c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235246b", "image": "/imgs/node.png", "label": "sx3235246b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235246b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323279b0a", "image": "/imgs/node.png", "label": "ld_323279b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323279b0a\nparent: sx3235246b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2926.95\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3093.67\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2767341c", "image": "/imgs/node.png", "label": "x2767341c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2767341c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160108b", "image": "/imgs/node.png", "label": "x3160108b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160108b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804247", "image": "/imgs/node.png", "label": "l2804247", "shape": "circularImage", "title": "Object Type: node\nname: l2804247\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954347b", "image": "/imgs/node.png", "label": "x2954347b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954347b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3141403", "image": "/imgs/node.png", "label": "l3141403", "shape": "circularImage", "title": "Object Type: node\nname: l3141403\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804245", "image": "/imgs/node.png", "label": "l2804245", "shape": "circularImage", "title": "Object Type: node\nname: l2804245\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3727712a", "image": "/imgs/node.png", "label": "sx3727712a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3727712a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224386889a0a", "image": "/imgs/node.png", "label": "ld_2224386889a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224386889a0a\nparent: sx3727712a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4014.75\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5129.58\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197640c", "image": "/imgs/node.png", "label": "x3197640c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197640c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216345b", "image": "/imgs/node.png", "label": "sx3216345b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216345b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338933b0b", "image": "/imgs/node.png", "label": "ld_338933b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338933b0b\nparent: sx3216345b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7328.67\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7712.57\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069335", "image": "/imgs/node.png", "label": "m1069335", "shape": "circularImage", "title": "Object Type: node\nname: m1069335\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5860423-3_int", "image": "/imgs/node.png", "label": "d5860423-3_int", "shape": "circularImage", "title": "Object Type: node\nname: d5860423-3_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001004b", "image": "/imgs/node.png", "label": "x2001004b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001004b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000404a", "image": "/imgs/node.png", "label": "sx2000404a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000404a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000404a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000404a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000404a_pvmtr\nparent: sx2000404a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000404a0a", "image": "/imgs/node.png", "label": "ld_2000404a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000404a0a\nparent: sx2000404a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7219.24\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 3941.14\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3065750b", "image": "/imgs/node.png", "label": "sx3065750b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3065750b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323389b0b", "image": "/imgs/node.png", "label": "ld_323389b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323389b0b\nparent: sx3065750b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6851.75\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3179.18\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235245c", "image": "/imgs/node.png", "label": "sx3235245c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235245c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337712c0b", "image": "/imgs/node.png", "label": "ld_337712c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337712c0b\nparent: sx3235245c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5233.85\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1054.81\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2724120c", "image": "/imgs/node.png", "label": "x2724120c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2724120c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804245b", "image": "/imgs/node.png", "label": "x2804245b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804245b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048196b", "image": "/imgs/node.png", "label": "sx3048196b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048196b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138237b0a", "image": "/imgs/node.png", "label": "ld_138237b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138237b0a\nparent: sx3048196b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2374.63\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3645.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000906c", "image": "/imgs/node.png", "label": "x2000906c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000906c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104127b", "image": "/imgs/node.png", "label": "x3104127b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104127b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160107a", "image": "/imgs/node.png", "label": "x3160107a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160107a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3120534", "image": "/imgs/node.png", "label": "l3120534", "shape": "circularImage", "title": "Object Type: node\nname: l3120534\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822867b", "image": "/imgs/node.png", "label": "x2822867b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822867b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973150a", "image": "/imgs/node.png", "label": "x2973150a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973150a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216346a", "image": "/imgs/node.png", "label": "sx3216346a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216346a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391991a0a", "image": "/imgs/node.png", "label": "ld_391991a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391991a0a\nparent: sx3216346a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4595.48\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3981.84\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069328", "image": "/imgs/node.png", "label": "m1069328", "shape": "circularImage", "title": "Object Type: node\nname: m1069328\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2842379a", "image": "/imgs/node.png", "label": "sx2842379a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2842379a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260488a0b", "image": "/imgs/node.png", "label": "ld_260488a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260488a0b\nparent: sx2842379a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2604.47\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 11106.87\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001003b", "image": "/imgs/node.png", "label": "x2001003b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001003b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2917310b", "image": "/imgs/node.png", "label": "sx2917310b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2917310b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260503b0b", "image": "/imgs/node.png", "label": "ld_260503b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260503b0b\nparent: sx2917310b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5162.48\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3950.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3122835b", "image": "/imgs/node.png", "label": "x3122835b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3122835b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p901972", "image": "/imgs/node.png", "label": "p901972", "shape": "circularImage", "title": "Object Type: node\nname: p901972\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2972704", "image": "/imgs/node.png", "label": "l2972704", "shape": "circularImage", "title": "Object Type: node\nname: l2972704\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3253570c", "image": "/imgs/node.png", "label": "x3253570c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3253570c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000405a", "image": "/imgs/node.png", "label": "sx2000405a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000405a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000405a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000405a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000405a_pvmtr\nparent: sx2000405a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000405a0a", "image": "/imgs/node.png", "label": "ld_2000405a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000405a0a\nparent: sx2000405a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7524.49\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 9632.76\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5774457-1_int", "image": "/imgs/node.png", "label": "d5774457-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5774457-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160106a", "image": "/imgs/node.png", "label": "x3160106a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160106a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104128a", "image": "/imgs/node.png", "label": "x3104128a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104128a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000905c", "image": "/imgs/node.png", "label": "x2000905c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000905c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235244a", "image": "/imgs/node.png", "label": "sx3235244a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235244a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337676a0a", "image": "/imgs/node.png", "label": "ld_337676a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337676a0a\nparent: sx3235244a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6169.24\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2975.09\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822868a", "image": "/imgs/node.png", "label": "x2822868a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822868a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3118855c", "image": "/imgs/node.png", "label": "sx3118855c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3118855c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339052c0b", "image": "/imgs/node.png", "label": "ld_339052c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339052c0b\nparent: sx3118855c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3380.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 12351.33\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216347c", "image": "/imgs/node.png", "label": "sx3216347c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216347c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3216347c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3216347c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3216347c_pvmtr\nparent: sx3216347c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138413c0a", "image": "/imgs/node.png", "label": "ld_138413c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138413c0a\nparent: sx3216347c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4804.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1484.22\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069312", "image": "/imgs/node.png", "label": "m1069312", "shape": "circularImage", "title": "Object Type: node\nname: m1069312\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069311", "image": "/imgs/node.png", "label": "m1069311", "shape": "circularImage", "title": "Object Type: node\nname: m1069311\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001002b", "image": "/imgs/node.png", "label": "x2001002b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001002b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069310", "image": "/imgs/node.png", "label": "m1069310", "shape": "circularImage", "title": "Object Type: node\nname: m1069310\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3179682c", "image": "/imgs/node.png", "label": "sx3179682c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3179682c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_207292c0b", "image": "/imgs/node.png", "label": "ld_207292c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_207292c0b\nparent: sx3179682c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4876.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1412.53\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3727710a", "image": "/imgs/node.png", "label": "sx3727710a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3727710a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224386863a0b", "image": "/imgs/node.png", "label": "ld_2224386863a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224386863a0b\nparent: sx3727710a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 11732.01\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1979.33\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3233353", "image": "/imgs/node.png", "label": "l3233353", "shape": "circularImage", "title": "Object Type: node\nname: l3233353\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000402a", "image": "/imgs/node.png", "label": "sx2000402a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000402a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000402a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000402a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000402a_pvmtr\nparent: sx2000402a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000402a0a", "image": "/imgs/node.png", "label": "ld_2000402a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000402a0a\nparent: sx2000402a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7524.49\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5402.72\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804271", "image": "/imgs/node.png", "label": "l2804271", "shape": "circularImage", "title": "Object Type: node\nname: l2804271\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804272", "image": "/imgs/node.png", "label": "l2804272", "shape": "circularImage", "title": "Object Type: node\nname: l2804272\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104125b", "image": "/imgs/node.png", "label": "x3104125b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104125b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235243c", "image": "/imgs/node.png", "label": "sx3235243c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235243c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3235243c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3235243c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3235243c_pvmtr\nparent: sx3235243c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_275008c0b", "image": "/imgs/node.png", "label": "ld_275008c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_275008c0b\nparent: sx3235243c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 9227.85\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1256.69\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804270", "image": "/imgs/node.png", "label": "l2804270", "shape": "circularImage", "title": "Object Type: node\nname: l2804270\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954344c", "image": "/imgs/node.png", "label": "x2954344c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954344c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3179637c", "image": "/imgs/node.png", "label": "x3179637c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3179637c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3101787a", "image": "/imgs/node.png", "label": "sx3101787a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3101787a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321877a0a", "image": "/imgs/node.png", "label": "ld_321877a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321877a0a\nparent: sx3101787a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4834.76\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4309.57\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822869a", "image": "/imgs/node.png", "label": "x2822869a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822869a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2933120", "image": "/imgs/node.png", "label": "l2933120", "shape": "circularImage", "title": "Object Type: node\nname: l2933120\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3120376a", "image": "/imgs/node.png", "label": "sx3120376a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3120376a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226163467a0b", "image": "/imgs/node.png", "label": "ld_226163467a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226163467a0b\nparent: sx3120376a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3667.85\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8569.26\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000904c", "image": "/imgs/node.png", "label": "x2000904c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000904c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973151a", "image": "/imgs/node.png", "label": "x2973151a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973151a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804277", "image": "/imgs/node.png", "label": "l2804277", "shape": "circularImage", "title": "Object Type: node\nname: l2804277\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2767414c", "image": "/imgs/node.png", "label": "sx2767414c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2767414c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_351019c0b", "image": "/imgs/node.png", "label": "ld_351019c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_351019c0b\nparent: sx2767414c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2340.59\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3948.07\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160105c", "image": "/imgs/node.png", "label": "x3160105c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160105c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216348a", "image": "/imgs/node.png", "label": "sx3216348a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216348a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3216348a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3216348a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3216348a_pvmtr\nparent: sx3216348a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337717a0b", "image": "/imgs/node.png", "label": "ld_337717a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337717a0b\nparent: sx3216348a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2008.17\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3476.37\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "r20185", "image": "/imgs/node.png", "label": "r20185", "shape": "circularImage", "title": "Object Type: node\nname: r20185\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3139121", "image": "/imgs/node.png", "label": "l3139121", "shape": "circularImage", "title": "Object Type: node\nname: l3139121\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069300", "image": "/imgs/node.png", "label": "m1069300", "shape": "circularImage", "title": "Object Type: node\nname: m1069300\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3236004c", "image": "/imgs/node.png", "label": "sx3236004c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3236004c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260572c0b", "image": "/imgs/node.png", "label": "ld_260572c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260572c0b\nparent: sx3236004c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2323.12\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3965.54\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3727711a", "image": "/imgs/node.png", "label": "sx3727711a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3727711a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224386874a0a", "image": "/imgs/node.png", "label": "ld_2224386874a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224386874a0a\nparent: sx3727711a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3255.18\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5322.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000403a", "image": "/imgs/node.png", "label": "sx2000403a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000403a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000403a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000403a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000403a_pvmtr\nparent: sx2000403a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000403a0b", "image": "/imgs/node.png", "label": "ld_2000403a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000403a0b\nparent: sx2000403a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5906.56\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 8533.21\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2674027", "image": "/imgs/node.png", "label": "l2674027", "shape": "circularImage", "title": "Object Type: node\nname: l2674027\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3122837c", "image": "/imgs/node.png", "label": "x3122837c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3122837c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804282", "image": "/imgs/node.png", "label": "l2804282", "shape": "circularImage", "title": "Object Type: node\nname: l2804282\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2989596", "image": "/imgs/node.png", "label": "l2989596", "shape": "circularImage", "title": "Object Type: node\nname: l2989596\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2804283", "image": "/imgs/node.png", "label": "l2804283", "shape": "circularImage", "title": "Object Type: node\nname: l2804283\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104126c", "image": "/imgs/node.png", "label": "x3104126c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104126c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048199b", "image": "/imgs/node.png", "label": "sx3048199b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048199b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323237b0a", "image": "/imgs/node.png", "label": "ld_323237b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323237b0a\nparent: sx3048199b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2822.73\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3197.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3235242c", "image": "/imgs/node.png", "label": "sx3235242c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3235242c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21380500c0a", "image": "/imgs/node.png", "label": "ld_21380500c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21380500c0a\nparent: sx3235242c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6752.14\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3732.39\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000903c", "image": "/imgs/node.png", "label": "x2000903c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000903c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973152b", "image": "/imgs/node.png", "label": "x2973152b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973152b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3231255c", "image": "/imgs/node.png", "label": "x3231255c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3231255c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160104b", "image": "/imgs/node.png", "label": "x3160104b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160104b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935557", "image": "/imgs/node.png", "label": "l2935557", "shape": "circularImage", "title": "Object Type: node\nname: l2935557\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935555", "image": "/imgs/node.png", "label": "l2935555", "shape": "circularImage", "title": "Object Type: node\nname: l2935555\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935556", "image": "/imgs/node.png", "label": "l2935556", "shape": "circularImage", "title": "Object Type: node\nname: l2935556\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3649305a", "image": "/imgs/node.png", "label": "sx3649305a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3649305a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224237718a0a", "image": "/imgs/node.png", "label": "ld_2224237718a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224237718a0a\nparent: sx3649305a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2147.35\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3337.19\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001012b", "image": "/imgs/node.png", "label": "x2001012b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001012b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122816b", "image": "/imgs/node.png", "label": "sx3122816b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122816b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356062b0b", "image": "/imgs/node.png", "label": "ld_356062b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356062b0b\nparent: sx3122816b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2795.79\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7235.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197632b", "image": "/imgs/node.png", "label": "x3197632b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197632b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935559", "image": "/imgs/node.png", "label": "l2935559", "shape": "circularImage", "title": "Object Type: node\nname: l2935559\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729406c", "image": "/imgs/node.png", "label": "sx2729406c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729406c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337633c0b", "image": "/imgs/node.png", "label": "ld_337633c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337633c0b\nparent: sx2729406c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1714.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4574.30\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3143999a", "image": "/imgs/node.png", "label": "sx3143999a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3143999a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3143999a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3143999a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3143999a_pvmtr\nparent: sx3143999a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193696a0b", "image": "/imgs/node.png", "label": "ld_226193696a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193696a0b\nparent: sx3143999a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2620.55\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6523.78\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729423", "image": "/imgs/node.png", "label": "l2729423", "shape": "circularImage", "title": "Object Type: node\nname: l2729423\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729424", "image": "/imgs/node.png", "label": "l2729424", "shape": "circularImage", "title": "Object Type: node\nname: l2729424\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897769c", "image": "/imgs/node.png", "label": "x2897769c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897769c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935560", "image": "/imgs/node.png", "label": "l2935560", "shape": "circularImage", "title": "Object Type: node\nname: l2935560\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000707b", "image": "/imgs/node.png", "label": "sx2000707b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000707b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000707b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000707b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000707b_pvmtr\nparent: sx2000707b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000707b0b", "image": "/imgs/node.png", "label": "ld_2000707b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000707b0b\nparent: sx2000707b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7524.49\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 3849.14\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197633a", "image": "/imgs/node.png", "label": "x3197633a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197633a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3214055", "image": "/imgs/node.png", "label": "l3214055", "shape": "circularImage", "title": "Object Type: node\nname: l3214055\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3215385", "image": "/imgs/node.png", "label": "l3215385", "shape": "circularImage", "title": "Object Type: node\nname: l3215385\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000914c", "image": "/imgs/node.png", "label": "x2000914c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000914c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973165a", "image": "/imgs/node.png", "label": "x2973165a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973165a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3252336", "image": "/imgs/node.png", "label": "l3252336", "shape": "circularImage", "title": "Object Type: node\nname: l3252336\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935547", "image": "/imgs/node.png", "label": "l2935547", "shape": "circularImage", "title": "Object Type: node\nname: l2935547\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3649304a", "image": "/imgs/node.png", "label": "sx3649304a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3649304a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224237713a0b", "image": "/imgs/node.png", "label": "ld_2224237713a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224237713a0b\nparent: sx3649304a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 11646.74\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2064.60\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001011b", "image": "/imgs/node.png", "label": "x2001011b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001011b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197631a", "image": "/imgs/node.png", "label": "x3197631a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197631a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122815b", "image": "/imgs/node.png", "label": "sx3122815b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122815b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321858b0a", "image": "/imgs/node.png", "label": "ld_321858b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321858b0a\nparent: sx3122815b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2099.42\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3921.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935549", "image": "/imgs/node.png", "label": "l2935549", "shape": "circularImage", "title": "Object Type: node\nname: l2935549\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729408", "image": "/imgs/node.png", "label": "l2729408", "shape": "circularImage", "title": "Object Type: node\nname: l2729408\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729409", "image": "/imgs/node.png", "label": "l2729409", "shape": "circularImage", "title": "Object Type: node\nname: l2729409\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729407b", "image": "/imgs/node.png", "label": "sx2729407b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729407b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247100b0a", "image": "/imgs/node.png", "label": "ld_247100b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247100b0a\nparent: sx2729407b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6015.39\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5226.03\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916617b", "image": "/imgs/node.png", "label": "x2916617b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916617b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3784018a", "image": "/imgs/node.png", "label": "x3784018a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3784018a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729405", "image": "/imgs/node.png", "label": "l2729405", "shape": "circularImage", "title": "Object Type: node\nname: l2729405\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729406", "image": "/imgs/node.png", "label": "l2729406", "shape": "circularImage", "title": "Object Type: node\nname: l2729406\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729407", "image": "/imgs/node.png", "label": "l2729407", "shape": "circularImage", "title": "Object Type: node\nname: l2729407\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729411", "image": "/imgs/node.png", "label": "l2729411", "shape": "circularImage", "title": "Object Type: node\nname: l2729411\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2973833", "image": "/imgs/node.png", "label": "l2973833", "shape": "circularImage", "title": "Object Type: node\nname: l2973833\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729412", "image": "/imgs/node.png", "label": "l2729412", "shape": "circularImage", "title": "Object Type: node\nname: l2729412\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729413", "image": "/imgs/node.png", "label": "l2729413", "shape": "circularImage", "title": "Object Type: node\nname: l2729413\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729414", "image": "/imgs/node.png", "label": "l2729414", "shape": "circularImage", "title": "Object Type: node\nname: l2729414\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729410", "image": "/imgs/node.png", "label": "l2729410", "shape": "circularImage", "title": "Object Type: node\nname: l2729410\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3157167", "image": "/imgs/node.png", "label": "l3157167", "shape": "circularImage", "title": "Object Type: node\nname: l3157167\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000708b", "image": "/imgs/node.png", "label": "sx2000708b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000708b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000708b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000708b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000708b_pvmtr\nparent: sx2000708b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000708b0b", "image": "/imgs/node.png", "label": "ld_2000708b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000708b0b\nparent: sx2000708b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9005.45\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5041.35\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935550", "image": "/imgs/node.png", "label": "l2935550", "shape": "circularImage", "title": "Object Type: node\nname: l2935550\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935553", "image": "/imgs/node.png", "label": "l2935553", "shape": "circularImage", "title": "Object Type: node\nname: l2935553\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935554", "image": "/imgs/node.png", "label": "l2935554", "shape": "circularImage", "title": "Object Type: node\nname: l2935554\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935551", "image": "/imgs/node.png", "label": "l2935551", "shape": "circularImage", "title": "Object Type: node\nname: l2935551\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935552", "image": "/imgs/node.png", "label": "l2935552", "shape": "circularImage", "title": "Object Type: node\nname: l2935552\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000913c", "image": "/imgs/node.png", "label": "x2000913c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000913c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973166c", "image": "/imgs/node.png", "label": "x2973166c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973166c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000911c", "image": "/imgs/node.png", "label": "x2000911c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000911c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001010b", "image": "/imgs/node.png", "label": "x2001010b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001010b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991909a", "image": "/imgs/node.png", "label": "sx2991909a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991909a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355773a0b", "image": "/imgs/node.png", "label": "ld_355773a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355773a0b\nparent: sx2991909a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5121.67\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4022.66\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108407b", "image": "/imgs/node.png", "label": "sx1108407b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108407b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2221108407b0b", "image": "/imgs/node.png", "label": "ld_2221108407b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2221108407b0b\nparent: sx1108407b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 21492.05\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 18801.51\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729408b", "image": "/imgs/node.png", "label": "sx2729408b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729408b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355768b0b", "image": "/imgs/node.png", "label": "ld_355768b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355768b0b\nparent: sx2729408b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1288.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10018.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841641b", "image": "/imgs/node.png", "label": "sx2841641b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841641b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21380156b0a", "image": "/imgs/node.png", "label": "ld_21380156b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21380156b0a\nparent: sx2841641b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2540.20\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3480.42\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197630a", "image": "/imgs/node.png", "label": "x3197630a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197630a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916618b", "image": "/imgs/node.png", "label": "x2916618b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916618b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122818c", "image": "/imgs/node.png", "label": "sx3122818c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122818c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2120183c0a", "image": "/imgs/node.png", "label": "ld_2120183c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2120183c0a\nparent: sx3122818c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2080.65\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8403.88\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000705b", "image": "/imgs/node.png", "label": "sx2000705b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000705b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000705b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000705b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000705b_pvmtr\nparent: sx2000705b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000705b0b", "image": "/imgs/node.png", "label": "ld_2000705b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000705b0b\nparent: sx2000705b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6084.88\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5032.91\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2674052c", "image": "/imgs/node.png", "label": "sx2674052c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2674052c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21393570c0a", "image": "/imgs/node.png", "label": "ld_21393570c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21393570c0a\nparent: sx2674052c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1405.03\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4883.63\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897767c", "image": "/imgs/node.png", "label": "x2897767c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897767c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973167b", "image": "/imgs/node.png", "label": "x2973167b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973167b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879752b", "image": "/imgs/node.png", "label": "sx2879752b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879752b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_330122b0a", "image": "/imgs/node.png", "label": "ld_330122b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_330122b0a\nparent: sx2879752b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5250.97\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3862.43\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000912c", "image": "/imgs/node.png", "label": "x2000912c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000912c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935568", "image": "/imgs/node.png", "label": "l2935568", "shape": "circularImage", "title": "Object Type: node\nname: l2935568\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000910c", "image": "/imgs/node.png", "label": "x2000910c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000910c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2821770", "image": "/imgs/node.png", "label": "l2821770", "shape": "circularImage", "title": "Object Type: node\nname: l2821770\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935566", "image": "/imgs/node.png", "label": "l2935566", "shape": "circularImage", "title": "Object Type: node\nname: l2935566\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2935567", "image": "/imgs/node.png", "label": "l2935567", "shape": "circularImage", "title": "Object Type: node\nname: l2935567\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122817c", "image": "/imgs/node.png", "label": "sx3122817c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122817c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355779c0a", "image": "/imgs/node.png", "label": "ld_355779c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355779c0a\nparent: sx3122817c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2720.96\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3567.70\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991908a", "image": "/imgs/node.png", "label": "sx2991908a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991908a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338900a0a", "image": "/imgs/node.png", "label": "ld_338900a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338900a0a\nparent: sx2991908a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4746.24\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3831.08\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729409b", "image": "/imgs/node.png", "label": "sx2729409b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729409b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355605b0a", "image": "/imgs/node.png", "label": "ld_355605b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355605b0a\nparent: sx2729409b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2117.79\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7913.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916619b", "image": "/imgs/node.png", "label": "x2916619b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916619b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3141411c", "image": "/imgs/node.png", "label": "x3141411c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3141411c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3104830c", "image": "/imgs/node.png", "label": "sx3104830c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3104830c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_328367c0b", "image": "/imgs/node.png", "label": "ld_328367c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_328367c0b\nparent: sx3104830c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3055.34\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1140.54\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3215549b", "image": "/imgs/node.png", "label": "x3215549b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3215549b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3649302a", "image": "/imgs/node.png", "label": "sx3649302a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3649302a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224237653a0b", "image": "/imgs/node.png", "label": "ld_2224237653a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224237653a0b\nparent: sx3649302a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 13546.68\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3257.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729427", "image": "/imgs/node.png", "label": "l2729427", "shape": "circularImage", "title": "Object Type: node\nname: l2729427\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729428", "image": "/imgs/node.png", "label": "l2729428", "shape": "circularImage", "title": "Object Type: node\nname: l2729428\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729429", "image": "/imgs/node.png", "label": "l2729429", "shape": "circularImage", "title": "Object Type: node\nname: l2729429\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2989571a", "image": "/imgs/node.png", "label": "x2989571a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2989571a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2674051a", "image": "/imgs/node.png", "label": "sx2674051a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2674051a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2674051a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2674051a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2674051a_pvmtr\nparent: sx2674051a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21389831a0a", "image": "/imgs/node.png", "label": "ld_21389831a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21389831a0a\nparent: sx2674051a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1155.53\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4329.00\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729434", "image": "/imgs/node.png", "label": "l2729434", "shape": "circularImage", "title": "Object Type: node\nname: l2729434\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3179650b", "image": "/imgs/node.png", "label": "x3179650b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3179650b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729430", "image": "/imgs/node.png", "label": "l2729430", "shape": "circularImage", "title": "Object Type: node\nname: l2729430\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000706b", "image": "/imgs/node.png", "label": "sx2000706b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000706b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000706b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000706b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000706b_pvmtr\nparent: sx2000706b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000706b0a", "image": "/imgs/node.png", "label": "ld_2000706b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000706b0a\nparent: sx2000706b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6205.46\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 7341.95\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897768c", "image": "/imgs/node.png", "label": "x2897768c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897768c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3141412a", "image": "/imgs/node.png", "label": "x3141412a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3141412a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748152b", "image": "/imgs/node.png", "label": "x2748152b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748152b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3045895c", "image": "/imgs/node.png", "label": "x3045895c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3045895c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879753b", "image": "/imgs/node.png", "label": "sx2879753b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879753b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21249674b0a", "image": "/imgs/node.png", "label": "ld_21249674b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21249674b0a\nparent: sx2879753b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2607.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7423.74\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2763153a", "image": "/imgs/node.png", "label": "x2763153a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2763153a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3067447a", "image": "/imgs/node.png", "label": "x3067447a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3067447a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766499c", "image": "/imgs/node.png", "label": "sx2766499c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766499c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2212168880c0a", "image": "/imgs/node.png", "label": "ld_2212168880c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2212168880c0a\nparent: sx2766499c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 17273.48\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3695.60\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3160793", "image": "/imgs/node.png", "label": "l3160793", "shape": "circularImage", "title": "Object Type: node\nname: l3160793\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691959b", "image": "/imgs/node.png", "label": "sx2691959b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691959b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21400253b0a", "image": "/imgs/node.png", "label": "ld_21400253b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21400253b0a\nparent: sx2691959b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 15599.89\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 24503.20\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2861158c", "image": "/imgs/node.png", "label": "x2861158c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2861158c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000703b", "image": "/imgs/node.png", "label": "sx2000703b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000703b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000703b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000703b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000703b_pvmtr\nparent: sx2000703b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000703b0a", "image": "/imgs/node.png", "label": "ld_2000703b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000703b0a\nparent: sx2000703b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5906.56\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5056.04\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897765b", "image": "/imgs/node.png", "label": "x2897765b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897765b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197637c", "image": "/imgs/node.png", "label": "x3197637c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197637c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3215340", "image": "/imgs/node.png", "label": "l3215340", "shape": "circularImage", "title": "Object Type: node\nname: l3215340\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973169a", "image": "/imgs/node.png", "label": "x2973169a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973169a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954338b", "image": "/imgs/node.png", "label": "x2954338b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954338b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748158a", "image": "/imgs/node.png", "label": "x2748158a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748158a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122819c", "image": "/imgs/node.png", "label": "sx3122819c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122819c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302860c0b", "image": "/imgs/node.png", "label": "ld_302860c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302860c0b\nparent: sx3122819c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4974.64\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10757.32\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804250c", "image": "/imgs/node.png", "label": "x2804250c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804250c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000704b", "image": "/imgs/node.png", "label": "sx2000704b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000704b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000704b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000704b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000704b_pvmtr\nparent: sx2000704b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000704b0b", "image": "/imgs/node.png", "label": "ld_2000704b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000704b0b\nparent: sx2000704b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7856.24\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 3895.83\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785547", "image": "/imgs/node.png", "label": "l2785547", "shape": "circularImage", "title": "Object Type: node\nname: l2785547\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785546", "image": "/imgs/node.png", "label": "l2785546", "shape": "circularImage", "title": "Object Type: node\nname: l2785546\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "r42246", "image": "/imgs/node.png", "label": "r42246", "shape": "circularImage", "title": "Object Type: node\nname: r42246\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897766c", "image": "/imgs/node.png", "label": "x2897766c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897766c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197636b", "image": "/imgs/node.png", "label": "x3197636b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197636b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785543", "image": "/imgs/node.png", "label": "l2785543", "shape": "circularImage", "title": "Object Type: node\nname: l2785543\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "r42247", "image": "/imgs/node.png", "label": "r42247", "shape": "circularImage", "title": "Object Type: node\nname: r42247\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048230c", "image": "/imgs/node.png", "label": "sx3048230c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048230c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293490c0b", "image": "/imgs/node.png", "label": "ld_293490c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293490c0b\nparent: sx3048230c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 7091.85\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3392.69\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009691", "image": "/imgs/node.png", "label": "m1009691", "shape": "circularImage", "title": "Object Type: node\nname: m1009691\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2748157a", "image": "/imgs/node.png", "label": "x2748157a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2748157a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2858175a", "image": "/imgs/node.png", "label": "sx2858175a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2858175a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225668688a0a", "image": "/imgs/node.png", "label": "ld_225668688a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225668688a0a\nparent: sx2858175a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3936.97\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1547.56\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1089-lng1", "image": "/imgs/node.png", "label": "m1089-lng1", "shape": "circularImage", "title": "Object Type: node\nname: m1089-lng1\nphases: ABCN\nnominal_voltage: 277.13\nbustype: SWING_PQ\n"}, {"borderWidth": 6, "color": "#d90429", "font": {"color": "black"}, "id": "m1089-lng1_dgmtr", "image": "/imgs/meter.jpg", "label": "m1089-lng1_dgmtr", "shape": "circularImage", "title": "Object Type: meter\nname: m1089-lng1_dgmtr\nparent: m1089-lng1\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2729401", "image": "/imgs/node.png", "label": "l2729401", "shape": "circularImage", "title": "Object Type: node\nname: l2729401\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2763811c", "image": "/imgs/node.png", "label": "x2763811c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2763811c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3125349c", "image": "/imgs/node.png", "label": "x3125349c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3125349c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785538", "image": "/imgs/node.png", "label": "l2785538", "shape": "circularImage", "title": "Object Type: node\nname: l2785538\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785537", "image": "/imgs/node.png", "label": "l2785537", "shape": "circularImage", "title": "Object Type: node\nname: l2785537\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785536", "image": "/imgs/node.png", "label": "l2785536", "shape": "circularImage", "title": "Object Type: node\nname: l2785536\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2842390c", "image": "/imgs/node.png", "label": "x2842390c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2842390c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785535", "image": "/imgs/node.png", "label": "l2785535", "shape": "circularImage", "title": "Object Type: node\nname: l2785535\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785534", "image": "/imgs/node.png", "label": "l2785534", "shape": "circularImage", "title": "Object Type: node\nname: l2785534\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3048231b", "image": "/imgs/node.png", "label": "sx3048231b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3048231b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21400215b0a", "image": "/imgs/node.png", "label": "ld_21400215b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21400215b0a\nparent: sx3048231b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 17978.10\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2073.45\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785531", "image": "/imgs/node.png", "label": "l2785531", "shape": "circularImage", "title": "Object Type: node\nname: l2785531\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785530", "image": "/imgs/node.png", "label": "l2785530", "shape": "circularImage", "title": "Object Type: node\nname: l2785530\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197635b", "image": "/imgs/node.png", "label": "x3197635b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197635b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2731712", "image": "/imgs/node.png", "label": "l2731712", "shape": "circularImage", "title": "Object Type: node\nname: l2731712\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3649306a", "image": "/imgs/node.png", "label": "sx3649306a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3649306a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224238167a0a", "image": "/imgs/node.png", "label": "ld_2224238167a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224238167a0a\nparent: sx3649306a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 11291.37\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2419.97\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2917255c", "image": "/imgs/node.png", "label": "sx2917255c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2917255c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21386065c0a", "image": "/imgs/node.png", "label": "ld_21386065c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21386065c0a\nparent: sx2917255c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3984.68\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6499.86\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3097861", "image": "/imgs/node.png", "label": "l3097861", "shape": "circularImage", "title": "Object Type: node\nname: l3097861\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2763812c", "image": "/imgs/node.png", "label": "x2763812c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2763812c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2954339b", "image": "/imgs/node.png", "label": "x2954339b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2954339b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785529", "image": "/imgs/node.png", "label": "l2785529", "shape": "circularImage", "title": "Object Type: node\nname: l2785529\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785528", "image": "/imgs/node.png", "label": "l2785528", "shape": "circularImage", "title": "Object Type: node\nname: l2785528\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000702b", "image": "/imgs/node.png", "label": "sx2000702b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000702b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000702b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000702b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000702b_pvmtr\nparent: sx2000702b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000702b0a", "image": "/imgs/node.png", "label": "ld_2000702b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000702b0a\nparent: sx2000702b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 6693.57\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5402.72\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2861157c", "image": "/imgs/node.png", "label": "x2861157c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2861157c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785527", "image": "/imgs/node.png", "label": "l2785527", "shape": "circularImage", "title": "Object Type: node\nname: l2785527\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785526", "image": "/imgs/node.png", "label": "l2785526", "shape": "circularImage", "title": "Object Type: node\nname: l2785526\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785525", "image": "/imgs/node.png", "label": "l2785525", "shape": "circularImage", "title": "Object Type: node\nname: l2785525\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785524", "image": "/imgs/node.png", "label": "l2785524", "shape": "circularImage", "title": "Object Type: node\nname: l2785524\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785523", "image": "/imgs/node.png", "label": "l2785523", "shape": "circularImage", "title": "Object Type: node\nname: l2785523\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785522", "image": "/imgs/node.png", "label": "l2785522", "shape": "circularImage", "title": "Object Type: node\nname: l2785522\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785521", "image": "/imgs/node.png", "label": "l2785521", "shape": "circularImage", "title": "Object Type: node\nname: l2785521\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009698", "image": "/imgs/node.png", "label": "m1009698", "shape": "circularImage", "title": "Object Type: node\nname: m1009698\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897764b", "image": "/imgs/node.png", "label": "x2897764b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897764b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2785520", "image": "/imgs/node.png", "label": "l2785520", "shape": "circularImage", "title": "Object Type: node\nname: l2785520\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2898526c", "image": "/imgs/node.png", "label": "x2898526c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2898526c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197634b", "image": "/imgs/node.png", "label": "x3197634b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197634b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3254915", "image": "/imgs/node.png", "label": "l3254915", "shape": "circularImage", "title": "Object Type: node\nname: l3254915\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010562b", "image": "/imgs/node.png", "label": "sx3010562b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010562b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_325473b0a", "image": "/imgs/node.png", "label": "ld_325473b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_325473b0a\nparent: sx3010562b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2077.32\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3943.30\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2992624a", "image": "/imgs/node.png", "label": "sx2992624a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2992624a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260484a0b", "image": "/imgs/node.png", "label": "ld_260484a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260484a0b\nparent: sx2992624a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1219.92\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4264.62\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3448661b", "image": "/imgs/node.png", "label": "sx3448661b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3448661b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2223878647b0b", "image": "/imgs/node.png", "label": "ld_2223878647b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2223878647b0b\nparent: sx3448661b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1572.10\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4448.52\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3159448a", "image": "/imgs/node.png", "label": "x3159448a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3159448a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108398", "image": "/imgs/node.png", "label": "m1108398", "shape": "circularImage", "title": "Object Type: node\nname: m1108398\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108393", "image": "/imgs/node.png", "label": "m1108393", "shape": "circularImage", "title": "Object Type: node\nname: m1108393\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108395", "image": "/imgs/node.png", "label": "m1108395", "shape": "circularImage", "title": "Object Type: node\nname: m1108395\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860504", "image": "/imgs/node.png", "label": "l2860504", "shape": "circularImage", "title": "Object Type: node\nname: l2860504\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254234b", "image": "/imgs/node.png", "label": "sx3254234b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254234b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355586b0b", "image": "/imgs/node.png", "label": "ld_355586b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355586b0b\nparent: sx3254234b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7517.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2513.36\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991939b", "image": "/imgs/node.png", "label": "x2991939b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991939b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860506", "image": "/imgs/node.png", "label": "l2860506", "shape": "circularImage", "title": "Object Type: node\nname: l2860506\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3029183b", "image": "/imgs/node.png", "label": "sx3029183b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3029183b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228580047b0b", "image": "/imgs/node.png", "label": "ld_228580047b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228580047b0b\nparent: sx3029183b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3386.31\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5727.09\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860500", "image": "/imgs/node.png", "label": "l2860500", "shape": "circularImage", "title": "Object Type: node\nname: l2860500\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860501", "image": "/imgs/node.png", "label": "l2860501", "shape": "circularImage", "title": "Object Type: node\nname: l2860501\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010561a", "image": "/imgs/node.png", "label": "sx3010561a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010561a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337650a0b", "image": "/imgs/node.png", "label": "ld_337650a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337650a0b\nparent: sx3010561a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4998.93\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3578.39\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3142079", "image": "/imgs/node.png", "label": "l3142079", "shape": "circularImage", "title": "Object Type: node\nname: l3142079\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691954b", "image": "/imgs/node.png", "label": "sx2691954b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691954b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399361b0b", "image": "/imgs/node.png", "label": "ld_21399361b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399361b0b\nparent: sx2691954b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5510.00\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4520.93\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2673303c", "image": "/imgs/node.png", "label": "x2673303c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2673303c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2970811a", "image": "/imgs/node.png", "label": "sx2970811a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2970811a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321881a0b", "image": "/imgs/node.png", "label": "ld_321881a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321881a0b\nparent: sx2970811a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1945.46\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7198.87\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3142078", "image": "/imgs/node.png", "label": "l3142078", "shape": "circularImage", "title": "Object Type: node\nname: l3142078\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785546a", "image": "/imgs/node.png", "label": "sx2785546a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785546a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399752a0a", "image": "/imgs/node.png", "label": "ld_21399752a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399752a0a\nparent: sx2785546a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8152.17\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4084.94\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2895461a", "image": "/imgs/node.png", "label": "sx2895461a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2895461a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_294789a0a", "image": "/imgs/node.png", "label": "ld_294789a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_294789a0a\nparent: sx2895461a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5991.50\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3152.83\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897800", "image": "/imgs/node.png", "label": "l2897800", "shape": "circularImage", "title": "Object Type: node\nname: l2897800\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897801", "image": "/imgs/node.png", "label": "l2897801", "shape": "circularImage", "title": "Object Type: node\nname: l2897801\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3142050c", "image": "/imgs/node.png", "label": "sx3142050c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3142050c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_251865c0a", "image": "/imgs/node.png", "label": "ld_251865c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_251865c0a\nparent: sx3142050c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5569.11\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3812.34\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897806", "image": "/imgs/node.png", "label": "l2897806", "shape": "circularImage", "title": "Object Type: node\nname: l2897806\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897807", "image": "/imgs/node.png", "label": "l2897807", "shape": "circularImage", "title": "Object Type: node\nname: l2897807\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3082981c", "image": "/imgs/node.png", "label": "sx3082981c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3082981c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193737c0b", "image": "/imgs/node.png", "label": "ld_226193737c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193737c0b\nparent: sx3082981c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1174.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5114.30\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897805", "image": "/imgs/node.png", "label": "l2897805", "shape": "circularImage", "title": "Object Type: node\nname: l2897805\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2858200", "image": "/imgs/node.png", "label": "l2858200", "shape": "circularImage", "title": "Object Type: node\nname: l2858200\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2917330a", "image": "/imgs/node.png", "label": "x2917330a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2917330a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879092c", "image": "/imgs/node.png", "label": "sx2879092c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879092c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399326c0a", "image": "/imgs/node.png", "label": "ld_21399326c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399326c0a\nparent: sx2879092c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 29602.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 32428.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122810b", "image": "/imgs/node.png", "label": "sx3122810b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122810b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323242b0b", "image": "/imgs/node.png", "label": "ld_323242b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323242b0b\nparent: sx3122810b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9418.32\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3705.40\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009651", "image": "/imgs/node.png", "label": "m1009651", "shape": "circularImage", "title": "Object Type: node\nname: m1009651\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009650", "image": "/imgs/node.png", "label": "m1009650", "shape": "circularImage", "title": "Object Type: node\nname: m1009650\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785547b", "image": "/imgs/node.png", "label": "sx2785547b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785547b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337705b0a", "image": "/imgs/node.png", "label": "ld_337705b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337705b0a\nparent: sx2785547b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4645.18\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5385.75\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010560b", "image": "/imgs/node.png", "label": "sx3010560b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010560b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338955b0a", "image": "/imgs/node.png", "label": "ld_338955b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338955b0a\nparent: sx3010560b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3529.56\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6501.37\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108368", "image": "/imgs/node.png", "label": "m1108368", "shape": "circularImage", "title": "Object Type: node\nname: m1108368\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2763072b", "image": "/imgs/node.png", "label": "sx2763072b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2763072b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226924200b0b", "image": "/imgs/node.png", "label": "ld_226924200b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226924200b0b\nparent: sx2763072b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1656.01\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8374.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2692660", "image": "/imgs/node.png", "label": "l2692660", "shape": "circularImage", "title": "Object Type: node\nname: l2692660\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108375", "image": "/imgs/node.png", "label": "m1108375", "shape": "circularImage", "title": "Object Type: node\nname: m1108375\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108378", "image": "/imgs/node.png", "label": "m1108378", "shape": "circularImage", "title": "Object Type: node\nname: m1108378\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108372", "image": "/imgs/node.png", "label": "m1108372", "shape": "circularImage", "title": "Object Type: node\nname: m1108372\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2897554c", "image": "/imgs/node.png", "label": "sx2897554c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2897554c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2212168870c0a", "image": "/imgs/node.png", "label": "ld_2212168870c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2212168870c0a\nparent: sx2897554c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 10173.51\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10795.56\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197639a", "image": "/imgs/node.png", "label": "x3197639a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197639a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2692664", "image": "/imgs/node.png", "label": "l2692664", "shape": "circularImage", "title": "Object Type: node\nname: l2692664\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2692661", "image": "/imgs/node.png", "label": "l2692661", "shape": "circularImage", "title": "Object Type: node\nname: l2692661\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3067448c", "image": "/imgs/node.png", "label": "x3067448c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3067448c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3253995c", "image": "/imgs/node.png", "label": "x3253995c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3253995c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3082983b", "image": "/imgs/node.png", "label": "sx3082983b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3082983b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226193899b0a", "image": "/imgs/node.png", "label": "ld_226193899b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226193899b0a\nparent: sx3082983b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8934.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1096.71\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3142050", "image": "/imgs/node.png", "label": "l3142050", "shape": "circularImage", "title": "Object Type: node\nname: l3142050\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108379", "image": "/imgs/node.png", "label": "m1108379", "shape": "circularImage", "title": "Object Type: node\nname: m1108379\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729401b", "image": "/imgs/node.png", "label": "sx2729401b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729401b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355597b0b", "image": "/imgs/node.png", "label": "ld_355597b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355597b0b\nparent: sx2729401b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4282.44\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1738.18\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69s2s3_1", "image": "/imgs/node.png", "label": "hvmv69s2s3_1", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69s2s3_1\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108387", "image": "/imgs/node.png", "label": "m1108387", "shape": "circularImage", "title": "Object Type: node\nname: m1108387\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2955055b", "image": "/imgs/node.png", "label": "x2955055b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2955055b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69s2s3_2", "image": "/imgs/node.png", "label": "hvmv69s2s3_2", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69s2s3_2\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1009655", "image": "/imgs/node.png", "label": "m1009655", "shape": "circularImage", "title": "Object Type: node\nname: m1009655\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2821087a", "image": "/imgs/node.png", "label": "sx2821087a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2821087a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226308720a0b", "image": "/imgs/node.png", "label": "ld_226308720a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226308720a0b\nparent: sx2821087a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 21064.64\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6358.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3066826b", "image": "/imgs/node.png", "label": "sx3066826b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3066826b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_339003b0a", "image": "/imgs/node.png", "label": "ld_339003b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_339003b0a\nparent: sx3066826b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9312.75\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5728.48\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108381", "image": "/imgs/node.png", "label": "m1108381", "shape": "circularImage", "title": "Object Type: node\nname: m1108381\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108380", "image": "/imgs/node.png", "label": "m1108380", "shape": "circularImage", "title": "Object Type: node\nname: m1108380\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2823544", "image": "/imgs/node.png", "label": "l2823544", "shape": "circularImage", "title": "Object Type: node\nname: l2823544\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2823545", "image": "/imgs/node.png", "label": "l2823545", "shape": "circularImage", "title": "Object Type: node\nname: l2823545\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841648a", "image": "/imgs/node.png", "label": "sx2841648a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841648a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337720a0a", "image": "/imgs/node.png", "label": "ld_337720a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337720a0a\nparent: sx2841648a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4079.88\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4497.44\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3197638a", "image": "/imgs/node.png", "label": "x3197638a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3197638a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122812b", "image": "/imgs/node.png", "label": "sx3122812b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122812b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21031694b0b", "image": "/imgs/node.png", "label": "ld_21031694b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21031694b0b\nparent: sx3122812b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5003.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10037.30\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691951c", "image": "/imgs/node.png", "label": "sx2691951c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691951c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2691951c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2691951c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2691951c_pvmtr\nparent: sx2691951c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138379c0a", "image": "/imgs/node.png", "label": "ld_138379c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138379c0a\nparent: sx2691951c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5705.50\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4779.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254238b", "image": "/imgs/node.png", "label": "sx3254238b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254238b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293487b0b", "image": "/imgs/node.png", "label": "ld_293487b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293487b0b\nparent: sx3254238b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1581.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8449.23\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000707", "image": "/imgs/node.png", "label": "m2000707", "shape": "circularImage", "title": "Object Type: node\nname: m2000707\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000706", "image": "/imgs/node.png", "label": "m2000706", "shape": "circularImage", "title": "Object Type: node\nname: m2000706\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000705", "image": "/imgs/node.png", "label": "m2000705", "shape": "circularImage", "title": "Object Type: node\nname: m2000705\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000704", "image": "/imgs/node.png", "label": "m2000704", "shape": "circularImage", "title": "Object Type: node\nname: m2000704\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000709", "image": "/imgs/node.png", "label": "m2000709", "shape": "circularImage", "title": "Object Type: node\nname: m2000709\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000708", "image": "/imgs/node.png", "label": "m2000708", "shape": "circularImage", "title": "Object Type: node\nname: m2000708\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3649301a", "image": "/imgs/node.png", "label": "sx3649301a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3649301a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224237643a0a", "image": "/imgs/node.png", "label": "ld_2224237643a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224237643a0a\nparent: sx3649301a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 11296.81\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2414.53\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000703", "image": "/imgs/node.png", "label": "m2000703", "shape": "circularImage", "title": "Object Type: node\nname: m2000703\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766718c", "image": "/imgs/node.png", "label": "sx2766718c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766718c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138652c0a", "image": "/imgs/node.png", "label": "ld_138652c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138652c0a\nparent: sx2766718c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4308.06\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 11423.90\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000702", "image": "/imgs/node.png", "label": "m2000702", "shape": "circularImage", "title": "Object Type: node\nname: m2000702\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000701", "image": "/imgs/node.png", "label": "m2000701", "shape": "circularImage", "title": "Object Type: node\nname: m2000701\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000700", "image": "/imgs/node.png", "label": "m2000700", "shape": "circularImage", "title": "Object Type: node\nname: m2000700\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235268c", "image": "/imgs/node.png", "label": "x3235268c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235268c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3178971a", "image": "/imgs/node.png", "label": "sx3178971a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3178971a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338896a0a", "image": "/imgs/node.png", "label": "ld_338896a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338896a0a\nparent: sx3178971a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3344.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5232.38\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010566c", "image": "/imgs/node.png", "label": "sx3010566c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010566c\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138776c0a", "image": "/imgs/node.png", "label": "ld_138776c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138776c0a\nparent: sx3010566c\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1625.28\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4663.38\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2917333a", "image": "/imgs/node.png", "label": "x2917333a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2917333a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860478b", "image": "/imgs/node.png", "label": "sx2860478b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860478b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355590b0b", "image": "/imgs/node.png", "label": "ld_355590b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355590b0b\nparent: sx2860478b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3302.83\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5810.57\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2673309c", "image": "/imgs/node.png", "label": "x2673309c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2673309c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122811a", "image": "/imgs/node.png", "label": "sx3122811a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122811a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337669a0b", "image": "/imgs/node.png", "label": "ld_337669a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337669a0b\nparent: sx3122811a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7783.49\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1360.84\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2673307c", "image": "/imgs/node.png", "label": "x2673307c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2673307c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010565c", "image": "/imgs/node.png", "label": "sx3010565c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010565c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3010565c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3010565c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3010565c_pvmtr\nparent: sx3010565c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138343c0b", "image": "/imgs/node.png", "label": "ld_138343c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138343c0b\nparent: sx3010565c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1966.31\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2229.57\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3065665a", "image": "/imgs/node.png", "label": "x3065665a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3065665a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2708744b", "image": "/imgs/node.png", "label": "sx2708744b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2708744b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226308710b0b", "image": "/imgs/node.png", "label": "ld_226308710b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226308710b0b\nparent: sx2708744b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2203.78\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 27878.69\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766717c", "image": "/imgs/node.png", "label": "sx2766717c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766717c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138470c0b", "image": "/imgs/node.png", "label": "ld_138470c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138470c0b\nparent: sx2766717c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2689.64\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1506.23\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935549b", "image": "/imgs/node.png", "label": "sx2935549b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935549b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337668b0b", "image": "/imgs/node.png", "label": "ld_337668b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337668b0b\nparent: sx2935549b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 10422.84\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4618.40\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3649300a", "image": "/imgs/node.png", "label": "sx3649300a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3649300a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2224237546a0a", "image": "/imgs/node.png", "label": "ld_2224237546a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2224237546a0a\nparent: sx3649300a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3539.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 10171.40\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235267c", "image": "/imgs/node.png", "label": "x3235267c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235267c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3178972c", "image": "/imgs/node.png", "label": "sx3178972c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3178972c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338923c0b", "image": "/imgs/node.png", "label": "ld_338923c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338923c0b\nparent: sx3178972c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 16824.16\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4144.91\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860479b", "image": "/imgs/node.png", "label": "sx2860479b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860479b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355595b0b", "image": "/imgs/node.png", "label": "ld_355595b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355595b0b\nparent: sx2860479b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2322.49\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1687.82\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691950c", "image": "/imgs/node.png", "label": "sx2691950c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691950c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138374c0a", "image": "/imgs/node.png", "label": "ld_138374c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138374c0a\nparent: sx2691950c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1424.65\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9059.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2673308b", "image": "/imgs/node.png", "label": "x2673308b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2673308b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010564c", "image": "/imgs/node.png", "label": "sx3010564c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010564c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321883c0b", "image": "/imgs/node.png", "label": "ld_321883c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321883c0b\nparent: sx3010564c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2599.65\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3689.01\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2673306c", "image": "/imgs/node.png", "label": "x2673306c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2673306c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691953a", "image": "/imgs/node.png", "label": "sx2691953a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691953a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302732a0a", "image": "/imgs/node.png", "label": "ld_302732a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302732a0a\nparent: sx2691953a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3477.97\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5099.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2841645c", "image": "/imgs/node.png", "label": "sx2841645c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2841645c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321893c0a", "image": "/imgs/node.png", "label": "ld_321893c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321893c0a\nparent: sx2841645c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8616.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1867.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122814c", "image": "/imgs/node.png", "label": "sx3122814c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122814c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338899c0a", "image": "/imgs/node.png", "label": "ld_338899c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338899c0a\nparent: sx3122814c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 35099.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 33045.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3172805a", "image": "/imgs/node.png", "label": "sx3172805a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3172805a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226964880a0a", "image": "/imgs/node.png", "label": "ld_226964880a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226964880a0a\nparent: sx3172805a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3950.16\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8286.95\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3066829c", "image": "/imgs/node.png", "label": "sx3066829c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3066829c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321894c0b", "image": "/imgs/node.png", "label": "ld_321894c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321894c0b\nparent: sx3066829c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4436.97\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6047.57\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3178973a", "image": "/imgs/node.png", "label": "sx3178973a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3178973a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21149420a0b", "image": "/imgs/node.png", "label": "ld_21149420a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21149420a0b\nparent: sx3178973a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3794.98\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5349.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2000709b", "image": "/imgs/node.png", "label": "sx2000709b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2000709b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2000709b_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2000709b_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2000709b_pvmtr\nparent: sx2000709b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2000709b0a", "image": "/imgs/node.png", "label": "ld_2000709b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2000709b0a\nparent: sx2000709b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4613.78\npower_fraction_1: 1.00\npower_pf_1: 0.87000\nbase_power_2: 5402.72\npower_fraction_2: 1.00\npower_pf_2: 0.87000\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3235266c", "image": "/imgs/node.png", "label": "x3235266c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3235266c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3327098", "image": "/imgs/node.png", "label": "m3327098", "shape": "circularImage", "title": "Object Type: node\nname: m3327098\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2691952a", "image": "/imgs/node.png", "label": "sx2691952a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2691952a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391980a0a", "image": "/imgs/node.png", "label": "ld_391980a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391980a0a\nparent: sx2691952a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2801.55\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2682.99\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2935547b", "image": "/imgs/node.png", "label": "sx2935547b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2935547b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21383553b0b", "image": "/imgs/node.png", "label": "ld_21383553b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21383553b0b\nparent: sx2935547b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5127.10\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3986.30\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2673305b", "image": "/imgs/node.png", "label": "x2673305b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2673305b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m3327097", "image": "/imgs/node.png", "label": "m3327097", "shape": "circularImage", "title": "Object Type: node\nname: m3327097\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010563a", "image": "/imgs/node.png", "label": "sx3010563a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010563a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_294845a0b", "image": "/imgs/node.png", "label": "ld_294845a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_294845a0b\nparent: sx3010563a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3555.15\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1929.39\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3254237a", "image": "/imgs/node.png", "label": "sx3254237a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3254237a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21482181a0b", "image": "/imgs/node.png", "label": "ld_21482181a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21482181a0b\nparent: sx3254237a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1151.57\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9132.81\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2823592", "image": "/imgs/node.png", "label": "l2823592", "shape": "circularImage", "title": "Object Type: node\nname: l2823592\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3214071", "image": "/imgs/node.png", "label": "l3214071", "shape": "circularImage", "title": "Object Type: node\nname: l3214071\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3142099", "image": "/imgs/node.png", "label": "l3142099", "shape": "circularImage", "title": "Object Type: node\nname: l3142099\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3122813a", "image": "/imgs/node.png", "label": "sx3122813a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3122813a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138685a0a", "image": "/imgs/node.png", "label": "ld_138685a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138685a0a\nparent: sx3122813a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2368.40\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3116.14\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3142098", "image": "/imgs/node.png", "label": "l3142098", "shape": "circularImage", "title": "Object Type: node\nname: l3142098\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2729405b", "image": "/imgs/node.png", "label": "sx2729405b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2729405b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21393412b0a", "image": "/imgs/node.png", "label": "ld_21393412b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21393412b0a\nparent: sx2729405b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 8668.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1362.79\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766750c", "image": "/imgs/node.png", "label": "x2766750c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766750c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766719a", "image": "/imgs/node.png", "label": "sx2766719a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766719a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21357865a0a", "image": "/imgs/node.png", "label": "ld_21357865a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21357865a0a\nparent: sx2766719a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5949.95\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3194.38\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3214064", "image": "/imgs/node.png", "label": "l3214064", "shape": "circularImage", "title": "Object Type: node\nname: l3214064\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3178974b", "image": "/imgs/node.png", "label": "sx3178974b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3178974b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_323399b0b", "image": "/imgs/node.png", "label": "ld_323399b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_323399b0b\nparent: sx3178974b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2126.72\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3893.90\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3214069", "image": "/imgs/node.png", "label": "l3214069", "shape": "circularImage", "title": "Object Type: node\nname: l3214069\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2917336c", "image": "/imgs/node.png", "label": "x2917336c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2917336c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2860477a", "image": "/imgs/node.png", "label": "sx2860477a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2860477a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2121587a0a", "image": "/imgs/node.png", "label": "ld_2121587a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2121587a0a\nparent: sx2860477a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2231.72\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3252.82\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3082988b", "image": "/imgs/node.png", "label": "sx3082988b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3082988b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226195153b0b", "image": "/imgs/node.png", "label": "ld_226195153b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226195153b0b\nparent: sx3082988b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 4588.83\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1431.79\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3178975b", "image": "/imgs/node.png", "label": "sx3178975b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3178975b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321845b0a", "image": "/imgs/node.png", "label": "ld_321845b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321845b0a\nparent: sx3178975b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9778.82\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3344.89\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2746587c", "image": "/imgs/node.png", "label": "sx2746587c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2746587c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227653310c0a", "image": "/imgs/node.png", "label": "ld_227653310c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227653310c0a\nparent: sx2746587c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6658.52\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3826.02\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2876814", "image": "/imgs/node.png", "label": "l2876814", "shape": "circularImage", "title": "Object Type: node\nname: l2876814\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108423", "image": "/imgs/node.png", "label": "m1108423", "shape": "circularImage", "title": "Object Type: node\nname: m1108423\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2876812", "image": "/imgs/node.png", "label": "l2876812", "shape": "circularImage", "title": "Object Type: node\nname: l2876812\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2876813", "image": "/imgs/node.png", "label": "l2876813", "shape": "circularImage", "title": "Object Type: node\nname: l2876813\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085398b", "image": "/imgs/node.png", "label": "x3085398b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085398b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879092", "image": "/imgs/node.png", "label": "l2879092", "shape": "circularImage", "title": "Object Type: node\nname: l2879092\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108433", "image": "/imgs/node.png", "label": "m1108433", "shape": "circularImage", "title": "Object Type: node\nname: m1108433\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3027116", "image": "/imgs/node.png", "label": "l3027116", "shape": "circularImage", "title": "Object Type: node\nname: l3027116\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138598", "image": "/imgs/node.png", "label": "n1138598", "shape": "circularImage", "title": "Object Type: node\nname: n1138598\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138597", "image": "/imgs/node.png", "label": "n1138597", "shape": "circularImage", "title": "Object Type: node\nname: n1138597\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2692600", "image": "/imgs/node.png", "label": "l2692600", "shape": "circularImage", "title": "Object Type: node\nname: l2692600\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138599", "image": "/imgs/node.png", "label": "n1138599", "shape": "circularImage", "title": "Object Type: node\nname: n1138599\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766749b", "image": "/imgs/node.png", "label": "x2766749b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766749b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160115b", "image": "/imgs/node.png", "label": "x3160115b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160115b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879089c", "image": "/imgs/node.png", "label": "sx2879089c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879089c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21455388c0a", "image": "/imgs/node.png", "label": "ld_21455388c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21455388c0a\nparent: sx2879089c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 15390.86\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3433.88\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897765", "image": "/imgs/node.png", "label": "l2897765", "shape": "circularImage", "title": "Object Type: node\nname: l2897765\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3178976a", "image": "/imgs/node.png", "label": "sx3178976a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3178976a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21397721a0b", "image": "/imgs/node.png", "label": "ld_21397721a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21397721a0b\nparent: sx3178976a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1544.70\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3939.84\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897766", "image": "/imgs/node.png", "label": "l2897766", "shape": "circularImage", "title": "Object Type: node\nname: l2897766\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2710537b", "image": "/imgs/node.png", "label": "x2710537b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2710537b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897764", "image": "/imgs/node.png", "label": "l2897764", "shape": "circularImage", "title": "Object Type: node\nname: l2897764\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897769", "image": "/imgs/node.png", "label": "l2897769", "shape": "circularImage", "title": "Object Type: node\nname: l2897769\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3176661c", "image": "/imgs/node.png", "label": "x3176661c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3176661c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897767", "image": "/imgs/node.png", "label": "l2897767", "shape": "circularImage", "title": "Object Type: node\nname: l2897767\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897768", "image": "/imgs/node.png", "label": "l2897768", "shape": "circularImage", "title": "Object Type: node\nname: l2897768\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085397b", "image": "/imgs/node.png", "label": "x3085397b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085397b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3157708c", "image": "/imgs/node.png", "label": "x3157708c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3157708c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "196-35541", "image": "/imgs/node.png", "label": "196-35541", "shape": "circularImage", "title": "Object Type: node\nname: 196-35541\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879081", "image": "/imgs/node.png", "label": "l2879081", "shape": "circularImage", "title": "Object Type: node\nname: l2879081\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2858163", "image": "/imgs/node.png", "label": "l2858163", "shape": "circularImage", "title": "Object Type: node\nname: l2858163\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5686080-1_int", "image": "/imgs/node.png", "label": "d5686080-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5686080-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2858166", "image": "/imgs/node.png", "label": "l2858166", "shape": "circularImage", "title": "Object Type: node\nname: l2858166\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010569a", "image": "/imgs/node.png", "label": "sx3010569a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010569a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302673a0a", "image": "/imgs/node.png", "label": "ld_302673a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302673a0a\nparent: sx3010569a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 7588.56\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6122.78\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879089", "image": "/imgs/node.png", "label": "l2879089", "shape": "circularImage", "title": "Object Type: node\nname: l2879089\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3027124", "image": "/imgs/node.png", "label": "l3027124", "shape": "circularImage", "title": "Object Type: node\nname: l3027124\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860478", "image": "/imgs/node.png", "label": "l2860478", "shape": "circularImage", "title": "Object Type: node\nname: l2860478\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879087", "image": "/imgs/node.png", "label": "l2879087", "shape": "circularImage", "title": "Object Type: node\nname: l2879087\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3027122", "image": "/imgs/node.png", "label": "l3027122", "shape": "circularImage", "title": "Object Type: node\nname: l3027122\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860477", "image": "/imgs/node.png", "label": "l2860477", "shape": "circularImage", "title": "Object Type: node\nname: l2860477\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766748a", "image": "/imgs/node.png", "label": "x2766748a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766748a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860479", "image": "/imgs/node.png", "label": "l2860479", "shape": "circularImage", "title": "Object Type: node\nname: l2860479\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160114a", "image": "/imgs/node.png", "label": "x3160114a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160114a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2916234a", "image": "/imgs/node.png", "label": "sx2916234a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2916234a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228549643a0b", "image": "/imgs/node.png", "label": "ld_228549643a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228549643a0b\nparent: sx2916234a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1949.84\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1709.95\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2786204a", "image": "/imgs/node.png", "label": "x2786204a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2786204a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2710536a", "image": "/imgs/node.png", "label": "x2710536a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2710536a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804259a", "image": "/imgs/node.png", "label": "x2804259a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804259a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991940c", "image": "/imgs/node.png", "label": "x2991940c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991940c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2688692b", "image": "/imgs/node.png", "label": "sx2688692b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2688692b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225918926b0a", "image": "/imgs/node.png", "label": "ld_225918926b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225918926b0a\nparent: sx2688692b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2790.49\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3230.13\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3178977c", "image": "/imgs/node.png", "label": "sx3178977c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3178977c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302810c0a", "image": "/imgs/node.png", "label": "ld_302810c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302810c0a\nparent: sx3178977c\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2617.10\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3671.56\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108406", "image": "/imgs/node.png", "label": "m1108406", "shape": "circularImage", "title": "Object Type: node\nname: m1108406\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108405", "image": "/imgs/node.png", "label": "m1108405", "shape": "circularImage", "title": "Object Type: node\nname: m1108405\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3176660b", "image": "/imgs/node.png", "label": "x3176660b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3176660b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860490", "image": "/imgs/node.png", "label": "l2860490", "shape": "circularImage", "title": "Object Type: node\nname: l2860490\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766716c", "image": "/imgs/node.png", "label": "sx2766716c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766716c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337713c0b", "image": "/imgs/node.png", "label": "ld_337713c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337713c0b\nparent: sx2766716c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 5428.14\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3953.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6047588-1_int", "image": "/imgs/node.png", "label": "d6047588-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6047588-1_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108407", "image": "/imgs/node.png", "label": "m1108407", "shape": "circularImage", "title": "Object Type: node\nname: m1108407\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108402", "image": "/imgs/node.png", "label": "m1108402", "shape": "circularImage", "title": "Object Type: node\nname: m1108402\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108401", "image": "/imgs/node.png", "label": "m1108401", "shape": "circularImage", "title": "Object Type: node\nname: m1108401\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108404", "image": "/imgs/node.png", "label": "m1108404", "shape": "circularImage", "title": "Object Type: node\nname: m1108404\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108403", "image": "/imgs/node.png", "label": "m1108403", "shape": "circularImage", "title": "Object Type: node\nname: m1108403\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2858175", "image": "/imgs/node.png", "label": "l2858175", "shape": "circularImage", "title": "Object Type: node\nname: l2858175\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860485", "image": "/imgs/node.png", "label": "l2860485", "shape": "circularImage", "title": "Object Type: node\nname: l2860485\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860484", "image": "/imgs/node.png", "label": "l2860484", "shape": "circularImage", "title": "Object Type: node\nname: l2860484\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860487", "image": "/imgs/node.png", "label": "l2860487", "shape": "circularImage", "title": "Object Type: node\nname: l2860487\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860486", "image": "/imgs/node.png", "label": "l2860486", "shape": "circularImage", "title": "Object Type: node\nname: l2860486\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108410", "image": "/imgs/node.png", "label": "m1108410", "shape": "circularImage", "title": "Object Type: node\nname: m1108410\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860481", "image": "/imgs/node.png", "label": "l2860481", "shape": "circularImage", "title": "Object Type: node\nname: l2860481\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860480", "image": "/imgs/node.png", "label": "l2860480", "shape": "circularImage", "title": "Object Type: node\nname: l2860480\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860483", "image": "/imgs/node.png", "label": "l2860483", "shape": "circularImage", "title": "Object Type: node\nname: l2860483\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860482", "image": "/imgs/node.png", "label": "l2860482", "shape": "circularImage", "title": "Object Type: node\nname: l2860482\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010568a", "image": "/imgs/node.png", "label": "sx3010568a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010568a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338965a0a", "image": "/imgs/node.png", "label": "ld_338965a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338965a0a\nparent: sx3010568a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3361.17\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8875.94\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860489", "image": "/imgs/node.png", "label": "l2860489", "shape": "circularImage", "title": "Object Type: node\nname: l2860489\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3027133", "image": "/imgs/node.png", "label": "l3027133", "shape": "circularImage", "title": "Object Type: node\nname: l3027133\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860488", "image": "/imgs/node.png", "label": "l2860488", "shape": "circularImage", "title": "Object Type: node\nname: l2860488\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3027132", "image": "/imgs/node.png", "label": "l3027132", "shape": "circularImage", "title": "Object Type: node\nname: l3027132\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160113b", "image": "/imgs/node.png", "label": "x3160113b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160113b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2766499", "image": "/imgs/node.png", "label": "l2766499", "shape": "circularImage", "title": "Object Type: node\nname: l2766499\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2879087a", "image": "/imgs/node.png", "label": "sx2879087a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2879087a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399762a0a", "image": "/imgs/node.png", "label": "ld_21399762a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399762a0a\nparent: sx2879087a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1299.39\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4185.15\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3178978a", "image": "/imgs/node.png", "label": "sx3178978a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3178978a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_337723a0b", "image": "/imgs/node.png", "label": "ld_337723a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_337723a0b\nparent: sx3178978a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3648.65\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4928.67\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138594", "image": "/imgs/node.png", "label": "n1138594", "shape": "circularImage", "title": "Object Type: node\nname: n1138594\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138593", "image": "/imgs/node.png", "label": "n1138593", "shape": "circularImage", "title": "Object Type: node\nname: n1138593\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138596", "image": "/imgs/node.png", "label": "n1138596", "shape": "circularImage", "title": "Object Type: node\nname: n1138596\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1138595", "image": "/imgs/node.png", "label": "n1138595", "shape": "circularImage", "title": "Object Type: node\nname: n1138595\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2688693c", "image": "/imgs/node.png", "label": "sx2688693c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2688693c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225918936c0b", "image": "/imgs/node.png", "label": "ld_225918936c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225918936c0b\nparent: sx2688693c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3538.12\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 5843.32\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3091052a", "image": "/imgs/node.png", "label": "sx3091052a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3091052a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_228532641a0a", "image": "/imgs/node.png", "label": "ld_228532641a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_228532641a0a\nparent: sx3091052a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2109.40\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 11601.94\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2766715b", "image": "/imgs/node.png", "label": "sx2766715b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2766715b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355593b0b", "image": "/imgs/node.png", "label": "ld_355593b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355593b0b\nparent: sx2766715b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3746.13\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2274.49\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000715", "image": "/imgs/node.png", "label": "m2000715", "shape": "circularImage", "title": "Object Type: node\nname: m2000715\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673343b", "image": "/imgs/node.png", "label": "sx2673343b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673343b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21470122b0b", "image": "/imgs/node.png", "label": "ld_21470122b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21470122b0b\nparent: sx2673343b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 5874.83\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3238.58\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108413", "image": "/imgs/node.png", "label": "m1108413", "shape": "circularImage", "title": "Object Type: node\nname: m1108413\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108412", "image": "/imgs/node.png", "label": "m1108412", "shape": "circularImage", "title": "Object Type: node\nname: m1108412\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085399c", "image": "/imgs/node.png", "label": "x3085399c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085399c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000710", "image": "/imgs/node.png", "label": "m2000710", "shape": "circularImage", "title": "Object Type: node\nname: m2000710\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860492", "image": "/imgs/node.png", "label": "l2860492", "shape": "circularImage", "title": "Object Type: node\nname: l2860492\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000714", "image": "/imgs/node.png", "label": "m2000714", "shape": "circularImage", "title": "Object Type: node\nname: m2000714\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860491", "image": "/imgs/node.png", "label": "l2860491", "shape": "circularImage", "title": "Object Type: node\nname: l2860491\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000713", "image": "/imgs/node.png", "label": "m2000713", "shape": "circularImage", "title": "Object Type: node\nname: m2000713\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000712", "image": "/imgs/node.png", "label": "m2000712", "shape": "circularImage", "title": "Object Type: node\nname: m2000712\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860493", "image": "/imgs/node.png", "label": "l2860493", "shape": "circularImage", "title": "Object Type: node\nname: l2860493\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2000711", "image": "/imgs/node.png", "label": "m2000711", "shape": "circularImage", "title": "Object Type: node\nname: m2000711\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3179607b", "image": "/imgs/node.png", "label": "sx3179607b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3179607b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260591b0b", "image": "/imgs/node.png", "label": "ld_260591b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260591b0b\nparent: sx3179607b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3280.01\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6750.92\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2860499", "image": "/imgs/node.png", "label": "l2860499", "shape": "circularImage", "title": "Object Type: node\nname: l2860499\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3010567c", "image": "/imgs/node.png", "label": "sx3010567c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3010567c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_302813c0b", "image": "/imgs/node.png", "label": "ld_302813c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_302813c0b\nparent: sx3010567c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3053.05\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3235.61\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3066830b", "image": "/imgs/node.png", "label": "sx3066830b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3066830b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21469960b0a", "image": "/imgs/node.png", "label": "ld_21469960b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21469960b0a\nparent: sx3066830b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3297.36\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9826.35\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p850072", "image": "/imgs/node.png", "label": "p850072", "shape": "circularImage", "title": "Object Type: node\nname: p850072\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3142049", "image": "/imgs/node.png", "label": "l3142049", "shape": "circularImage", "title": "Object Type: node\nname: l3142049\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2689678b", "image": "/imgs/node.png", "label": "x2689678b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2689678b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2970804c", "image": "/imgs/node.png", "label": "sx2970804c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2970804c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356787c0a", "image": "/imgs/node.png", "label": "ld_356787c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356787c0a\nparent: sx2970804c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8627.76\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1856.77\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3178979c", "image": "/imgs/node.png", "label": "sx3178979c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3178979c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_338968c0a", "image": "/imgs/node.png", "label": "ld_338968c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_338968c0a\nparent: sx3178979c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 27991.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 28977.80\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2673300b", "image": "/imgs/node.png", "label": "x2673300b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2673300b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001der480-2", "image": "/imgs/node.png", "label": "m2001der480-2", "shape": "circularImage", "title": "Object Type: node\nname: m2001der480-2\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085394c", "image": "/imgs/node.png", "label": "x3085394c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085394c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001der480-1", "image": "/imgs/node.png", "label": "m2001der480-1", "shape": "circularImage", "title": "Object Type: node\nname: m2001der480-1\nphases: ABCN\nnominal_voltage: 277.13\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2820556a", "image": "/imgs/node.png", "label": "sx2820556a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2820556a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226196648a0a", "image": "/imgs/node.png", "label": "ld_226196648a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226196648a0a\nparent: sx2820556a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1998.02\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 7146.31\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879055", "image": "/imgs/node.png", "label": "l2879055", "shape": "circularImage", "title": "Object Type: node\nname: l2879055\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879054", "image": "/imgs/node.png", "label": "l2879054", "shape": "circularImage", "title": "Object Type: node\nname: l2879054\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3179608c", "image": "/imgs/node.png", "label": "sx3179608c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3179608c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356793c0b", "image": "/imgs/node.png", "label": "ld_356793c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356793c0b\nparent: sx3179608c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 12655.25\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3076.71\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p850083", "image": "/imgs/node.png", "label": "p850083", "shape": "circularImage", "title": "Object Type: node\nname: p850083\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048887b", "image": "/imgs/node.png", "label": "x3048887b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048887b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085393c", "image": "/imgs/node.png", "label": "x3085393c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085393c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2862616c", "image": "/imgs/node.png", "label": "sx2862616c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2862616c\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227447984c0a", "image": "/imgs/node.png", "label": "ld_227447984c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227447984c0a\nparent: sx2862616c\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 14603.11\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 16860.81\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2970804", "image": "/imgs/node.png", "label": "l2970804", "shape": "circularImage", "title": "Object Type: node\nname: l2970804\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069285", "image": "/imgs/node.png", "label": "m1069285", "shape": "circularImage", "title": "Object Type: node\nname: m1069285\nphases: ACN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx1108410b", "image": "/imgs/node.png", "label": "sx1108410b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx1108410b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2226061820b0a", "image": "/imgs/node.png", "label": "ld_2226061820b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2226061820b0a\nparent: sx1108410b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 30235.84\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 26905.60\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p850080", "image": "/imgs/node.png", "label": "p850080", "shape": "circularImage", "title": "Object Type: node\nname: p850080\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216350a", "image": "/imgs/node.png", "label": "sx3216350a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216350a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391977a0b", "image": "/imgs/node.png", "label": "ld_391977a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391977a0b\nparent: sx3216350a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 9044.56\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 9976.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108486", "image": "/imgs/node.png", "label": "m1108486", "shape": "circularImage", "title": "Object Type: node\nname: m1108486\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3233353a", "image": "/imgs/node.png", "label": "x3233353a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3233353a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766744b", "image": "/imgs/node.png", "label": "x2766744b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766744b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108484", "image": "/imgs/node.png", "label": "m1108484", "shape": "circularImage", "title": "Object Type: node\nname: m1108484\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108483", "image": "/imgs/node.png", "label": "m1108483", "shape": "circularImage", "title": "Object Type: node\nname: m1108483\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3030199c", "image": "/imgs/node.png", "label": "x3030199c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3030199c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2692654", "image": "/imgs/node.png", "label": "l2692654", "shape": "circularImage", "title": "Object Type: node\nname: l2692654\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2692655", "image": "/imgs/node.png", "label": "l2692655", "shape": "circularImage", "title": "Object Type: node\nname: l2692655\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048888c", "image": "/imgs/node.png", "label": "x3048888c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048888c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2785543b", "image": "/imgs/node.png", "label": "sx2785543b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2785543b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321860b0a", "image": "/imgs/node.png", "label": "ld_321860b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321860b0a\nparent: sx2785543b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 9094.32\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4029.39\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216351a", "image": "/imgs/node.png", "label": "sx3216351a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216351a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21398815a0a", "image": "/imgs/node.png", "label": "ld_21398815a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21398815a0a\nparent: sx3216351a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4261.91\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4882.42\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2710532c", "image": "/imgs/node.png", "label": "x2710532c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2710532c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2673346c", "image": "/imgs/node.png", "label": "sx2673346c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2673346c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_293486c0a", "image": "/imgs/node.png", "label": "ld_293486c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_293486c0a\nparent: sx2673346c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 8381.79\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2102.75\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085396a", "image": "/imgs/node.png", "label": "x3085396a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085396a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879072", "image": "/imgs/node.png", "label": "l2879072", "shape": "circularImage", "title": "Object Type: node\nname: l2879072\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879071", "image": "/imgs/node.png", "label": "l2879071", "shape": "circularImage", "title": "Object Type: node\nname: l2879071\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879070", "image": "/imgs/node.png", "label": "l2879070", "shape": "circularImage", "title": "Object Type: node\nname: l2879070\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069284", "image": "/imgs/node.png", "label": "m1069284", "shape": "circularImage", "title": "Object Type: node\nname: m1069284\nphases: ACN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p1123251", "image": "/imgs/node.png", "label": "p1123251", "shape": "circularImage", "title": "Object Type: node\nname: p1123251\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879079", "image": "/imgs/node.png", "label": "l2879079", "shape": "circularImage", "title": "Object Type: node\nname: l2879079\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766747a", "image": "/imgs/node.png", "label": "x2766747a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766747a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879078", "image": "/imgs/node.png", "label": "l2879078", "shape": "circularImage", "title": "Object Type: node\nname: l2879078\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879077", "image": "/imgs/node.png", "label": "l2879077", "shape": "circularImage", "title": "Object Type: node\nname: l2879077\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2685805a", "image": "/imgs/node.png", "label": "sx2685805a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2685805a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225533531a0b", "image": "/imgs/node.png", "label": "ld_225533531a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225533531a0b\nparent: sx2685805a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6234.27\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2910.06\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879076", "image": "/imgs/node.png", "label": "l2879076", "shape": "circularImage", "title": "Object Type: node\nname: l2879076\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879075", "image": "/imgs/node.png", "label": "l2879075", "shape": "circularImage", "title": "Object Type: node\nname: l2879075\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879074", "image": "/imgs/node.png", "label": "l2879074", "shape": "circularImage", "title": "Object Type: node\nname: l2879074\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879073", "image": "/imgs/node.png", "label": "l2879073", "shape": "circularImage", "title": "Object Type: node\nname: l2879073\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2991943c", "image": "/imgs/node.png", "label": "x2991943c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2991943c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3048889c", "image": "/imgs/node.png", "label": "x3048889c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3048889c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2955047a", "image": "/imgs/node.png", "label": "x2955047a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2955047a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085395a", "image": "/imgs/node.png", "label": "x3085395a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085395a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2823611a", "image": "/imgs/node.png", "label": "x2823611a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2823611a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d2000401_int", "image": "/imgs/node.png", "label": "d2000401_int", "shape": "circularImage", "title": "Object Type: node\nname: d2000401_int\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108459", "image": "/imgs/node.png", "label": "m1108459", "shape": "circularImage", "title": "Object Type: node\nname: m1108459\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879061", "image": "/imgs/node.png", "label": "l2879061", "shape": "circularImage", "title": "Object Type: node\nname: l2879061\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108464", "image": "/imgs/node.png", "label": "m1108464", "shape": "circularImage", "title": "Object Type: node\nname: m1108464\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108460", "image": "/imgs/node.png", "label": "m1108460", "shape": "circularImage", "title": "Object Type: node\nname: m1108460\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108462", "image": "/imgs/node.png", "label": "m1108462", "shape": "circularImage", "title": "Object Type: node\nname: m1108462\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3315860b", "image": "/imgs/node.png", "label": "sx3315860b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3315860b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2223664050b0b", "image": "/imgs/node.png", "label": "ld_2223664050b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2223664050b0b\nparent: sx3315860b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 2580.72\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3439.90\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879069", "image": "/imgs/node.png", "label": "l2879069", "shape": "circularImage", "title": "Object Type: node\nname: l2879069\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2692635", "image": "/imgs/node.png", "label": "l2692635", "shape": "circularImage", "title": "Object Type: node\nname: l2692635\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879068", "image": "/imgs/node.png", "label": "l2879068", "shape": "circularImage", "title": "Object Type: node\nname: l2879068\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879067", "image": "/imgs/node.png", "label": "l2879067", "shape": "circularImage", "title": "Object Type: node\nname: l2879067\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2766746c", "image": "/imgs/node.png", "label": "x2766746c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2766746c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2692633", "image": "/imgs/node.png", "label": "l2692633", "shape": "circularImage", "title": "Object Type: node\nname: l2692633\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879066", "image": "/imgs/node.png", "label": "l2879066", "shape": "circularImage", "title": "Object Type: node\nname: l2879066\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879065", "image": "/imgs/node.png", "label": "l2879065", "shape": "circularImage", "title": "Object Type: node\nname: l2879065\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879064", "image": "/imgs/node.png", "label": "l2879064", "shape": "circularImage", "title": "Object Type: node\nname: l2879064\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879063", "image": "/imgs/node.png", "label": "l2879063", "shape": "circularImage", "title": "Object Type: node\nname: l2879063\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2879062", "image": "/imgs/node.png", "label": "l2879062", "shape": "circularImage", "title": "Object Type: node\nname: l2879062\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3778577c", "image": "/imgs/node.png", "label": "x3778577c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3778577c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160861c", "image": "/imgs/node.png", "label": "x3160861c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160861c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182729", "image": "/imgs/node.png", "label": "e182729", "shape": "circularImage", "title": "Object Type: node\nname: e182729\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085390b", "image": "/imgs/node.png", "label": "x3085390b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085390b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p893163", "image": "/imgs/node.png", "label": "p893163", "shape": "circularImage", "title": "Object Type: node\nname: p893163\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182727", "image": "/imgs/node.png", "label": "e182727", "shape": "circularImage", "title": "Object Type: node\nname: e182727\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182726", "image": "/imgs/node.png", "label": "e182726", "shape": "circularImage", "title": "Object Type: node\nname: e182726\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2692664c", "image": "/imgs/node.png", "label": "sx2692664c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2692664c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_351021c0b", "image": "/imgs/node.png", "label": "ld_351021c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_351021c0b\nparent: sx2692664c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 1324.07\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4964.59\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182725", "image": "/imgs/node.png", "label": "e182725", "shape": "circularImage", "title": "Object Type: node\nname: e182725\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2728247a", "image": "/imgs/node.png", "label": "x2728247a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2728247a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182724", "image": "/imgs/node.png", "label": "e182724", "shape": "circularImage", "title": "Object Type: node\nname: e182724\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2710530b", "image": "/imgs/node.png", "label": "x2710530b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2710530b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182723", "image": "/imgs/node.png", "label": "e182723", "shape": "circularImage", "title": "Object Type: node\nname: e182723\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182722", "image": "/imgs/node.png", "label": "e182722", "shape": "circularImage", "title": "Object Type: node\nname: e182722\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916620a", "image": "/imgs/node.png", "label": "x2916620a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916620a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916620c", "image": "/imgs/node.png", "label": "x2916620c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916620c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916620b", "image": "/imgs/node.png", "label": "x2916620b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916620b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5806920-1_int", "image": "/imgs/node.png", "label": "d5806920-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d5806920-1_int\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2728247b", "image": "/imgs/node.png", "label": "x2728247b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2728247b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2728247c", "image": "/imgs/node.png", "label": "x2728247c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2728247c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2858166a", "image": "/imgs/node.png", "label": "sx2858166a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2858166a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226192994a0a", "image": "/imgs/node.png", "label": "ld_226192994a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226192994a0a\nparent: sx2858166a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2178.55\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1481.24\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897773a", "image": "/imgs/node.png", "label": "x2897773a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897773a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160862c", "image": "/imgs/node.png", "label": "x3160862c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160862c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d6048634-1_int", "image": "/imgs/node.png", "label": "d6048634-1_int", "shape": "circularImage", "title": "Object Type: node\nname: d6048634-1_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804253a", "image": "/imgs/node.png", "label": "x2804253a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804253a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "hvmv69sub1_lsb2", "image": "/imgs/node.png", "label": "hvmv69sub1_lsb2", "shape": "circularImage", "title": "Object Type: node\nname: hvmv69sub1_lsb2\nphases: ABCN\nnominal_voltage: 39837.17\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822859b", "image": "/imgs/node.png", "label": "x2822859b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822859b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104119a", "image": "/imgs/node.png", "label": "x3104119a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104119a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m4113345", "image": "/imgs/node.png", "label": "m4113345", "shape": "circularImage", "title": "Object Type: node\nname: m4113345\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069249", "image": "/imgs/node.png", "label": "m1069249", "shape": "circularImage", "title": "Object Type: node\nname: m1069249\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m4113347", "image": "/imgs/node.png", "label": "m4113347", "shape": "circularImage", "title": "Object Type: node\nname: m4113347\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m4113348", "image": "/imgs/node.png", "label": "m4113348", "shape": "circularImage", "title": "Object Type: node\nname: m4113348\nphases: ACN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140830", "image": "/imgs/node.png", "label": "n1140830", "shape": "circularImage", "title": "Object Type: node\nname: n1140830\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3064514c", "image": "/imgs/node.png", "label": "x3064514c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3064514c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069248", "image": "/imgs/node.png", "label": "m1069248", "shape": "circularImage", "title": "Object Type: node\nname: m1069248\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991902b", "image": "/imgs/node.png", "label": "sx2991902b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991902b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_391748b0b", "image": "/imgs/node.png", "label": "ld_391748b0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_391748b0b\nparent: sx2991902b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 1770.22\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8260.71\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069247", "image": "/imgs/node.png", "label": "m1069247", "shape": "circularImage", "title": "Object Type: node\nname: m1069247\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182733", "image": "/imgs/node.png", "label": "e182733", "shape": "circularImage", "title": "Object Type: node\nname: e182733\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140832", "image": "/imgs/node.png", "label": "n1140832", "shape": "circularImage", "title": "Object Type: node\nname: n1140832\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182732", "image": "/imgs/node.png", "label": "e182732", "shape": "circularImage", "title": "Object Type: node\nname: e182732\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140831", "image": "/imgs/node.png", "label": "n1140831", "shape": "circularImage", "title": "Object Type: node\nname: n1140831\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182731", "image": "/imgs/node.png", "label": "e182731", "shape": "circularImage", "title": "Object Type: node\nname: e182731\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182730", "image": "/imgs/node.png", "label": "e182730", "shape": "circularImage", "title": "Object Type: node\nname: e182730\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2970841", "image": "/imgs/node.png", "label": "l2970841", "shape": "circularImage", "title": "Object Type: node\nname: l2970841\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2970842", "image": "/imgs/node.png", "label": "l2970842", "shape": "circularImage", "title": "Object Type: node\nname: l2970842\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026997", "image": "/imgs/node.png", "label": "m1026997", "shape": "circularImage", "title": "Object Type: node\nname: m1026997\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069250", "image": "/imgs/node.png", "label": "m1069250", "shape": "circularImage", "title": "Object Type: node\nname: m1069250\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026990", "image": "/imgs/node.png", "label": "m1026990", "shape": "circularImage", "title": "Object Type: node\nname: m1026990\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2970845", "image": "/imgs/node.png", "label": "l2970845", "shape": "circularImage", "title": "Object Type: node\nname: l2970845\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804254a", "image": "/imgs/node.png", "label": "x2804254a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804254a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897774b", "image": "/imgs/node.png", "label": "x2897774b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897774b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3231269b", "image": "/imgs/node.png", "label": "x3231269b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3231269b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3263051", "image": "/imgs/node.png", "label": "l3263051", "shape": "circularImage", "title": "Object Type: node\nname: l3263051\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085392c", "image": "/imgs/node.png", "label": "x3085392c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085392c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-282818", "image": "/imgs/node.png", "label": "221-282818", "shape": "circularImage", "title": "Object Type: node\nname: 221-282818\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182748", "image": "/imgs/node.png", "label": "e182748", "shape": "circularImage", "title": "Object Type: node\nname: e182748\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182746", "image": "/imgs/node.png", "label": "e182746", "shape": "circularImage", "title": "Object Type: node\nname: e182746\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140823", "image": "/imgs/node.png", "label": "n1140823", "shape": "circularImage", "title": "Object Type: node\nname: n1140823\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182745", "image": "/imgs/node.png", "label": "e182745", "shape": "circularImage", "title": "Object Type: node\nname: e182745\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069230", "image": "/imgs/node.png", "label": "m1069230", "shape": "circularImage", "title": "Object Type: node\nname: m1069230\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140822", "image": "/imgs/node.png", "label": "n1140822", "shape": "circularImage", "title": "Object Type: node\nname: n1140822\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991901b", "image": "/imgs/node.png", "label": "sx2991901b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991901b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_354851b0a", "image": "/imgs/node.png", "label": "ld_354851b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_354851b0a\nparent: sx2991901b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 7331.43\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2699.50\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3198348a", "image": "/imgs/node.png", "label": "x3198348a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3198348a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "e182744", "image": "/imgs/node.png", "label": "e182744", "shape": "circularImage", "title": "Object Type: node\nname: e182744\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140821", "image": "/imgs/node.png", "label": "n1140821", "shape": "circularImage", "title": "Object Type: node\nname: n1140821\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3195327a", "image": "/imgs/node.png", "label": "sx3195327a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3195327a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225901711a0b", "image": "/imgs/node.png", "label": "ld_225901711a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225901711a0b\nparent: sx3195327a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 1448.43\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4036.10\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140820", "image": "/imgs/node.png", "label": "n1140820", "shape": "circularImage", "title": "Object Type: node\nname: n1140820\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140827", "image": "/imgs/node.png", "label": "n1140827", "shape": "circularImage", "title": "Object Type: node\nname: n1140827\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3198347c", "image": "/imgs/node.png", "label": "x3198347c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3198347c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3027132a", "image": "/imgs/node.png", "label": "sx3027132a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3027132a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321876a0a", "image": "/imgs/node.png", "label": "ld_321876a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321876a0a\nparent: sx3027132a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2574.02\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2910.51\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2992657a", "image": "/imgs/node.png", "label": "x2992657a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2992657a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140825", "image": "/imgs/node.png", "label": "n1140825", "shape": "circularImage", "title": "Object Type: node\nname: n1140825\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140824", "image": "/imgs/node.png", "label": "n1140824", "shape": "circularImage", "title": "Object Type: node\nname: n1140824\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2970811", "image": "/imgs/node.png", "label": "l2970811", "shape": "circularImage", "title": "Object Type: node\nname: l2970811\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "221-282819", "image": "/imgs/node.png", "label": "221-282819", "shape": "circularImage", "title": "Object Type: node\nname: 221-282819\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140829", "image": "/imgs/node.png", "label": "n1140829", "shape": "circularImage", "title": "Object Type: node\nname: n1140829\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140828", "image": "/imgs/node.png", "label": "n1140828", "shape": "circularImage", "title": "Object Type: node\nname: n1140828\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2685809a", "image": "/imgs/node.png", "label": "sx2685809a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2685809a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225533162a0b", "image": "/imgs/node.png", "label": "ld_225533162a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225533162a0b\nparent: sx2685809a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2129.58\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3354.96\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104117c", "image": "/imgs/node.png", "label": "x3104117c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104117c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804251a", "image": "/imgs/node.png", "label": "x2804251a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804251a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897771b", "image": "/imgs/node.png", "label": "x2897771b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897771b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973160b", "image": "/imgs/node.png", "label": "x2973160b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973160b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3085391b", "image": "/imgs/node.png", "label": "x3085391b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3085391b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069227", "image": "/imgs/node.png", "label": "m1069227", "shape": "circularImage", "title": "Object Type: node\nname: m1069227\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069224", "image": "/imgs/node.png", "label": "m1069224", "shape": "circularImage", "title": "Object Type: node\nname: m1069224\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069226", "image": "/imgs/node.png", "label": "m1069226", "shape": "circularImage", "title": "Object Type: node\nname: m1069226\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069225", "image": "/imgs/node.png", "label": "m1069225", "shape": "circularImage", "title": "Object Type: node\nname: m1069225\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2798067", "image": "/imgs/node.png", "label": "l2798067", "shape": "circularImage", "title": "Object Type: node\nname: l2798067\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3215203b", "image": "/imgs/node.png", "label": "sx3215203b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3215203b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227760024b0a", "image": "/imgs/node.png", "label": "ld_227760024b0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227760024b0a\nparent: sx3215203b\nphases: BS\nnominal_voltage: 120.09\nbase_power_1: 3972.21\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 19172.12\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3215203a", "image": "/imgs/node.png", "label": "sx3215203a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3215203a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3215203a_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3215203a_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3215203a_pvmtr\nparent: sx3215203a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227760024a0a", "image": "/imgs/node.png", "label": "ld_227760024a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227760024a0a\nparent: sx3215203a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6634.30\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 11654.36\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2992656a", "image": "/imgs/node.png", "label": "x2992656a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2992656a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3215203c", "image": "/imgs/node.png", "label": "sx3215203c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3215203c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx3215203c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx3215203c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx3215203c_pvmtr\nparent: sx3215203c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_227760024c0a", "image": "/imgs/node.png", "label": "ld_227760024c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_227760024c0a\nparent: sx3215203c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4761.00\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 16208.07\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2989432", "image": "/imgs/node.png", "label": "l2989432", "shape": "circularImage", "title": "Object Type: node\nname: l2989432\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140819", "image": "/imgs/node.png", "label": "n1140819", "shape": "circularImage", "title": "Object Type: node\nname: n1140819\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140818", "image": "/imgs/node.png", "label": "n1140818", "shape": "circularImage", "title": "Object Type: node\nname: n1140818\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "n1140817", "image": "/imgs/node.png", "label": "n1140817", "shape": "circularImage", "title": "Object Type: node\nname: n1140817\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104118c", "image": "/imgs/node.png", "label": "x3104118c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104118c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3179646b", "image": "/imgs/node.png", "label": "x3179646b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3179646b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897772a", "image": "/imgs/node.png", "label": "x2897772a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897772a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804252a", "image": "/imgs/node.png", "label": "x2804252a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804252a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3027133a", "image": "/imgs/node.png", "label": "sx3027133a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3027133a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_226101449a0a", "image": "/imgs/node.png", "label": "ld_226101449a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_226101449a0a\nparent: sx3027133a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 4353.38\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 4790.95\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897792", "image": "/imgs/node.png", "label": "l2897792", "shape": "circularImage", "title": "Object Type: node\nname: l2897792\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973161a", "image": "/imgs/node.png", "label": "x2973161a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973161a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897793", "image": "/imgs/node.png", "label": "l2897793", "shape": "circularImage", "title": "Object Type: node\nname: l2897793\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069217", "image": "/imgs/node.png", "label": "m1069217", "shape": "circularImage", "title": "Object Type: node\nname: m1069217\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991907a", "image": "/imgs/node.png", "label": "sx2991907a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991907a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_138574a0a", "image": "/imgs/node.png", "label": "ld_138574a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_138574a0a\nparent: sx2991907a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 6004.85\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3139.48\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2690868", "image": "/imgs/node.png", "label": "l2690868", "shape": "circularImage", "title": "Object Type: node\nname: l2690868\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2876813a", "image": "/imgs/node.png", "label": "sx2876813a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2876813a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_355842a0b", "image": "/imgs/node.png", "label": "ld_355842a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_355842a0b\nparent: sx2876813a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2951.45\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 6192.88\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069218", "image": "/imgs/node.png", "label": "m1069218", "shape": "circularImage", "title": "Object Type: node\nname: m1069218\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3645812c", "image": "/imgs/node.png", "label": "x3645812c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3645812c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069213", "image": "/imgs/node.png", "label": "m1069213", "shape": "circularImage", "title": "Object Type: node\nname: m1069213\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2692660a", "image": "/imgs/node.png", "label": "sx2692660a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2692660a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260643a0a", "image": "/imgs/node.png", "label": "ld_260643a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260643a0a\nparent: sx2692660a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 2775.62\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 15513.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069215", "image": "/imgs/node.png", "label": "m1069215", "shape": "circularImage", "title": "Object Type: node\nname: m1069215\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069210", "image": "/imgs/node.png", "label": "m1069210", "shape": "circularImage", "title": "Object Type: node\nname: m1069210\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026961", "image": "/imgs/node.png", "label": "m1026961", "shape": "circularImage", "title": "Object Type: node\nname: m1026961\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3122848c", "image": "/imgs/node.png", "label": "x3122848c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3122848c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026960", "image": "/imgs/node.png", "label": "m1026960", "shape": "circularImage", "title": "Object Type: node\nname: m1026960\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026969", "image": "/imgs/node.png", "label": "m1026969", "shape": "circularImage", "title": "Object Type: node\nname: m1026969\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804257b", "image": "/imgs/node.png", "label": "x2804257b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804257b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104115b", "image": "/imgs/node.png", "label": "x3104115b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104115b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3142049c", "image": "/imgs/node.png", "label": "sx3142049c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3142049c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_356810c0a", "image": "/imgs/node.png", "label": "ld_356810c0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_356810c0a\nparent: sx3142049c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 2441.79\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 1754.08\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048890", "image": "/imgs/node.png", "label": "l3048890", "shape": "circularImage", "title": "Object Type: node\nname: l3048890\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2972930a", "image": "/imgs/node.png", "label": "x2972930a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2972930a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973162b", "image": "/imgs/node.png", "label": "x2973162b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973162b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069206", "image": "/imgs/node.png", "label": "m1069206", "shape": "circularImage", "title": "Object Type: node\nname: m1069206\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069205", "image": "/imgs/node.png", "label": "m1069205", "shape": "circularImage", "title": "Object Type: node\nname: m1069205\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069208", "image": "/imgs/node.png", "label": "m1069208", "shape": "circularImage", "title": "Object Type: node\nname: m1069208\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2876814a", "image": "/imgs/node.png", "label": "sx2876814a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2876814a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_225806974a0a", "image": "/imgs/node.png", "label": "ld_225806974a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_225806974a0a\nparent: sx2876814a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3721.19\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3031.39\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991906a", "image": "/imgs/node.png", "label": "sx2991906a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991906a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_247060a0a", "image": "/imgs/node.png", "label": "ld_247060a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_247060a0a\nparent: sx2991906a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 3635.68\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3116.90\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx3216358a", "image": "/imgs/node.png", "label": "sx3216358a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx3216358a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21399826a0a", "image": "/imgs/node.png", "label": "ld_21399826a0a", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21399826a0a\nparent: sx3216358a\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 6404.29\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2740.04\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804258b", "image": "/imgs/node.png", "label": "x2804258b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804258b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069202", "image": "/imgs/node.png", "label": "m1069202", "shape": "circularImage", "title": "Object Type: node\nname: m1069202\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1069201", "image": "/imgs/node.png", "label": "m1069201", "shape": "circularImage", "title": "Object Type: node\nname: m1069201\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2876847", "image": "/imgs/node.png", "label": "l2876847", "shape": "circularImage", "title": "Object Type: node\nname: l2876847\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "p841985", "image": "/imgs/node.png", "label": "p841985", "shape": "circularImage", "title": "Object Type: node\nname: p841985\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916625b", "image": "/imgs/node.png", "label": "x2916625b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916625b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001015b", "image": "/imgs/node.png", "label": "x2001015b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001015b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2876846", "image": "/imgs/node.png", "label": "l2876846", "shape": "circularImage", "title": "Object Type: node\nname: l2876846\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048889", "image": "/imgs/node.png", "label": "l3048889", "shape": "circularImage", "title": "Object Type: node\nname: l3048889\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026950", "image": "/imgs/node.png", "label": "m1026950", "shape": "circularImage", "title": "Object Type: node\nname: m1026950\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026951", "image": "/imgs/node.png", "label": "m1026951", "shape": "circularImage", "title": "Object Type: node\nname: m1026951\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1108400", "image": "/imgs/node.png", "label": "m1108400", "shape": "circularImage", "title": "Object Type: node\nname: m1108400\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3122847a", "image": "/imgs/node.png", "label": "x3122847a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3122847a\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026953", "image": "/imgs/node.png", "label": "m1026953", "shape": "circularImage", "title": "Object Type: node\nname: m1026953\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048887", "image": "/imgs/node.png", "label": "l3048887", "shape": "circularImage", "title": "Object Type: node\nname: l3048887\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3048888", "image": "/imgs/node.png", "label": "l3048888", "shape": "circularImage", "title": "Object Type: node\nname: l3048888\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3195365", "image": "/imgs/node.png", "label": "l3195365", "shape": "circularImage", "title": "Object Type: node\nname: l3195365\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026954", "image": "/imgs/node.png", "label": "m1026954", "shape": "circularImage", "title": "Object Type: node\nname: m1026954\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2897770c", "image": "/imgs/node.png", "label": "x2897770c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2897770c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897772", "image": "/imgs/node.png", "label": "l2897772", "shape": "circularImage", "title": "Object Type: node\nname: l2897772\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897773", "image": "/imgs/node.png", "label": "l2897773", "shape": "circularImage", "title": "Object Type: node\nname: l2897773\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897770", "image": "/imgs/node.png", "label": "l2897770", "shape": "circularImage", "title": "Object Type: node\nname: l2897770\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2861197c", "image": "/imgs/node.png", "label": "sx2861197c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2861197c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#072ac8", "font": {"color": "black"}, "id": "sx2861197c_pvmtr", "image": "/imgs/meter.jpg", "label": "sx2861197c_pvmtr", "shape": "circularImage", "title": "Object Type: triplex_meter\nname: sx2861197c_pvmtr\nparent: sx2861197c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_21474711c0b", "image": "/imgs/node.png", "label": "ld_21474711c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_21474711c0b\nparent: sx2861197c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3407.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 2880.72\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897771", "image": "/imgs/node.png", "label": "l2897771", "shape": "circularImage", "title": "Object Type: node\nname: l2897771\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897776", "image": "/imgs/node.png", "label": "l2897776", "shape": "circularImage", "title": "Object Type: node\nname: l2897776\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897777", "image": "/imgs/node.png", "label": "l2897777", "shape": "circularImage", "title": "Object Type: node\nname: l2897777\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897774", "image": "/imgs/node.png", "label": "l2897774", "shape": "circularImage", "title": "Object Type: node\nname: l2897774\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2991905a", "image": "/imgs/node.png", "label": "sx2991905a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2991905a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_2148633a0b", "image": "/imgs/node.png", "label": "ld_2148633a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_2148633a0b\nparent: sx2991905a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 5381.12\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 8330.22\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897775", "image": "/imgs/node.png", "label": "l2897775", "shape": "circularImage", "title": "Object Type: node\nname: l2897775\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3102286b", "image": "/imgs/node.png", "label": "x3102286b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3102286b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3645810c", "image": "/imgs/node.png", "label": "x3645810c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3645810c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897778", "image": "/imgs/node.png", "label": "l2897778", "shape": "circularImage", "title": "Object Type: node\nname: l2897778\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897779", "image": "/imgs/node.png", "label": "l2897779", "shape": "circularImage", "title": "Object Type: node\nname: l2897779\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001014b", "image": "/imgs/node.png", "label": "x2001014b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001014b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026984", "image": "/imgs/node.png", "label": "m1026984", "shape": "circularImage", "title": "Object Type: node\nname: m1026984\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001215", "image": "/imgs/node.png", "label": "m2001215", "shape": "circularImage", "title": "Object Type: node\nname: m2001215\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001214", "image": "/imgs/node.png", "label": "m2001214", "shape": "circularImage", "title": "Object Type: node\nname: m2001214\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026986", "image": "/imgs/node.png", "label": "m1026986", "shape": "circularImage", "title": "Object Type: node\nname: m1026986\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001213", "image": "/imgs/node.png", "label": "m2001213", "shape": "circularImage", "title": "Object Type: node\nname: m2001213\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104113a", "image": "/imgs/node.png", "label": "x3104113a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104113a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2936268c", "image": "/imgs/node.png", "label": "sx2936268c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2936268c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_223655c0b", "image": "/imgs/node.png", "label": "ld_223655c0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_223655c0b\nparent: sx2936268c\nphases: CS\nnominal_voltage: 120.09\nbase_power_1: 3268.61\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3020.05\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3160117b", "image": "/imgs/node.png", "label": "x3160117b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3160117b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804255b", "image": "/imgs/node.png", "label": "x2804255b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804255b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026987", "image": "/imgs/node.png", "label": "m1026987", "shape": "circularImage", "title": "Object Type: node\nname: m1026987\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001212", "image": "/imgs/node.png", "label": "m2001212", "shape": "circularImage", "title": "Object Type: node\nname: m2001212\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897780", "image": "/imgs/node.png", "label": "l2897780", "shape": "circularImage", "title": "Object Type: node\nname: l2897780\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001211", "image": "/imgs/node.png", "label": "m2001211", "shape": "circularImage", "title": "Object Type: node\nname: m2001211\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973163b", "image": "/imgs/node.png", "label": "x2973163b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973163b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026989", "image": "/imgs/node.png", "label": "m1026989", "shape": "circularImage", "title": "Object Type: node\nname: m1026989\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001210", "image": "/imgs/node.png", "label": "m2001210", "shape": "circularImage", "title": "Object Type: node\nname: m2001210\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822857b", "image": "/imgs/node.png", "label": "x2822857b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822857b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897784", "image": "/imgs/node.png", "label": "l2897784", "shape": "circularImage", "title": "Object Type: node\nname: l2897784\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897781", "image": "/imgs/node.png", "label": "l2897781", "shape": "circularImage", "title": "Object Type: node\nname: l2897781\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2876812a", "image": "/imgs/node.png", "label": "sx2876812a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2876812a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_321880a0b", "image": "/imgs/node.png", "label": "ld_321880a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_321880a0b\nparent: sx2876812a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 4971.03\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3606.29\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3645811c", "image": "/imgs/node.png", "label": "x3645811c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3645811c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3342743c", "image": "/imgs/node.png", "label": "x3342743c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3342743c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "sx2692661a", "image": "/imgs/node.png", "label": "sx2692661a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: sx2692661a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#ffea00", "font": {"color": "black"}, "id": "ld_260650a0b", "image": "/imgs/node.png", "label": "ld_260650a0b", "shape": "circularImage", "title": "Object Type: triplex_load\nname: ld_260650a0b\nparent: sx2692661a\nphases: AS\nnominal_voltage: 120.09\nbase_power_1: 8934.94\npower_fraction_1: 1.00\npower_pf_1: 0.97\nbase_power_2: 3302.18\npower_fraction_2: 1.00\npower_pf_2: 0.97\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897789", "image": "/imgs/node.png", "label": "l2897789", "shape": "circularImage", "title": "Object Type: node\nname: l2897789\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2916627a", "image": "/imgs/node.png", "label": "x2916627a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2916627a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2001013b", "image": "/imgs/node.png", "label": "x2001013b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2001013b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026972", "image": "/imgs/node.png", "label": "m1026972", "shape": "circularImage", "title": "Object Type: node\nname: m1026972\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001205", "image": "/imgs/node.png", "label": "m2001205", "shape": "circularImage", "title": "Object Type: node\nname: m2001205\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001204", "image": "/imgs/node.png", "label": "m2001204", "shape": "circularImage", "title": "Object Type: node\nname: m2001204\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001203", "image": "/imgs/node.png", "label": "m2001203", "shape": "circularImage", "title": "Object Type: node\nname: m2001203\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001202", "image": "/imgs/node.png", "label": "m2001202", "shape": "circularImage", "title": "Object Type: node\nname: m2001202\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001209", "image": "/imgs/node.png", "label": "m2001209", "shape": "circularImage", "title": "Object Type: node\nname: m2001209\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001208", "image": "/imgs/node.png", "label": "m2001208", "shape": "circularImage", "title": "Object Type: node\nname: m2001208\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3104114b", "image": "/imgs/node.png", "label": "x3104114b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3104114b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x3122849b", "image": "/imgs/node.png", "label": "x3122849b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x3122849b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026970", "image": "/imgs/node.png", "label": "m1026970", "shape": "circularImage", "title": "Object Type: node\nname: m1026970\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001207", "image": "/imgs/node.png", "label": "m2001207", "shape": "circularImage", "title": "Object Type: node\nname: m2001207\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "d5534969-2_int", "image": "/imgs/node.png", "label": "d5534969-2_int", "shape": "circularImage", "title": "Object Type: node\nname: d5534969-2_int\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001206", "image": "/imgs/node.png", "label": "m2001206", "shape": "circularImage", "title": "Object Type: node\nname: m2001206\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2804256b", "image": "/imgs/node.png", "label": "x2804256b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2804256b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897790", "image": "/imgs/node.png", "label": "l2897790", "shape": "circularImage", "title": "Object Type: node\nname: l2897790\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l3140238", "image": "/imgs/node.png", "label": "l3140238", "shape": "circularImage", "title": "Object Type: node\nname: l3140238\nphases: AN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001201", "image": "/imgs/node.png", "label": "m2001201", "shape": "circularImage", "title": "Object Type: node\nname: m2001201\nphases: CN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "l2897791", "image": "/imgs/node.png", "label": "l2897791", "shape": "circularImage", "title": "Object Type: node\nname: l2897791\nphases: BN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026977", "image": "/imgs/node.png", "label": "m1026977", "shape": "circularImage", "title": "Object Type: node\nname: m1026977\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m2001200", "image": "/imgs/node.png", "label": "m2001200", "shape": "circularImage", "title": "Object Type: node\nname: m2001200\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2000915c", "image": "/imgs/node.png", "label": "x2000915c", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2000915c\nphases: CS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2822858b", "image": "/imgs/node.png", "label": "x2822858b", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2822858b\nphases: BS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026978", "image": "/imgs/node.png", "label": "m1026978", "shape": "circularImage", "title": "Object Type: node\nname: m1026978\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#4361ee", "font": {"color": "black"}, "id": "m1026979", "image": "/imgs/node.png", "label": "m1026979", "shape": "circularImage", "title": "Object Type: node\nname: m1026979\nphases: ABCN\nnominal_voltage: 7200.00\n"}, {"borderWidth": 6, "color": "#003566", "font": {"color": "black"}, "id": "x2973164a", "image": "/imgs/node.png", "label": "x2973164a", "shape": "circularImage", "title": "Object Type: triplex_node\nname: x2973164a\nphases: AS\nnominal_voltage: 120.09\n"}, {"borderWidth": 6, "color": "#283618", "font": {"color": "black"}, "id": "cap_capbank4", "image": "/imgs/capacitor.webp", "label": "cap_capbank4", "shape": "circularImage", "title": "Object Type: capacitor\nname: cap_capbank4\nparent: r18242\nphases: ABCN\nphases_connected: ABCN\ncap_nominal_voltage: 7200.00\nnominal_voltage: 7200.00\ncapacitor_A: 300000.00\nswitchA: CLOSED\ncapacitor_B: 300000.00\nswitchB: CLOSED\ncapacitor_C: 300000.00\nswitchC: CLOSED\n"}, {"borderWidth": 6, "color": "#283618", "font": {"color": "black"}, "id": "cap_capbank3a", "image": "/imgs/capacitor.webp", "label": "cap_capbank3a", "shape": "circularImage", "title": "Object Type: capacitor\nname: cap_capbank3a\nparent: r42246\nphases: AN\nphases_connected: AN\ncap_nominal_voltage: 7200.00\nnominal_voltage: 7200.00\ncapacitor_A: 400000.00\nswitchA: CLOSED\ncontrol: MANUAL\nVAr_set_low: -300000.00\nVAr_set_high: 200000.00\nremote_sense: line_cap_3a\npt_phase: A\ncontrol_level: BANK\ndwell_time: 100.00\n"}, {"borderWidth": 6, "color": "#283618", "font": {"color": "black"}, "id": "cap_capbank2a", "image": "/imgs/capacitor.webp", "label": "cap_capbank2a", "shape": "circularImage", "title": "Object Type: capacitor\nname: cap_capbank2a\nparent: r42247\nphases: AN\nphases_connected: AN\ncap_nominal_voltage: 7200.00\nnominal_voltage: 7200.00\ncapacitor_A: 300000.00\nswitchA: CLOSED\ncontrol: MANUAL\nVAr_set_low: -225000.00\nVAr_set_high: 150000.00\nremote_sense: line_cap_2a\npt_phase: A\ncontrol_level: BANK\ndwell_time: 100.00\n"}, {"borderWidth": 6, "color": "#283618", "font": {"color": "black"}, "id": "cap_capbank3b", "image": "/imgs/capacitor.webp", "label": "cap_capbank3b", "shape": "circularImage", "title": "Object Type: capacitor\nname: cap_capbank3b\nparent: r42246\nphases: BN\nphases_connected: BN\ncap_nominal_voltage: 7200.00\nnominal_voltage: 7200.00\ncapacitor_B: 400000.00\nswitchB: CLOSED\ncontrol: MANUAL\nVAr_set_low: -300000.00\nVAr_set_high: 200000.00\nremote_sense: line_cap_3b\npt_phase: B\ncontrol_level: BANK\ndwell_time: 101.00\n"}, {"borderWidth": 6, "color": "#283618", "font": {"color": "black"}, "id": "cap_capbank1a", "image": "/imgs/capacitor.webp", "label": "cap_capbank1a", "shape": "circularImage", "title": "Object Type: capacitor\nname: cap_capbank1a\nparent: r20185\nphases: AN\nphases_connected: AN\ncap_nominal_voltage: 7200.00\nnominal_voltage: 7200.00\ncapacitor_A: 300000.00\nswitchA: OPEN\ncontrol: MANUAL\nVAr_set_low: -225000.00\nVAr_set_high: 150000.00\nremote_sense: line_cap_1a\npt_phase: A\ncontrol_level: BANK\ndwell_time: 100.00\n"}, {"borderWidth": 6, "color": "#283618", "font": {"color": "black"}, "id": "cap_capbank2b", "image": "/imgs/capacitor.webp", "label": "cap_capbank2b", "shape": "circularImage", "title": "Object Type: capacitor\nname: cap_capbank2b\nparent: r42247\nphases: BN\nphases_connected: BN\ncap_nominal_voltage: 7200.00\nnominal_voltage: 7200.00\ncapacitor_B: 300000.00\nswitchB: CLOSED\ncontrol: MANUAL\nVAr_set_low: -225000.00\nVAr_set_high: 150000.00\nremote_sense: line_cap_2b\npt_phase: B\ncontrol_level: BANK\ndwell_time: 101.00\n"}, {"borderWidth": 6, "color": "#283618", "font": {"color": "black"}, "id": "cap_capbank3c", "image": "/imgs/capacitor.webp", "label": "cap_capbank3c", "shape": "circularImage", "title": "Object Type: capacitor\nname: cap_capbank3c\nparent: r42246\nphases: CN\nphases_connected: CN\ncap_nominal_voltage: 7200.00\nnominal_voltage: 7200.00\ncapacitor_C: 400000.00\nswitchC: CLOSED\ncontrol: MANUAL\nVAr_set_low: -300000.00\nVAr_set_high: 200000.00\nremote_sense: line_cap_3c\npt_phase: C\ncontrol_level: BANK\ndwell_time: 102.00\n"}, {"borderWidth": 6, "color": "#283618", "font": {"color": "black"}, "id": "cap_capbank1b", "image": "/imgs/capacitor.webp", "label": "cap_capbank1b", "shape": "circularImage", "title": "Object Type: capacitor\nname: cap_capbank1b\nparent: r20185\nphases: BN\nphases_connected: BN\ncap_nominal_voltage: 7200.00\nnominal_voltage: 7200.00\ncapacitor_B: 300000.00\nswitchB: OPEN\ncontrol: MANUAL\nVAr_set_low: -225000.00\nVAr_set_high: 150000.00\nremote_sense: line_cap_1b\npt_phase: B\ncontrol_level: BANK\ndwell_time: 101.00\n"}, {"borderWidth": 6, "color": "#283618", "font": {"color": "black"}, "id": "cap_capbank2c", "image": "/imgs/capacitor.webp", "label": "cap_capbank2c", "shape": "circularImage", "title": "Object Type: capacitor\nname: cap_capbank2c\nparent: r42247\nphases: CN\nphases_connected: CN\ncap_nominal_voltage: 7200.00\nnominal_voltage: 7200.00\ncapacitor_C: 300000.00\nswitchC: CLOSED\ncontrol: MANUAL\nVAr_set_low: -225000.00\nVAr_set_high: 150000.00\nremote_sense: line_cap_2c\npt_phase: C\ncontrol_level: BANK\ndwell_time: 102.00\n"}, {"borderWidth": 6, "color": "#283618", "font": {"color": "black"}, "id": "cap_capbank1c", "image": "/imgs/capacitor.webp", "label": "cap_capbank1c", "shape": "circularImage", "title": "Object Type: capacitor\nname: cap_capbank1c\nparent: r20185\nphases: CN\nphases_connected: CN\ncap_nominal_voltage: 7200.00\nnominal_voltage: 7200.00\ncapacitor_C: 300000.00\nswitchC: OPEN\ncontrol: MANUAL\nVAr_set_low: -225000.00\nVAr_set_high: 150000.00\nremote_sense: line_cap_1c\npt_phase: C\ncontrol_level: BANK\ndwell_time: 102.00\n"}, {"borderWidth": 6, "color": "#fee440", "font": {"color": "black"}, "id": "dg_diesel620", "image": "/imgs/dieselgen.jpg", "label": "dg_diesel620", "shape": "circularImage", "title": "Object Type: diesel_dg\nname: dg_diesel620\nparent: m1209-dies1_dgmtr\nGen_type: CONSTANT_PQ\nRated_VA: 775000.00\nRated_V: 480.00\npower_out_A: 0.00+0.00j\npower_out_B: 0.00+0.00j\npower_out_C: 0.00+0.00j\n"}, {"borderWidth": 6, "color": "#fee440", "font": {"color": "black"}, "id": "dg_lngengine100", "image": "/imgs/dieselgen.jpg", "label": "dg_lngengine100", "shape": "circularImage", "title": "Object Type: diesel_dg\nname: dg_lngengine100\nparent: m1142-lng1_dgmtr\nGen_type: CONSTANT_PQ\nRated_VA: 125000.00\nRated_V: 480.00\npower_out_A: 0.00+0.00j\npower_out_B: 0.00+0.00j\npower_out_C: 0.00+0.00j\n"}, {"borderWidth": 6, "color": "#fee440", "font": {"color": "black"}, "id": "dg_diesel590", "image": "/imgs/dieselgen.jpg", "label": "dg_diesel590", "shape": "circularImage", "title": "Object Type: diesel_dg\nname: dg_diesel590\nparent: m1089-dies1_dgmtr\nGen_type: CONSTANT_PQ\nRated_VA: 737000.00\nRated_V: 480.00\npower_out_A: 0.00+0.00j\npower_out_B: 0.00+0.00j\npower_out_C: 0.00+0.00j\n"}, {"borderWidth": 6, "color": "#fee440", "font": {"color": "black"}, "id": "dg_windturb-1", "image": "/imgs/dieselgen.jpg", "label": "dg_windturb-1", "shape": "circularImage", "title": "Object Type: diesel_dg\nname: dg_windturb-1\nparent: m1186-wt1_dgmtr\nGen_type: CONSTANT_PQ\nRated_VA: 75000.00\nRated_V: 480.00\npower_out_A: 6666.67+2191.23j\npower_out_B: 6666.67+2191.23j\npower_out_C: 6666.67+2191.23j\n"}, {"borderWidth": 6, "color": "#fee440", "font": {"color": "black"}, "id": "dg_windturb-2", "image": "/imgs/dieselgen.jpg", "label": "dg_windturb-2", "shape": "circularImage", "title": "Object Type: diesel_dg\nname: dg_windturb-2\nparent: m1186-wt2_dgmtr\nGen_type: CONSTANT_PQ\nRated_VA: 75000.00\nRated_V: 480.00\npower_out_A: 6666.67+2191.23j\npower_out_B: 6666.67+2191.23j\npower_out_C: 6666.67+2191.23j\n"}, {"borderWidth": 6, "color": "#fee440", "font": {"color": "black"}, "id": "dg_windturb-3", "image": "/imgs/dieselgen.jpg", "label": "dg_windturb-3", "shape": "circularImage", "title": "Object Type: diesel_dg\nname: dg_windturb-3\nparent: m1186-wt3_dgmtr\nGen_type: CONSTANT_PQ\nRated_VA: 75000.00\nRated_V: 480.00\npower_out_A: 6666.67+2191.23j\npower_out_B: 6666.67+2191.23j\npower_out_C: 6666.67+2191.23j\n"}, {"borderWidth": 6, "color": "#fee440", "font": {"color": "black"}, "id": "dg_microturb-1", "image": "/imgs/dieselgen.jpg", "label": "dg_microturb-1", "shape": "circularImage", "title": "Object Type: diesel_dg\nname: dg_microturb-1\nparent: m2001-mt1_dgmtr\nGen_type: CONSTANT_PQ\nRated_VA: 250000.00\nRated_V: 480.00\npower_out_A: 16666.67+5478.07j\npower_out_B: 16666.67+5478.07j\npower_out_C: 16666.67+5478.07j\n"}, {"borderWidth": 6, "color": "#fee440", "font": {"color": "black"}, "id": "dg_microturb-2", "image": "/imgs/dieselgen.jpg", "label": "dg_microturb-2", "shape": "circularImage", "title": "Object Type: diesel_dg\nname: dg_microturb-2\nparent: m2001-mt2_dgmtr\nGen_type: CONSTANT_PQ\nRated_VA: 250000.00\nRated_V: 480.00\npower_out_A: 0.00+0.00j\npower_out_B: 0.00+0.00j\npower_out_C: 0.00+0.00j\n"}, {"borderWidth": 6, "color": "#fee440", "font": {"color": "black"}, "id": "dg_microturb-3", "image": "/imgs/dieselgen.jpg", "label": "dg_microturb-3", "shape": "circularImage", "title": "Object Type: diesel_dg\nname: dg_microturb-3\nparent: m2001-mt3_dgmtr\nGen_type: CONSTANT_PQ\nRated_VA: 250000.00\nRated_V: 480.00\npower_out_A: 0.00+0.00j\npower_out_B: 0.00+0.00j\npower_out_C: 0.00+0.00j\n"}, {"borderWidth": 6, "color": "#fee440", "font": {"color": "black"}, "id": "dg_microturb-4", "image": "/imgs/dieselgen.jpg", "label": "dg_microturb-4", "shape": "circularImage", "title": "Object Type: diesel_dg\nname: dg_microturb-4\nparent: m1069-mt1_dgmtr\nGen_type: CONSTANT_PQ\nRated_VA: 250000.00\nRated_V: 480.00\npower_out_A: 33333.33+10956.14j\npower_out_B: 33333.33+10956.14j\npower_out_C: 33333.33+10956.14j\n"}, {"borderWidth": 6, "color": "#fee440", "font": {"color": "black"}, "id": "dg_steamgen1", "image": "/imgs/dieselgen.jpg", "label": "dg_steamgen1", "shape": "circularImage", "title": "Object Type: diesel_dg\nname: dg_steamgen1\nparent: m1026chp-3_dgmtr\nGen_type: CONSTANT_PQ\nRated_VA: 4000000.00\nRated_V: 12470.00\npower_out_A: 333333.33-345864.40j\npower_out_B: 333333.33-345864.40j\npower_out_C: 333333.33-345864.40j\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_6", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_6", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_6\nparent: sx2000404a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12140.00\nP_Out: 9710.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_8", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_8", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_8\nparent: sx2000405a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 18660.00\nP_Out: 14930.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_2", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_2", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_2\nparent: sx2000402a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_4", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_4", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_4\nparent: sx2000403a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 15700.00\nP_Out: 12560.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1043", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1043", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1043\nparent: sx2804272b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7300.00\nP_Out: 5840.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_156", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_156", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_156\nparent: sx2001309a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 10310.00\nP_Out: 8250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1163", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1163", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1163\nparent: sx2879078a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6700.00\nP_Out: 5320.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1041", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1041", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1041\nparent: sx2803199b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 24300.00\nP_Out: 19450.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_158", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_158", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_158\nparent: sx2001310a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 22680.00\nP_Out: 18150.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1161", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1161", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1161\nparent: sx2730149c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7700.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_50", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_50", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_50\nparent: sx2000712b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14000.00\nP_Out: 11200.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_52", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_52", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_52\nparent: sx2000713b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 15970.00\nP_Out: 12780.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_54", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_54", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_54\nparent: sx2000714b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11320.00\nP_Out: 9050.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1049", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1049", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1049\nparent: sx2814529c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 25400.00\nP_Out: 20340.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_150", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_150", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_150\nparent: sx2001306a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11840.00\nP_Out: 9470.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1169", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1169", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1169\nparent: sx2673317a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6700.00\nP_Out: 5320.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_56", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_56", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_56\nparent: sx2000715b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1047", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1047", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1047\nparent: sx3104155c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12700.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_152", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_152", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_152\nparent: sx2001307a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 17480.00\nP_Out: 13990.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1167", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1167", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1167\nparent: sx2897792a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6700.00\nP_Out: 5320.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_58", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_58", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_58\nparent: sx2000902c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1045", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1045", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1045\nparent: sx3216347c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7600.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_154", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_154", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_154\nparent: sx2001308a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 18300.00\nP_Out: 14650.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1165", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1165", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1165\nparent: sx3197637c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 5100.00\nP_Out: 4070.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1153", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1153", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1153\nparent: sx2748143a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11100.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1031", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1031", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1031\nparent: sx3178981b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12100.00\nP_Out: 9730.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_166", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_166", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_166\nparent: sx2001314a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 26810.00\nP_Out: 21450.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1151", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1151", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1151\nparent: sx3101194c_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 38100.00\nP_Out: 30520.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_168", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_168", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_168\nparent: sx2001315a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 24910.00\nP_Out: 19930.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_40", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_40", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_40\nparent: sx2000707b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12370.00\nP_Out: 9900.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_42", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_42", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_42\nparent: sx2000708b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 15270.00\nP_Out: 12220.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_44", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_44", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_44\nparent: sx2000709b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 10900.00\nP_Out: 8710.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1039", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1039", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1039\nparent: sx2766721a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11100.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1159", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1159", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1159\nparent: sx3104144a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 4400.00\nP_Out: 3550.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_46", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_46", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_46\nparent: sx2000710b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 13070.00\nP_Out: 10450.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1037", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1037", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1037\nparent: sx2729428a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6700.00\nP_Out: 5320.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_160", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_160", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_160\nparent: sx2001311a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 20060.00\nP_Out: 16040.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1157", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1157", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1157\nparent: sx2710521a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11100.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_48", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_48", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_48\nparent: sx2000711b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 8800.00\nP_Out: 7040.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1035", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1035", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1035\nparent: sx2935551c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7600.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_162", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_162", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_162\nparent: sx2001312a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 18170.00\nP_Out: 14540.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1155", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1155", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1155\nparent: sx3252336b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 18300.00\nP_Out: 14590.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1033", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1033", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1033\nparent: sx2710510c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 5100.00\nP_Out: 4070.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_164", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_164", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_164\nparent: sx2001313a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 27960.00\nP_Out: 22370.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1019", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1019", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1019\nparent: sx2841636b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7300.00\nP_Out: 5840.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1021", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1021", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1021\nparent: sx2955005b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7300.00\nP_Out: 5840.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_134", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_134", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_134\nparent: sx2001212c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 22350.00\nP_Out: 17880.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1141", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1141", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1141\nparent: sx2766750c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 19100.00\nP_Out: 15260.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_136", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_136", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_136\nparent: sx2001213c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 22600.00\nP_Out: 18080.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_138", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_138", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_138\nparent: sx2001214c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 21100.00\nP_Out: 16870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_30", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_30", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_30\nparent: sx2000702b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 13160.00\nP_Out: 10520.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1029", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1029", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1029\nparent: sx2804252a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11100.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1149", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1149", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1149\nparent: sx2992657a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11100.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_32", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_32", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_32\nparent: sx2000703b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11920.00\nP_Out: 9540.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1027", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1027", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1027\nparent: sx2674051a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6600.00\nP_Out: 5320.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1147", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1147", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1147\nparent: sx2822867b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7300.00\nP_Out: 5840.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_34", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_34", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_34\nparent: sx2000704b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12780.00\nP_Out: 10220.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1025", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1025", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1025\nparent: sx3048965b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 18200.00\nP_Out: 14590.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_130", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_130", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_130\nparent: sx2001210c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 16800.00\nP_Out: 13440.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1145", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1145", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1145\nparent: sx3235243c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12700.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_36", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_36", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_36\nparent: sx2000705b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12090.00\nP_Out: 9670.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1023", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1023", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1023\nparent: sx3254214b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12200.00\nP_Out: 9730.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_132", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_132", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_132\nparent: sx2001211c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 29270.00\nP_Out: 23420.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1143", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1143", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1143\nparent: sx2973148a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11100.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_38", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_38", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_38\nparent: sx2000706b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14730.00\nP_Out: 11790.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_18", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_18", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_18\nparent: sx2000410a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 18120.00\nP_Out: 14490.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1009", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1009", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1009\nparent: sx2691946b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7300.00\nP_Out: 5850.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1129", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1129", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1129\nparent: sx3104134c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12700.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1131", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1131", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1131\nparent: sx2955077c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12700.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1097", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1097", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1097\nparent: sx3067478a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 16700.00\nP_Out: 13300.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_144", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_144", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_144\nparent: sx2001303a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 16150.00\nP_Out: 12910.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1095", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1095", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1095\nparent: sx2767409b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12100.00\nP_Out: 9730.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_146", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_146", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_146\nparent: sx2001304a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12030.00\nP_Out: 9620.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1093", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1093", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1093\nparent: sx2936279c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12700.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_148", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_148", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_148\nparent: sx2001305a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 13570.00\nP_Out: 10860.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_20", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_20", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_20\nparent: sx2000411a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12480.00\nP_Out: 9980.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1091", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1091", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1091\nparent: sx3254231a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 4500.00\nP_Out: 3550.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1139", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1139", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1139\nparent: sx3011293c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 25400.00\nP_Out: 20340.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_22", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_22", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_22\nparent: sx2000412a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 24520.00\nP_Out: 19620.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1017", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1017", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1017\nparent: sx2861197c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7600.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1137", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1137", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1137\nparent: sx2841616a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11100.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_24", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_24", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_24\nparent: sx2000413a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 13290.00\nP_Out: 10630.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1015", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1015", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1015\nparent: sx3085410b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7300.00\nP_Out: 5840.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1135", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1135", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1135\nparent: sx2804283a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11100.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_26", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_26", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_26\nparent: sx2000414a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 13240.00\nP_Out: 10590.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1013", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1013", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1013\nparent: sx2710543c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12700.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_140", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_140", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_140\nparent: sx2001215c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 26730.00\nP_Out: 21390.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1133", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1133", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1133\nparent: sx2954350c_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7600.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_28", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_28", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_28\nparent: sx2000415a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 13460.00\nP_Out: 10770.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1011", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1011", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1011\nparent: sx3010565c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 5100.00\nP_Out: 4070.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1099", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1099", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1099\nparent: sx2691945c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12700.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_142", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_142", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_142\nparent: sx2001302a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11020.00\nP_Out: 8820.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1119", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1119", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1119\nparent: sx2786274c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12700.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_108", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_108", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_108\nparent: sx2001013b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 21960.00\nP_Out: 17570.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1087", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1087", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1087\nparent: sx3160106a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11100.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_112", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_112", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_112\nparent: sx2001015b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 30260.00\nP_Out: 24220.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_90", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_90", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_90\nparent: sx2001004b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12140.00\nP_Out: 9710.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1085", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1085", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1085\nparent: sx2897772a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6600.00\nP_Out: 5320.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_114", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_114", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_114\nparent: sx2001202c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 15530.00\nP_Out: 12430.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_92", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_92", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_92\nparent: sx2001005b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 13850.00\nP_Out: 11080.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1083", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1083", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1083\nparent: sx3179650b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7300.00\nP_Out: 5840.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_116", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_116", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_116\nparent: sx2001203c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 20030.00\nP_Out: 16020.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_94", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_94", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_94\nparent: sx2001006b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12190.00\nP_Out: 9760.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pvfarm1", "image": "/imgs/inverter.jpg", "label": "inv_pv_pvfarm1", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pvfarm1\nparent: m1047pv-3_pvmtr\nphases: ABCN\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 12470.00\nrated_power: 1500000.00\nP_Out: 1000000.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1081", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1081", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1081\nparent: sx2897767c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12700.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_118", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_118", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_118\nparent: sx2001204c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 16180.00\nP_Out: 12950.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_96", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_96", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_96\nparent: sx2001007b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11710.00\nP_Out: 9360.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1007", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1007", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1007\nparent: sx3104126c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 5100.00\nP_Out: 4070.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_10", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_10", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_10\nparent: sx2000406a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 15740.00\nP_Out: 12600.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1127", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1127", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1127\nparent: sx2936214a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11100.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_98", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_98", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_98\nparent: sx2001008b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 15900.00\nP_Out: 12720.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1005", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1005", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1005\nparent: sx3045895c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12700.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1125", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1125", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1125\nparent: sx3160862c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7600.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_12", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_12", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_12\nparent: sx2000407a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14900.00\nP_Out: 11920.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1003", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1003", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1003\nparent: sx2673331b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 24300.00\nP_Out: 19450.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1123", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1123", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1123\nparent: sx2805036b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 4800.00\nP_Out: 3890.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_14", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_14", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_14\nparent: sx2000408a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 15550.00\nP_Out: 12440.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1001", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1001", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1001\nparent: sx3216348a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6600.00\nP_Out: 5320.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1089", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1089", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1089\nparent: sx3143999a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11100.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_110", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_110", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_110\nparent: sx2001014b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 35410.00\nP_Out: 28330.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1121", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1121", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1121\nparent: sx3217064b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12200.00\nP_Out: 9730.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_16", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_16", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_16\nparent: sx2000409a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 16230.00\nP_Out: 12980.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1109", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1109", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1109\nparent: sx3178997c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7700.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1107", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1107", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1107\nparent: sx3082992a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6700.00\nP_Out: 5320.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_80", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_80", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_80\nparent: sx2000913c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1075", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1075", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1075\nparent: sx2673319c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7600.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_122", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_122", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_122\nparent: sx2001206c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant