_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 13170.00\nP_Out: 10530.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_82", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_82", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_82\nparent: sx2000914c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1073", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1073", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1073\nparent: sx3197641a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6700.00\nP_Out: 5320.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_124", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_124", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_124\nparent: sx2001207c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11060.00\nP_Out: 8850.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_84", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_84", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_84\nparent: sx2000915c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1071", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1071", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1071\nparent: sx2841627a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6700.00\nP_Out: 5320.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_126", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_126", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_126\nparent: sx2001208c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14850.00\nP_Out: 11890.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_86", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_86", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_86\nparent: sx2001002b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_128", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_128", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_128\nparent: sx2001209c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 17410.00\nP_Out: 13930.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1117", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1117", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1117\nparent: sx2897768c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12800.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_88", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_88", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_88\nparent: sx2001003b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 15700.00\nP_Out: 12560.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1115", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1115", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1115\nparent: sx3728043a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 16700.00\nP_Out: 13300.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1113", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1113", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1113\nparent: sx3215203a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 22100.00\nP_Out: 17740.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1079", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1079", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1079\nparent: sx2891575c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7600.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1111", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1111", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1111\nparent: sx3233412a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 22200.00\nP_Out: 17740.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1077", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1077", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1077\nparent: sx2991943c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12800.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_120", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_120", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_120\nparent: sx2001205c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 10700.00\nP_Out: 8560.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1065", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1065", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1065\nparent: sx2785523c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7700.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1063", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1063", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1063\nparent: sx2814529a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 22100.00\nP_Out: 17740.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1183", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1183", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1183\nparent: sx2990098a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 22170.00\nP_Out: 17740.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_70", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_70", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_70\nparent: sx2000908c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1061", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1061", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1061\nparent: sx2992556a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7600.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1181", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1181", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1181\nparent: sx2879076c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 5100.00\nP_Out: 4070.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_72", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_72", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_72\nparent: sx2000909c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_74", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_74", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_74\nparent: sx2000910c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_170", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_170", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_170\nparent: sx2001400c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 50650.00\nP_Out: 40520.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1105", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1105", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1105\nparent: sx2785513a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11000.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_76", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_76", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_76\nparent: sx2000911c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1103", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1103", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1103\nparent: sx2785538a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 11100.00\nP_Out: 8870.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_78", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_78", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_78\nparent: sx2000912c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1069", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1069", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1069\nparent: sx3216368c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7700.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1101", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1101", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1101\nparent: sx3104132a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6600.00\nP_Out: 5320.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1067", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1067", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1067\nparent: sx2841638c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7600.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1175", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1175", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1175\nparent: sx2691951c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12700.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_100", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_100", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_100\nparent: sx2001009b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 17460.00\nP_Out: 13970.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1053", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1053", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1053\nparent: sx2710544a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6700.00\nP_Out: 5320.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1173", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1173", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1173\nparent: sx2897789b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7300.00\nP_Out: 5840.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_60", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_60", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_60\nparent: sx2000903c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 15700.00\nP_Out: 12560.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_102", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_102", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_102\nparent: sx2001010b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 21120.00\nP_Out: 16900.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1051", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1051", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1051\nparent: sx3048937c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7600.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1171", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1171", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1171\nparent: sx3198347c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 7600.00\nP_Out: 6100.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_62", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_62", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_62\nparent: sx2000904c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12140.00\nP_Out: 9710.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_104", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_104", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_104\nparent: sx2001011b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 9350.00\nP_Out: 7480.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_64", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_64", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_64\nparent: sx2000905c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_106", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_106", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_106\nparent: sx2001012b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 17200.00\nP_Out: 13750.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_66", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_66", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_66\nparent: sx2000906c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_68", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_68", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_68\nparent: sx2000907c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 14060.00\nP_Out: 11250.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1059", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1059", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1059\nparent: sx2673318c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12700.00\nP_Out: 10170.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1179", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1179", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1179\nparent: sx3215203c_pvmtr\nphases: CS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 25500.00\nP_Out: 20340.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1057", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1057", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1057\nparent: sx3160113b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 12100.00\nP_Out: 9730.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1177", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1177", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1177\nparent: sx2673308b_pvmtr\nphases: BS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 18300.00\nP_Out: 14590.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_pv_pv_1055", "image": "/imgs/inverter.jpg", "label": "inv_pv_pv_1055", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_pv_pv_1055\nparent: sx2839305a_pvmtr\nphases: AS\ngenerator_status: ONLINE\nfour_quadrant_control_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\ninverter_efficiency: 1.0\npower_factor: 1.0\nV_base: 208.00\nrated_power: 6700.00\nP_Out: 5330.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_bat_battery1", "image": "/imgs/inverter.jpg", "label": "inv_bat_battery1", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_bat_battery1\nparent: m2001-ess1_stmtr\nphases: ABCN\ngenerator_status: ONLINE\ngenerator_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\nfour_quadrant_control_mode: CONSTANT_PQ\ncharge_lockout_time: 1\ndischarge_lockout_time: 1\nsense_object: m2001-ess1_stmtr\ncharge_on_threshold: -5000.00\ncharge_off_threshold: 0.00\ndischarge_off_threshold: 100000.00\ndischarge_on_threshold: 150000.00\ninverter_efficiency: 0.975\nV_base: 480.00\nrated_power: 250000.00\nmax_charge_rate: 250000.00\nmax_discharge_rate: 150000.00\nP_Out: 0.00\nQ_Out: 0.00\n"}, {"borderWidth": 6, "color": "#c8b6ff", "font": {"color": "black"}, "id": "inv_bat_battery2", "image": "/imgs/inverter.jpg", "label": "inv_bat_battery2", "shape": "circularImage", "title": "Object Type: inverter\nname: inv_bat_battery2\nparent: m2001-ess2_stmtr\nphases: ABCN\ngenerator_status: ONLINE\ngenerator_mode: CONSTANT_PQ\ninverter_type: FOUR_QUADRANT\nfour_quadrant_control_mode: CONSTANT_PQ\ncharge_lockout_time: 1\ndischarge_lockout_time: 1\nsense_object: m2001-ess2_stmtr\ncharge_on_threshold: -5000.00\ncharge_off_threshold: 0.00\ndischarge_off_threshold: 100000.00\ndischarge_on_threshold: 150000.00\ninverter_efficiency: 0.975\nV_base: 480.00\nrated_power: 250000.00\nmax_charge_rate: 250000.00\nmax_discharge_rate: 150000.00\nP_Out: 0.00\nQ_Out: 0.00\n"}]);
        edges = new vis.DataSet([{"arrows": "to", "color": "#000000", "from": "m1047671", "title": "Object Type: overhead_line\nname: line_ln6320335-1\nfrom: m1047671\nto: l2710511\nphases: AN\nlength: 199.6940\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2710511", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027080", "title": "Object Type: overhead_line\nname: line_ln6392977-2\nfrom: m1027080\nto: l3215340\nphases: AN\nlength: 217.0226\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3215340", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3215340", "title": "Object Type: overhead_line\nname: line_ln6392977-1\nfrom: l3215340\nto: m1027087\nphases: AN\nlength: 113.9520\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1027087", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069574", "title": "Object Type: overhead_line\nname: line_ln5835159-1\nfrom: m1069574\nto: l2710530\nphases: BN\nlength: 164.8425\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2710530", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047755", "title": "Object Type: overhead_line\nname: line_ln5653456-1\nfrom: m1047755\nto: l3066812\nphases: AN\nlength: 51.9306\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3066812", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026848", "title": "Object Type: overhead_line\nname: line_ln5683825-1\nfrom: m1026848\nto: l2935557\nphases: AN\nlength: 196.8740\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2935557", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901927", "title": "Object Type: overhead_line\nname: line_ln5621848-2\nfrom: p901927\nto: n1136353\nphases: BN\nlength: 53.6051\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "n1136353", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047pv-3", "title": "Object Type: overhead_line\nname: line_ln1047pvfrm-2\nfrom: m1047pv-3\nto: m1047pv-2\nphases: ABCN\nlength: 347.4188\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047pv-2", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108400", "title": "Object Type: overhead_line\nname: line_ln6422014-1\nfrom: m1108400\nto: m1108404\nphases: ABCN\nlength: 274.7637\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108404", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047pv-1", "title": "Object Type: overhead_line\nname: line_ln1047pvfrm-1\nfrom: m1047pv-1\nto: m1047520\nphases: ABCN\nlength: 395.6069\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047520", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069582", "title": "Object Type: overhead_line\nname: line_ln5833720-1\nfrom: m1069582\nto: l2933165\nphases: BN\nlength: 206.9402\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2933165", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2726973", "title": "Object Type: overhead_line\nname: line_ln5739188-1\nfrom: l2726973\nto: m1047485\nphases: ABCN\nlength: 277.6810\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047485", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209797", "title": "Object Type: overhead_line\nname: line_ln6291242-1\nfrom: m1209797\nto: m1209791\nphases: ABCN\nlength: 218.5031\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1209791", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027019", "title": "Object Type: overhead_line\nname: line_ln5593228-1\nfrom: m1027019\nto: l2785522\nphases: BN\nlength: 198.1320\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2785522", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001312", "title": "Object Type: overhead_line\nname: line_ln2001313-1\nfrom: m2001312\nto: m2001313\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001313", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047812", "title": "Object Type: overhead_line\nname: line_ln6137086-2\nfrom: m1047812\nto: m4350438\nphases: BN\nlength: 71.6005\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "m4350438", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209817", "title": "Object Type: overhead_line\nname: line_ln5742828-1\nfrom: m1209817\nto: l2801909\nphases: ABCN\nlength: 82.8487\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "l2801909", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001214", "title": "Object Type: overhead_line\nname: line_ln2001215-1\nfrom: m2001214\nto: m2001215\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001215", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069174", "title": "Object Type: overhead_line\nname: line_ln5833622-1\nfrom: m1069174\nto: l3216347\nphases: CN\nlength: 241.7164\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "l3216347", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2801909", "title": "Object Type: overhead_line\nname: line_ln5742828-2\nfrom: l2801909\nto: m1209814\nphases: ABCN\nlength: 227.2727\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m1209814", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010017", "title": "Object Type: overhead_line\nname: line_ln6106583-2\nfrom: m1010017\nto: l2858175\nphases: AN\nlength: 280.2416\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2858175", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2858175", "title": "Object Type: overhead_line\nname: line_ln6106583-3\nfrom: l2858175\nto: m1027110\nphases: AN\nlength: 15.1668\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1027110", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026658", "title": "Object Type: overhead_line\nname: line_ln6439600-1\nfrom: m1026658\nto: l3172805\nphases: AN\nlength: 350.0012\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3172805", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027121", "title": "Object Type: overhead_line\nname: line_ln6106583-4\nfrom: m1027121\nto: n1134469\nphases: AN\nlength: 28.6949\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1134469", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1134469", "title": "Object Type: overhead_line\nname: line_ln6106583-5\nfrom: n1134469\nto: m1010017\nphases: AN\nlength: 1051.9214\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1010017", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037537", "title": "Object Type: overhead_line\nname: line_ln5951197-2\nfrom: m3037537\nto: l3231269\nphases: BN\nlength: 560.000\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3231269", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048965", "title": "Object Type: overhead_line\nname: line_ln5805761-1\nfrom: l3048965\nto: m1142843\nphases: ABCN\nlength: 168.4396\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142843", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089177", "title": "Object Type: overhead_line\nname: line_ln5865230-1\nfrom: m1089177\nto: l2822863\nphases: ABCN\nlength: 439.2533\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2822863", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108529", "title": "Object Type: overhead_line\nname: line_ln5563852-1\nfrom: m1108529\nto: p829796\nphases: CN\nlength: 20.0056\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "p829796", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1069248", "title": "Object Type: underground_line\nname: line_ln8979370-1\nfrom: m1069248\nto: l2915534\nphases: A\nlength: 823.2027\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l2915534", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2915534", "title": "Object Type: underground_line\nname: line_ln8979370-2\nfrom: l2915534\nto: 193-48013\nphases: A\nlength: 555.2803\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "193-48013", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026681", "title": "Object Type: overhead_line\nname: line_ln6047580-2\nfrom: m1026681\nto: l3048221\nphases: ABCN\nlength: 211.5975\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3048221", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142843", "title": "Object Type: overhead_line\nname: line_ln5746705-1\nfrom: m1142843\nto: p829976\nphases: AN\nlength: 32.4347\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p829976", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879794", "title": "Object Type: overhead_line\nname: line_ln6109190-1\nfrom: l2879794\nto: m1142811\nphases: AN\nlength: 110.7480\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1142811", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089165", "title": "Object Type: overhead_line\nname: line_ln5804789-1\nfrom: m1089165\nto: l2748128\nphases: CN\nlength: 141.1667\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2748128", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2936275", "title": "Object Type: overhead_line\nname: line_ln6048632-1\nfrom: l2936275\nto: l3179674\nphases: BN\nlength: 297.8728\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3179674", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140528", "title": "Object Type: overhead_line\nname: line_ln6900591-29\nfrom: n1140528\nto: l3649297\nphases: AN\nlength: 161.6146\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3649297", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2691952", "title": "Object Type: overhead_line\nname: line_ln6505949-1\nfrom: l2691952\nto: m3036170\nphases: ABCN\nlength: 7.1516\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m3036170", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3197638", "title": "Object Type: overhead_line\nname: line_ln6290213-1\nfrom: l3197638\nto: m1026849\nphases: AN\nlength: 200.8744\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026849", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p1123251", "title": "Object Type: overhead_line\nname: line_ln6900591-28\nfrom: p1123251\nto: n1140528\nphases: AN\nlength: 20.7333\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1140528", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3772794", "title": "Object Type: overhead_line\nname: line_ln6900591-27\nfrom: m3772794\nto: l3649300\nphases: AN\nlength: 200.0169\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3649300", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3649299", "title": "Object Type: overhead_line\nname: line_ln6900591-26\nfrom: l3649299\nto: m3772794\nphases: AN\nlength: 12.7263\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m3772794", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069481", "title": "Object Type: overhead_line\nname: line_ln5565091-1\nfrom: m1069481\nto: p827507\nphases: CN\nlength: 32.1703\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "p827507", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3649304", "title": "Object Type: overhead_line\nname: line_ln6900591-22\nfrom: l3649304\nto: l3649305\nphases: AN\nlength: 220.1037\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3649305", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2936211", "title": "Object Type: overhead_line\nname: line_ln6018241-1\nfrom: l2936211\nto: l2842329\nphases: CN\nlength: 265.2143\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l2842329", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000403", "title": "Object Type: overhead_line\nname: line_ln2000404-1\nfrom: m2000403\nto: m2000404\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000404", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3649302", "title": "Object Type: overhead_line\nname: line_ln6900591-20\nfrom: l3649302\nto: l3649304\nphases: AN\nlength: 205.9075\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3649304", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160100", "title": "Object Type: overhead_line\nname: line_ln5472346-1\nfrom: l3160100\nto: l3085390\nphases: BN\nlength: 219.3886\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3085390", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069731", "title": "Object Type: overhead_line\nname: line_ln5835124-1\nfrom: m1069731\nto: l2710504\nphases: BN\nlength: 182.6228\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2710504", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089143", "title": "Object Type: overhead_line\nname: line_ln6411382-1\nfrom: m1089143\nto: m1089144\nphases: AN\nlength: 84.3570\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1089144", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2711234", "title": "Object Type: overhead_line\nname: line_ln5654485-1\nfrom: l2711234\nto: l3198355\nphases: BN\nlength: 389.8882\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3198355", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254207", "title": "Object Type: overhead_line\nname: line_ln5532739-1\nfrom: l3254207\nto: m1069390\nphases: AN\nlength: 232.5779\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1069390", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026942", "title": "Object Type: overhead_line\nname: line_ln5621826-1\nfrom: m1026942\nto: l3270814\nphases: AN\nlength: 100.0009\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3270814", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089155", "title": "Object Type: overhead_line\nname: line_ln5562921-1\nfrom: m1089155\nto: m1089158\nphases: CN\nlength: 334.0872\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "m1089158", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2860485", "title": "Object Type: overhead_line\nname: line_ln5744361-1\nfrom: l2860485\nto: l2860506\nphases: BN\nlength: 683.6319\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2860506", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1126005", "title": "Object Type: overhead_line\nname: line_ln6351417-1\nfrom: m1126005\nto: l3011229\nphases: AN\nlength: 264.1840\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3011229", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3649301", "title": "Object Type: overhead_line\nname: line_ln6900591-14\nfrom: l3649301\nto: l3649302\nphases: AN\nlength: 206.8914\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3649302", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3649300", "title": "Object Type: overhead_line\nname: line_ln6900591-12\nfrom: l3649300\nto: l3649301\nphases: AN\nlength: 200.7040\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3649301", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000500", "title": "Object Type: overhead_line\nname: line_ln2000600-1\nfrom: m2000500\nto: m2000600\nphases: ABCN\nlength: 487.0451\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2000600", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108278", "title": "Object Type: overhead_line\nname: line_ln5987964-1\nfrom: m1108278\nto: l3179699\nphases: BN\nlength: 377.7532\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3179699", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827521", "title": "Object Type: overhead_line\nname: line_ln5955074-3\nfrom: p827521\nto: n1139546\nphases: BN\nlength: 29.9894\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "n1139546", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5955074-2_int", "title": "Object Type: overhead_line\nname: line_ln5955074-2\nfrom: d5955074-2_int\nto: l2970842\nphases: BN\nlength: 280.7366\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2970842", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037449", "title": "Object Type: overhead_line\nname: line_ln6170199-2\nfrom: m3037449\nto: m1108375\nphases: CN\nlength: 60.2699\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1108375", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104131", "title": "Object Type: overhead_line\nname: line_ln5835146-1\nfrom: l3104131\nto: m1026377\nphases: AN\nlength: 200.5200\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "m1026377", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879055", "title": "Object Type: overhead_line\nname: line_ln6320322-1\nfrom: l2879055\nto: l2973144\nphases: CN\nlength: 298.3053\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2973144", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142798", "title": "Object Type: overhead_line\nname: line_ln6078773-1\nfrom: m1142798\nto: m1142801\nphases: BN\nlength: 260.6238\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1142801", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047732", "title": "Object Type: overhead_line\nname: line_ln6380810-1\nfrom: m1047732\nto: m1047737\nphases: ABCN\nlength: 284.4418\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1047737", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047613", "title": "Object Type: overhead_line\nname: line_ln6268990-2\nfrom: m1047613\nto: m1047612\nphases: CN\nlength: 1.2596\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1047612", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026907", "title": "Object Type: overhead_line\nname: line_ln5774458-1\nfrom: m1026907\nto: m1026915\nphases: ABCN\nlength: 242.8592\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1026915", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136995", "title": "Object Type: overhead_line\nname: line_ln6268990-4\nfrom: n1136995\nto: m1047613\nphases: CN\nlength: 41.4644\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1047613", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2954355", "title": "Object Type: overhead_line\nname: line_ln5502544-1\nfrom: l2954355\nto: m1026665\nphases: AN\nlength: 78.1149\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026665", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137998", "title": "Object Type: overhead_line\nname: line_ln6318740-3\nfrom: n1137998\nto: m1026895\nphases: CN\nlength: 78.1837\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1026895", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895409", "title": "Object Type: overhead_line\nname: line_ln6318740-2\nfrom: p895409\nto: n1137998\nphases: CN\nlength: 39.6171\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1137998", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047615", "title": "Object Type: overhead_line\nname: line_ln6268990-3\nfrom: m1047615\nto: n1136995\nphases: CN\nlength: 44.2254\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1136995", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047623", "title": "Object Type: overhead_line\nname: line_ln6167816-1\nfrom: m1047623\nto: l3008279\nphases: AN\nlength: 194.1592\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3008279", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2730163", "title": "Object Type: overhead_line\nname: line_ln6200527-1\nfrom: l2730163\nto: l2992624\nphases: ABCN\nlength: 277.3370\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2992624", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047780", "title": "Object Type: overhead_line\nname: line_ln5714046-1\nfrom: m1047780\nto: l3066811\nphases: BN\nlength: 403.1257\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3066811", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108381", "title": "Object Type: overhead_line\nname: line_ln6350574-1\nfrom: m1108381\nto: l3254237\nphases: ABCN\nlength: 249.1960\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3254237", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139552", "title": "Object Type: overhead_line\nname: line_ln5895789-2\nfrom: n1139552\nto: m1026702\nphases: ABCN\nlength: 287.6527\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026702", "width": 4}, {"arrows": "to", "color": "#000000", "from": "r18243", "title": "Object Type: overhead_line\nname: line_ln5895789-3\nfrom: r18243\nto: n1139552\nphases: ABCN\nlength: 101.5793\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1139552", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209800", "title": "Object Type: overhead_line\nname: line_ln5958865-1\nfrom: m1209800\nto: p829957\nphases: ABCN\nlength: 33.1031\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "p829957", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026978", "title": "Object Type: overhead_line\nname: line_ln6169251-1\nfrom: m1026978\nto: m1026979\nphases: ABCN\nlength: 14.9607\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1026979", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108316", "title": "Object Type: overhead_line\nname: line_ln5686489-1\nfrom: m1108316\nto: 196-35541\nphases: CN\nlength: 27.5072\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "196-35541", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026693", "title": "Object Type: overhead_line\nname: line_ln6327237-1\nfrom: m1026693\nto: m1026699\nphases: BN\nlength: 279.6714\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026699", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166402", "title": "Object Type: overhead_line\nname: line_ln5866187-1\nfrom: m1166402\nto: l3048889\nphases: CN\nlength: 307.1436\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3048889", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026699", "title": "Object Type: overhead_line\nname: line_ln6327237-2\nfrom: m1026699\nto: m1026704\nphases: BN\nlength: 172.3687\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026704", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047513", "title": "Object Type: overhead_line\nname: line_ln5773033-1\nfrom: m1047513\nto: p901913\nphases: CN\nlength: 20.5212\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "p901913", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047358", "title": "Object Type: overhead_line\nname: line_ln5472368-1\nfrom: m1047358\nto: l2729411\nphases: AN\nlength: 317.3828\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2729411", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026485", "title": "Object Type: overhead_line\nname: line_ln5504714-1\nfrom: m1026485\nto: p827542\nphases: BN\nlength: 24.1743\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p827542", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089204", "title": "Object Type: overhead_line\nname: line_ln5774449-1\nfrom: m1089204\nto: l3010557\nphases: AN\nlength: 144.0990\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3010557", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069560", "title": "Object Type: overhead_line\nname: line_ln5773046-1\nfrom: m1069560\nto: m1069567\nphases: BN\nlength: 267.1529\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069567", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069551", "title": "Object Type: overhead_line\nname: line_ln5773046-2\nfrom: m1069551\nto: m1069560\nphases: BN\nlength: 399.6649\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069560", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d2001201_int", "title": "Object Type: overhead_line\nname: line_ln2001202-1\nfrom: d2001201_int\nto: m2001202\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001202", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710542", "title": "Object Type: overhead_line\nname: line_ln6229831-1\nfrom: l2710542\nto: l2729430\nphases: BN\nlength: 116.0424\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2729430", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q14411", "title": "Object Type: overhead_line\nname: line_ln5956499-3\nfrom: q14411\nto: m1069428\nphases: ABCN\nlength: 148.8129\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069428", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5804798-3_int", "title": "Object Type: overhead_line\nname: line_ln5804798-3\nfrom: d5804798-3_int\nto: m1047766\nphases: BN\nlength: 101.0477\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047766", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010013", "title": "Object Type: overhead_line\nname: line_ln6379375-1\nfrom: m1010013\nto: l3120503\nphases: AN\nlength: 179.8845\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3120503", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2766749", "title": "Object Type: overhead_line\nname: line_ln5956499-2\nfrom: l2766749\nto: d5956499-2_int\nphases: ABCN\nlength: 133.6583\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "d5956499-2_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047763", "title": "Object Type: overhead_line\nname: line_ln5804798-2\nfrom: m1047763\nto: n1136030\nphases: BN\nlength: 57.4980\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "n1136030", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036165", "title": "Object Type: overhead_line\nname: line_ln5986931-2\nfrom: m3036165\nto: l3235252\nphases: BN\nlength: 214.2790\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3235252", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827553", "title": "Object Type: overhead_line\nname: line_ln6110366-1\nfrom: p827553\nto: m1047826\nphases: BN\nlength: 17.5673\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047826", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047793", "title": "Object Type: overhead_line\nname: line_ln6108170-1\nfrom: m1047793\nto: m1047795\nphases: BN\nlength: 21.4713\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047795", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069390", "title": "Object Type: overhead_line\nname: line_ln6138596-1\nfrom: m1069390\nto: l2841618\nphases: AN\nlength: 151.3047\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1\n", "to": "l2841618", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026800", "title": "Object Type: overhead_line\nname: line_ln5562934-1\nfrom: m1026800\nto: m1026797\nphases: ABCN\nlength: 191.5363\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026797", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047388", "title": "Object Type: overhead_line\nname: line_ln5623394-1\nfrom: m1047388\nto: l2729407\nphases: BN\nlength: 161.6154\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2729407", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027039", "title": "Object Type: overhead_line\nname: line_ln5806920-1\nfrom: m1027039\nto: d5806920-1_int\nphases: BN\nlength: 15.0026\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "d5806920-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069418", "title": "Object Type: overhead_line\nname: line_ln5926291-1\nfrom: m1069418\nto: m1069417\nphases: ABCN\nlength: 287.9597\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069417", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1147864", "title": "Object Type: overhead_line\nname: line_ln6411373-3\nfrom: n1147864\nto: l2710536\nphases: AN\nlength: 225.2904\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2710536", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026902", "title": "Object Type: overhead_line\nname: line_ln6411373-2\nfrom: m1026902\nto: n1147864\nphases: AN\nlength: 34.6914\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1147864", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001005", "title": "Object Type: overhead_line\nname: line_ln2001006-1\nfrom: m2001005\nto: m2001006\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001006", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047406", "title": "Object Type: overhead_line\nname: line_ln5472359-1\nfrom: m1047406\nto: l3216348\nphases: AN\nlength: 95.9172\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l3216348", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069610", "title": "Object Type: overhead_line\nname: line_ln5650048-1\nfrom: m1069610\nto: m1069600\nphases: BN\nlength: 199.9990\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1069600", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3263051", "title": "Object Type: overhead_line\nname: line_ln5623404-1\nfrom: l3263051\nto: m1069199\nphases: CN\nlength: 234.3533\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1069199", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008733", "title": "Object Type: overhead_line\nname: line_ln5644817-1\nfrom: m1008733\nto: l3225319\nphases: BN\nlength: 45.0140\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3225319", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108375", "title": "Object Type: overhead_line\nname: line_ln6048521-1\nfrom: m1108375\nto: l3160793\nphases: CN\nlength: 176.6469\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3160793", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209791", "title": "Object Type: overhead_line\nname: line_ln5654472-1\nfrom: m1209791\nto: m1209790\nphases: ABCN\nlength: 181.2432\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1209790", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048937", "title": "Object Type: overhead_line\nname: line_ln5651998-1\nfrom: l3048937\nto: l3176661\nphases: CN\nlength: 354.9205\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3176661", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841638", "title": "Object Type: overhead_line\nname: line_ln6199531-1\nfrom: l2841638\nto: l2860492\nphases: CN\nlength: 299.2758\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2860492", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026961", "title": "Object Type: overhead_line\nname: line_ln6262263-1\nfrom: m1026961\nto: l2710516\nphases: AN\nlength: 281.3834\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2710516", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026366", "title": "Object Type: overhead_line\nname: line_ln5653465-1\nfrom: m1026366\nto: l3122824\nphases: AN\nlength: 205.1962\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3122824", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901905", "title": "Object Type: overhead_line\nname: line_ln5682333-1\nfrom: p901905\nto: l2804257\nphases: BN\nlength: 84.6481\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2804257", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2954350", "title": "Object Type: overhead_line\nname: line_ln6138606-1\nfrom: l2954350\nto: m1069206\nphases: BN\nlength: 376.7449\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln6138606-1\n", "to": "m1069206", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047669", "title": "Object Type: overhead_line\nname: line_ln5956464-1\nfrom: m1047669\nto: m1047672\nphases: ABCN\nlength: 11.1371\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1\n", "to": "m1047672", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e183493", "title": "Object Type: overhead_line\nname: line_ln6201850-1\nfrom: e183493\nto: m1125902\nphases: ABCN\nlength: 292.8446\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125902", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026926", "title": "Object Type: overhead_line\nname: line_ln5926301-1\nfrom: m1026926\nto: m1026927\nphases: ABCN\nlength: 46.1475\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1026927", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089189", "title": "Object Type: overhead_line\nname: line_ln5593219-1\nfrom: m1089189\nto: l2841619\nphases: ABCN\nlength: 260.3491\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2841619", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139549", "title": "Object Type: overhead_line\nname: line_ln6259994-2\nfrom: n1139549\nto: l2879074\nphases: AN\nlength: 144.2126\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2879074", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009843", "title": "Object Type: overhead_line\nname: line_ln6350552-1\nfrom: m1009843\nto: l3160108\nphases: BN\nlength: 187.1711\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3160108", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026646", "title": "Object Type: overhead_line\nname: line_ln6259994-3\nfrom: m1026646\nto: n1139549\nphases: AN\nlength: 170.0540\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1139549", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827514", "title": "Object Type: overhead_line\nname: line_ln6352699-1\nfrom: p827514\nto: m1026876\nphases: ABCN\nlength: 19.9923\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026876", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089143", "title": "Object Type: overhead_line\nname: line_ln5604685-1\nfrom: m1089143\nto: m1089145\nphases: ABCN\nlength: 243.0012\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1089145", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e203026", "title": "Object Type: overhead_line\nname: line_ln6044631-1\nfrom: e203026\nto: m1009650\nphases: ABCN\nlength: 890.6524\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1009650", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026947", "title": "Object Type: overhead_line\nname: line_ln6077775-1\nfrom: m1026947\nto: m1026946\nphases: BN\nlength: 454.8803\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026946", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089145", "title": "Object Type: overhead_line\nname: line_ln5604685-2\nfrom: m1089145\nto: l3047289\nphases: ABCN\nlength: 242.9986\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l3047289", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104125", "title": "Object Type: overhead_line\nname: line_ln5502531-1\nfrom: l3104125\nto: m1089131\nphases: ABCN\nlength: 125.4820\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089131", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108276", "title": "Object Type: overhead_line\nname: line_ln6048641-1\nfrom: m1108276\nto: l2786273\nphases: BN\nlength: 135.7889\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2786273", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136357", "title": "Object Type: overhead_line\nname: line_ln5651985-3\nfrom: n1136357\nto: l2897790\nphases: CN\nlength: 131.1798\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2897790", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069554", "title": "Object Type: overhead_line\nname: line_ln5653478-1\nfrom: m1069554\nto: l3160115\nphases: BN\nlength: 109.3238\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3160115", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069548", "title": "Object Type: overhead_line\nname: line_ln5651985-2\nfrom: m1069548\nto: n1136357\nphases: CN\nlength: 61.2269\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1136357", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p830058", "title": "Object Type: overhead_line\nname: line_ln5776833-1\nfrom: p830058\nto: m1166370\nphases: CN\nlength: 29.0941\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "m1166370", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829961", "title": "Object Type: overhead_line\nname: line_ln5686245-2\nfrom: p829961\nto: n1141476\nphases: AN\nlength: 32.4484\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx4_wpal_ln5686245-2\n", "to": "n1141476", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3027133", "title": "Object Type: overhead_line\nname: line_ln5528079-3\nfrom: l3027133\nto: m3037453\nphases: CN\nlength: 197.8748\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "m3037453", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1141476", "title": "Object Type: overhead_line\nname: line_ln5686245-3\nfrom: n1141476\nto: l2692654\nphases: AN\nlength: 250.6023\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx4_wpal_ln5686245-2\n", "to": "l2692654", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166396", "title": "Object Type: overhead_line\nname: line_ln6324073-1\nfrom: m1166396\nto: m1166399\nphases: CN\nlength: 220.5660\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1166399", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2767342", "title": "Object Type: overhead_line\nname: line_ln5503479-1\nfrom: l2767342\nto: l2748780\nphases: AN\nlength: 160.3960\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2748780", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047471", "title": "Object Type: overhead_line\nname: line_ln6108139-1\nfrom: m1047471\nto: l3216349\nphases: BN\nlength: 60.3665\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3216349", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804257", "title": "Object Type: overhead_line\nname: line_ln5895776-1\nfrom: l2804257\nto: l2860485\nphases: BN\nlength: 194.9624\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2860485", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047503", "title": "Object Type: overhead_line\nname: line_ln5863706-1\nfrom: m1047503\nto: l2841635\nphases: ABCN\nlength: 77.9737\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2841635", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1134479", "title": "Object Type: overhead_line\nname: line_ln5682346-3\nfrom: n1134479\nto: d5682346-3_int\nphases: ABCN\nlength: 207.8554\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5682346-3_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009834", "title": "Object Type: overhead_line\nname: line_ln6259981-1\nfrom: m1009834\nto: l3178969\nphases: BN\nlength: 1.000\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3178969", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3178969", "title": "Object Type: overhead_line\nname: line_ln6259981-2\nfrom: l3178969\nto: l2729401\nphases: BN\nlength: 251.3492\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2729401", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089207", "title": "Object Type: overhead_line\nname: line_ln6290200-1\nfrom: m1089207\nto: l3160098\nphases: ABCN\nlength: 77.7636\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3160098", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069503", "title": "Object Type: overhead_line\nname: line_ln5682346-2\nfrom: m1069503\nto: n1134479\nphases: ABCN\nlength: 92.9115\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1134479", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108364", "title": "Object Type: overhead_line\nname: line_ln5683812-1\nfrom: m1108364\nto: l2897766\nphases: CN\nlength: 315.4201\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2897766", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3029500", "title": "Object Type: overhead_line\nname: line_ln5835137-1\nfrom: l3029500\nto: m1026764\nphases: AN\nlength: 299.3577\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026764", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901932", "title": "Object Type: overhead_line\nname: line_ln6439986-2\nfrom: p901932\nto: n1136359\nphases: CN\nlength: 16.3308\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1136359", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136359", "title": "Object Type: overhead_line\nname: line_ln6439986-3\nfrom: n1136359\nto: l3008237\nphases: CN\nlength: 94.4867\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3008237", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3010585", "title": "Object Type: overhead_line\nname: line_ln6320366-1\nfrom: l3010585\nto: m1026798\nphases: CN\nlength: 190.3332\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6320366-1\n", "to": "m1026798", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000710", "title": "Object Type: overhead_line\nname: line_ln2000711-1\nfrom: m2000710\nto: m2000711\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000711", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069590", "title": "Object Type: overhead_line\nname: line_ln5744352-1\nfrom: m1069590\nto: l2801902\nphases: BN\nlength: 32.0210\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2801902", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3949157", "title": "Object Type: overhead_line\nname: line_ln6991377-17\nfrom: m3949157\nto: l3728037\nphases: AN\nlength: 345.7758\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3728037", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3727708", "title": "Object Type: overhead_line\nname: line_ln6991377-16\nfrom: l3727708\nto: m3949157\nphases: AN\nlength: 16.6515\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m3949157", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069551", "title": "Object Type: overhead_line\nname: line_ln5562947-1\nfrom: m1069551\nto: m1069555\nphases: BN\nlength: 185.1575\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069555", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3728037", "title": "Object Type: overhead_line\nname: line_ln6991377-18\nfrom: l3728037\nto: m3949154\nphases: AN\nlength: 340.1826\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m3949154", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1126025", "title": "Object Type: overhead_line\nname: line_ln5775367-1\nfrom: m1126025\nto: l2823545\nphases: AN\nlength: 182.4373\ncontinuous_rating_A: 150.00\nemergency_rating_A: 150.00\nconfiguration: lcon_1ph-4_acsrxx2_acsr_ln5775367-1\n", "to": "l2823545", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3729298", "title": "Object Type: overhead_line\nname: line_ln6991377-13\nfrom: l3729298\nto: l3727707\nphases: AN\nlength: 195.4934\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3727707", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3727707", "title": "Object Type: overhead_line\nname: line_ln6991377-15\nfrom: l3727707\nto: l3727708\nphases: AN\nlength: 180.7032\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3727708", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047819", "title": "Object Type: overhead_line\nname: line_ln6350530-1\nfrom: m1047819\nto: m1047821\nphases: BN\nlength: 222.4577\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "m1047821", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136353", "title": "Object Type: overhead_line\nname: line_ln5621848-3\nfrom: n1136353\nto: l2820535\nphases: BN\nlength: 34.7951\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2820535", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069627", "title": "Object Type: overhead_line\nname: line_ln6077797-1\nfrom: m1069627\nto: l2897791\nphases: BN\nlength: 454.5724\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2897791", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1009655", "title": "Object Type: underground_line\nname: line_ln8945010-1\nfrom: m1009655\nto: p827528\nphases: C\nlength: 23.2483\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "p827528", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2674027", "title": "Object Type: overhead_line\nname: line_ln5684836-1\nfrom: l2674027\nto: l2692633\nphases: ABCN\nlength: 222.7092\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2692633", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3729297", "title": "Object Type: overhead_line\nname: line_ln6991377-11\nfrom: l3729297\nto: l3729298\nphases: AN\nlength: 205.3445\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3729298", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001200", "title": "Object Type: overhead_line\nname: line_ln2001300-1\nfrom: m2001200\nto: m2001300\nphases: ABCN\nlength: 475.1801\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2001300", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1126023", "title": "Object Type: overhead_line\nname: line_ln6291153-1\nfrom: m1126023\nto: m1126017\nphases: AN\nlength: 251.9183\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1126017", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2763407", "title": "Object Type: overhead_line\nname: line_ln6073917-1\nfrom: l2763407\nto: m1186000\nphases: ABCN\nlength: 553.3025\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1186000", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047750", "title": "Object Type: overhead_line\nname: line_ln5865234-1\nfrom: m1047750\nto: m1047744\nphases: AN\nlength: 276.6073\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047744", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3085396", "title": "Object Type: overhead_line\nname: line_ln6320331-1\nfrom: l3085396\nto: l3122813\nphases: AN\nlength: 765.8110\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3122813", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000407", "title": "Object Type: overhead_line\nname: line_ln2000408-1\nfrom: m2000407\nto: m2000408\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000408", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009820", "title": "Object Type: overhead_line\nname: line_ln5774489-1\nfrom: m1009820\nto: l3254234\nphases: BN\nlength: 261.9346\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3254234", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-311905", "title": "Object Type: underground_line\nname: line_ln8979254-2\nfrom: 221-311905\nto: l3215203\nphases: ABC\nlength: 45.8719\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "l3215203", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p850080", "title": "Object Type: underground_line\nname: line_ln8979254-1\nfrom: p850080\nto: 221-311905\nphases: ABC\nlength: 16.6850\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "221-311905", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089103", "title": "Object Type: overhead_line\nname: line_ln6047558-1\nfrom: m1089103\nto: l2673305\nphases: BN\nlength: 358.9835\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l2673305", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827529", "title": "Object Type: overhead_line\nname: line_ln6201698-2\nfrom: p827529\nto: n1136668\nphases: BN\nlength: 14.9005\ncontinuous_rating_B: 200.00\nemergency_rating_B: 200.00\nconfiguration: lcon_1ph-x2_acsrx4_acsr_ln6201698-2\n", "to": "n1136668", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136668", "title": "Object Type: overhead_line\nname: line_ln6201698-3\nfrom: n1136668\nto: l3029506\nphases: BN\nlength: 142.0386\ncontinuous_rating_B: 200.00\nemergency_rating_B: 200.00\nconfiguration: lcon_1ph-x2_acsrx4_acsr_ln6201698-2\n", "to": "l3029506", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235249", "title": "Object Type: overhead_line\nname: line_ln6350539-1\nfrom: l3235249\nto: l2954348\nphases: AN\nlength: 307.3018\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2954348", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2954347", "title": "Object Type: overhead_line\nname: line_ln5500962-1\nfrom: l2954347\nto: m1026953\nphases: BN\nlength: 99.9999\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026953", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2992624", "title": "Object Type: overhead_line\nname: line_ln6170293-1\nfrom: l2992624\nto: m1125919\nphases: ABCN\nlength: 167.4908\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125919", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026953", "title": "Object Type: overhead_line\nname: line_ln5500962-2\nfrom: m1026953\nto: l3008232\nphases: BN\nlength: 99.9983\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3008232", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047592", "title": "Object Type: overhead_line\nname: line_ln5532748-5\nfrom: m1047592\nto: m3763619\nphases: ABCN\nlength: 131.5331\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m3763619", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2917328", "title": "Object Type: overhead_line\nname: line_ln6351511-1\nfrom: l2917328\nto: l2861218\nphases: ABCN\nlength: 211.9463\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2861218", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3763619", "title": "Object Type: overhead_line\nname: line_ln5532748-6\nfrom: m3763619\nto: m1026830\nphases: ABCN\nlength: 138.0636\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026830", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069169", "title": "Object Type: overhead_line\nname: line_ln6108126-1\nfrom: m1069169\nto: l2879064\nphases: AN\nlength: 275.2756\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2879064", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026851", "title": "Object Type: overhead_line\nname: line_ln6019479-1\nfrom: m1026851\nto: p827536\nphases: CN\nlength: 22.0635\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-4_acsrxx2_acsr_ln6019479-1\n", "to": "p827536", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036164", "title": "Object Type: overhead_line\nname: line_ln5593224-2\nfrom: m3036164\nto: l3085397\nphases: BN\nlength: 553.8933\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3085397", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2860482", "title": "Object Type: overhead_line\nname: line_ln5744330-1\nfrom: l2860482\nto: l3254204\nphases: AN\nlength: 2024.8548\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3254204", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104154", "title": "Object Type: overhead_line\nname: line_ln5859993-1\nfrom: l3104154\nto: l3104155\nphases: ABCN\nlength: 132.6220\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3104155", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2933120", "title": "Object Type: overhead_line\nname: line_ln5804785-1\nfrom: l2933120\nto: l3104117\nphases: CN\nlength: 821.7893\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3104117", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026940", "title": "Object Type: overhead_line\nname: line_ln6017291-1\nfrom: m1026940\nto: m1026935\nphases: BN\nlength: 376.8252\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026935", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010011", "title": "Object Type: overhead_line\nname: line_ln6198052-1\nfrom: m1010011\nto: l3120504\nphases: AN\nlength: 268.9972\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3120504", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036167", "title": "Object Type: overhead_line\nname: line_ln6505945-1\nfrom: m3036167\nto: l2973156\nphases: ABCN\nlength: 10.2360\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2973156", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3207907", "title": "Object Type: overhead_line\nname: line_ln6506307-4\nfrom: l3207907\nto: m3037441\nphases: ABCN\nlength: 7.9535\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m3037441", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166386", "title": "Object Type: overhead_line\nname: line_ln6381856-1\nfrom: m1166386\nto: l3048966\nphases: CN\nlength: 207.0463\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3048966", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026826", "title": "Object Type: overhead_line\nname: line_ln5683843-1\nfrom: m1026826\nto: m1026820\nphases: CN\nlength: 198.3684\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "m1026820", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009843", "title": "Object Type: overhead_line\nname: line_ln6167749-1\nfrom: m1009843\nto: l3251806\nphases: BN\nlength: 116.6676\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3251806", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047340", "title": "Object Type: overhead_line\nname: line_ln6411391-1\nfrom: m1047340\nto: m1047342\nphases: AN\nlength: 320.4652\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047342", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000700", "title": "Object Type: overhead_line\nname: line_ln2000800-1\nfrom: m2000700\nto: m2000800\nphases: ABCN\nlength: 467.5028\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2000800", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069572", "title": "Object Type: overhead_line\nname: line_ln6320353-1\nfrom: m1069572\nto: m1069574\nphases: BN\nlength: 129.9611\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1069574", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2711225", "title": "Object Type: overhead_line\nname: line_ln6018330-1\nfrom: l2711225\nto: l3030200\nphases: CN\nlength: 324.5392\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3030200", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2973833", "title": "Object Type: overhead_line\nname: line_ln5866308-1\nfrom: l2973833\nto: m1166373\nphases: ABCN\nlength: 135.8307\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1166373", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d2000701_int", "title": "Object Type: overhead_line\nname: line_ln2000702-1\nfrom: d2000701_int\nto: m2000702\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000702", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136366", "title": "Object Type: overhead_line\nname: line_ln5472390-3\nfrom: n1136366\nto: l2916620\nphases: ABCN\nlength: 15.5673\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2916620", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2936271", "title": "Object Type: overhead_line\nname: line_ln5927423-1\nfrom: l2936271\nto: m1142815\nphases: ABCN\nlength: 457.8621\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1\n", "to": "m1142815", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142835", "title": "Object Type: overhead_line\nname: line_ln5896824-1\nfrom: m1142835\nto: l3104853\nphases: CN\nlength: 122.5707\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3104853", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026883", "title": "Object Type: overhead_line\nname: line_ln5653491-1\nfrom: m1026883\nto: m1026898\nphases: CN\nlength: 202.1878\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1026898", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026667", "title": "Object Type: overhead_line\nname: line_ln5956473-1\nfrom: m1026667\nto: m1026661\nphases: AN\nlength: 181.3996\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026661", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3027122", "title": "Object Type: overhead_line\nname: line_ln5500984-1\nfrom: l3027122\nto: m1108506\nphases: AN\nlength: 23.6139\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1108506", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069632", "title": "Object Type: overhead_line\nname: line_ln5985349-1\nfrom: m1069632\nto: l2726974\nphases: BN\nlength: 121.5221\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2726974", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2726974", "title": "Object Type: overhead_line\nname: line_ln5985349-2\nfrom: l2726974\nto: l2916618\nphases: BN\nlength: 292.5053\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2916618", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1069312", "title": "Object Type: underground_line\nname: line_ln81018875-1\nfrom: m1069312\nto: p873800\nphases: A\nlength: 24.0663\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "p873800", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069518", "title": "Object Type: overhead_line\nname: line_ln5472390-2\nfrom: m1069518\nto: n1136366\nphases: ABCN\nlength: 54.0050\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1136366", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047483", "title": "Object Type: overhead_line\nname: line_ln5958701-1\nfrom: m1047483\nto: p827505\nphases: CN\nlength: 25.6840\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "p827505", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142105", "title": "Object Type: overhead_line\nname: line_ln5500984-3\nfrom: n1142105\nto: l3027122\nphases: AN\nlength: 37.9834\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3027122", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901946", "title": "Object Type: overhead_line\nname: line_ln5500984-4\nfrom: p901946\nto: n1142105\nphases: AN\nlength: 11.6131\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1142105", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3225319", "title": "Object Type: overhead_line\nname: line_ln5644817-2\nfrom: l3225319\nto: l3048201\nphases: BN\nlength: 167.4470\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3048201", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026463", "title": "Object Type: overhead_line\nname: line_ln6292462-1\nfrom: m1026463\nto: p827495\nphases: BN\nlength: 68.0446\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p827495", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069469", "title": "Object Type: overhead_line\nname: line_ln5683856-2\nfrom: m1069469\nto: n1139263\nphases: AN\nlength: 27.1370\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1139263", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139263", "title": "Object Type: overhead_line\nname: line_ln5683856-3\nfrom: n1139263\nto: l3048227\nphases: AN\nlength: 85.2588\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3048227", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047388", "title": "Object Type: overhead_line\nname: line_ln5774454-1\nfrom: m1047388\nto: l2691942\nphases: BN\nlength: 704.6352\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2691942", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047344", "title": "Object Type: overhead_line\nname: line_ln6108148-1\nfrom: m1047344\nto: l3029499\nphases: AN\nlength: 246.9700\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3029499", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2766742", "title": "Object Type: overhead_line\nname: line_ln5562952-1\nfrom: l2766742\nto: m1009820\nphases: BN\nlength: 296.0435\ncontinuous_rating_B: 150.00\nemergency_rating_B: 150.00\nconfiguration: lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1\n", "to": "m1009820", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047441", "title": "Object Type: overhead_line\nname: line_ln6380814-1\nfrom: m1047441\nto: l3197635\nphases: BN\nlength: 199.4172\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3197635", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3327097", "title": "Object Type: overhead_line\nname: line_ln6660515-2\nfrom: m3327097\nto: l3448661\nphases: BN\nlength: 140.9987\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3448661", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3066830", "title": "Object Type: overhead_line\nname: line_ln6350570-1\nfrom: l3066830\nto: l3197660\nphases: BN\nlength: 438.1156\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3197660", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166373", "title": "Object Type: overhead_line\nname: line_ln6412354-1\nfrom: m1166373\nto: m1166374\nphases: ABCN\nlength: 30.6673\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1166374", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047335", "title": "Object Type: overhead_line\nname: line_ln6169255-1\nfrom: m1047335\nto: l2710519\nphases: AN\nlength: 279.9589\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2710519", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069217", "title": "Object Type: overhead_line\nname: line_ln5683821-1\nfrom: m1069217\nto: l2954350\nphases: BN\nlength: 289.9192\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln6138606-1\n", "to": "l2954350", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216336", "title": "Object Type: overhead_line\nname: line_ln5926286-1\nfrom: l3216336\nto: l2691936\nphases: AN\nlength: 219.6505\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2691936", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3772794", "title": "Object Type: overhead_line\nname: line_ln6900592-3\nfrom: m3772794\nto: l3649306\nphases: AN\nlength: 242.3239\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3649306", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710520", "title": "Object Type: overhead_line\nname: line_ln5895785-1\nfrom: l2710520\nto: m1069131\nphases: AN\nlength: 140.3767\ncontinuous_rating_A: 150.00\nemergency_rating_A: 150.00\nconfiguration: lcon_1ph-4_acsrxx6_wpal_ln5895785-1\n", "to": "m1069131", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069556", "title": "Object Type: overhead_line\nname: line_ln6258445-1\nfrom: m1069556\nto: p901932\nphases: CN\nlength: 21.1804\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "p901932", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047423", "title": "Object Type: overhead_line\nname: line_ln5835142-1\nfrom: m1047423\nto: m1047420\nphases: AN\nlength: 165.5683\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047420", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827580", "title": "Object Type: overhead_line\nname: line_ln5686080-1\nfrom: p827580\nto: d5686080-1_int\nphases: ABCN\nlength: 26.2790\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "d5686080-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673300", "title": "Object Type: overhead_line\nname: line_ln5532735-1\nfrom: l2673300\nto: m1008753\nphases: BN\nlength: 160.3374\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1008753", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089205", "title": "Object Type: overhead_line\nname: line_ln6015794-1\nfrom: m1089205\nto: m1089200\nphases: AN\nlength: 201.2179\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "m1089200", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069555", "title": "Object Type: overhead_line\nname: line_ln5502557-1\nfrom: m1069555\nto: l3085410\nphases: BN\nlength: 158.7335\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3085410", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001205", "title": "Object Type: overhead_line\nname: line_ln2001206-1\nfrom: m2001205\nto: m2001206\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001206", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047292", "title": "Object Type: overhead_line\nname: line_ln6229835-1\nfrom: m1047292\nto: l2691954\nphases: ABCN\nlength: 290.6972\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2691954", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089132", "title": "Object Type: overhead_line\nname: line_ln6077779-1\nfrom: m1089132\nto: l3029503\nphases: ABCN\nlength: 154.2096\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3029503", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026366", "title": "Object Type: overhead_line\nname: line_ln5593237-1\nfrom: m1026366\nto: l3104131\nphases: AN\nlength: 307.2730\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "l3104131", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1145955", "title": "Object Type: overhead_line\nname: line_ln5744343-3\nfrom: n1145955\nto: m1026335\nphases: AN\nlength: 44.7302\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026335", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829974", "title": "Object Type: overhead_line\nname: line_ln5989328-1\nfrom: p829974\nto: l2805034\nphases: AN\nlength: 217.0724\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2805034", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026468", "title": "Object Type: overhead_line\nname: line_ln6380827-1\nfrom: m1026468\nto: l2766732\nphases: BN\nlength: 307.9261\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2766732", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047324", "title": "Object Type: overhead_line\nname: line_ln5986935-1\nfrom: m1047324\nto: l2897780\nphases: ABCN\nlength: 303.7952\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2897780", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047769", "title": "Object Type: overhead_line\nname: line_ln5954962-1\nfrom: m1047769\nto: l3197632\nphases: BN\nlength: 536.6278\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3197632", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069300", "title": "Object Type: overhead_line\nname: line_ln5637600-1\nfrom: m1069300\nto: m1069310\nphases: ABCN\nlength: 773.7466\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069310", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026333", "title": "Object Type: overhead_line\nname: line_ln5744343-2\nfrom: m1026333\nto: n1145955\nphases: AN\nlength: 45.1793\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1145955", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895114", "title": "Object Type: overhead_line\nname: line_ln5528573-2\nfrom: p895114\nto: n1141479\nphases: AN\nlength: 19.4388\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2\n", "to": "n1141479", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1141479", "title": "Object Type: overhead_line\nname: line_ln5528573-3\nfrom: n1141479\nto: l3198348\nphases: AN\nlength: 34.1189\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2\n", "to": "l3198348", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009715", "title": "Object Type: overhead_line\nname: line_ln5804808-1\nfrom: m1009715\nto: l3010563\nphases: AN\nlength: 168.9329\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2\n", "to": "l3010563", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3122817", "title": "Object Type: overhead_line\nname: line_ln5623400-1\nfrom: l3122817\nto: l2673314\nphases: CN\nlength: 182.9897\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2673314", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069181", "title": "Object Type: overhead_line\nname: line_ln5804794-1\nfrom: m1069181\nto: l2973151\nphases: AN\nlength: 247.4824\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2973151", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009827", "title": "Object Type: overhead_line\nname: line_ln5623390-1\nfrom: m1009827\nto: m1009832\nphases: BN\nlength: 285.8982\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1009832", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089119", "title": "Object Type: overhead_line\nname: line_ln5625547-1\nfrom: m1089119\nto: p827521\nphases: BN\nlength: 22.3474\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "p827521", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089165", "title": "Object Type: overhead_line\nname: line_ln5926295-1\nfrom: m1089165\nto: l3216343\nphases: CN\nlength: 502.0109\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3216343", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047325", "title": "Object Type: overhead_line\nname: line_ln5837356-1\nfrom: m1047325\nto: p827532\nphases: AN\nlength: 31.5972\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p827532", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089188", "title": "Object Type: overhead_line\nname: line_ln6229790-1\nfrom: m1089188\nto: m1089189\nphases: ABCN\nlength: 217.5801\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089189", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026341", "title": "Object Type: overhead_line\nname: line_ln5683830-1\nfrom: m1026341\nto: l2973162\nphases: ABCN\nlength: 224.9589\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2973162", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026829", "title": "Object Type: overhead_line\nname: line_ln5531256-1\nfrom: m1026829\nto: m1026824\nphases: ABCN\nlength: 449.6545\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026824", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069208", "title": "Object Type: overhead_line\nname: line_ln5865243-1\nfrom: m1069208\nto: l3010567\nphases: CN\nlength: 363.5149\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "l3010567", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m4362181", "title": "Object Type: overhead_line\nname: line_ln5588016-4\nfrom: m4362181\nto: l3254214\nphases: BN\nlength: 214.7358\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3254214", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710546", "title": "Object Type: overhead_line\nname: line_ln5588016-3\nfrom: l2710546\nto: m4362181\nphases: BN\nlength: 84.9655\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m4362181", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2917330", "title": "Object Type: overhead_line\nname: line_ln5654476-1\nfrom: l2917330\nto: l2861222\nphases: AN\nlength: 293.7465\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2861222", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5653469-1_int", "title": "Object Type: overhead_line\nname: line_ln5653469-1\nfrom: d5653469-1_int\nto: l3178981\nphases: BN\nlength: 196.0954\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3178981", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3118855", "title": "Object Type: overhead_line\nname: line_ln5769126-1\nfrom: l3118855\nto: l3231255\nphases: ABCN\nlength: 165.6336\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3231255", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841630", "title": "Object Type: overhead_line\nname: line_ln5926305-1\nfrom: l2841630\nto: l2954352\nphases: CN\nlength: 93.0966\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2954352", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901913", "title": "Object Type: overhead_line\nname: line_ln5803262-1\nfrom: p901913\nto: l3157708\nphases: CN\nlength: 75.8156\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3157708", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069513", "title": "Object Type: overhead_line\nname: line_ln5895804-1\nfrom: m1069513\nto: m1069516\nphases: ABCN\nlength: 288.9093\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069516", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026327", "title": "Object Type: overhead_line\nname: line_ln6320340-1\nfrom: m1026327\nto: l3197643\nphases: BN\nlength: 834.7717\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3197643", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026648", "title": "Object Type: overhead_line\nname: line_ln6229800-1\nfrom: m1026648\nto: m1026647\nphases: AN\nlength: 171.3321\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026647", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069192", "title": "Object Type: overhead_line\nname: line_ln5562930-1\nfrom: m1069192\nto: l2991913\nphases: AN\nlength: 303.5315\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2991913", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m4113345", "title": "Object Type: overhead_line\nname: line_ln5803262-6\nfrom: m4113345\nto: l3197640\nphases: CN\nlength: 264.5570\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3197640", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047447", "title": "Object Type: overhead_line\nname: line_ln6047567-1\nfrom: m1047447\nto: l2954349\nphases: BN\nlength: 175.3764\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l2954349", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108484", "title": "Object Type: overhead_line\nname: line_ln5565229-1\nfrom: m1108484\nto: p829797\nphases: AN\nlength: 29.0082\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p829797", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136029", "title": "Object Type: overhead_line\nname: line_ln5898058-2\nfrom: n1136029\nto: m1047767\nphases: BN\nlength: 358.6205\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047767", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3157708", "title": "Object Type: overhead_line\nname: line_ln5803262-7\nfrom: l3157708\nto: n1137991\nphases: CN\nlength: 46.3637\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1137991", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3010563", "title": "Object Type: overhead_line\nname: line_ln6259990-1\nfrom: l3010563\nto: l2841623\nphases: AN\nlength: 201.8673\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2841623", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137991", "title": "Object Type: overhead_line\nname: line_ln5803262-8\nfrom: n1137991\nto: m4113345\nphases: CN\nlength: 142.3776\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m4113345", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827509", "title": "Object Type: overhead_line\nname: line_ln5898058-3\nfrom: p827509\nto: n1136029\nphases: BN\nlength: 21.7017\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "n1136029", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209772", "title": "Object Type: overhead_line\nname: line_ln5542283-1\nfrom: m1209772\nto: e192258\nphases: ABCN\nlength: 571.9677\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "e192258", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879062", "title": "Object Type: overhead_line\nname: line_ln5956460-1\nfrom: l2879062\nto: m1089173\nphases: CN\nlength: 295.8508\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "m1089173", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125952", "title": "Object Type: overhead_line\nname: line_ln5591708-1\nfrom: m1125952\nto: p901936\nphases: CN\nlength: 18.0264\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "p901936", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142811", "title": "Object Type: overhead_line\nname: line_ln5745385-1\nfrom: m1142811\nto: l2992657\nphases: AN\nlength: 169.0989\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2992657", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142874", "title": "Object Type: overhead_line\nname: line_ln6346338-1\nfrom: m1142874\nto: p895111\nphases: CN\nlength: 26.4957\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "p895111", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108270", "title": "Object Type: overhead_line\nname: line_ln6199509-1\nfrom: m1108270\nto: l2785516\nphases: BN\nlength: 404.7947\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "l2785516", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047344", "title": "Object Type: overhead_line\nname: line_ln5532757-1\nfrom: m1047344\nto: l3066819\nphases: AN\nlength: 184.8542\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3066819", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108524", "title": "Object Type: overhead_line\nname: line_ln5679770-2\nfrom: m1108524\nto: n1136031\nphases: CN\nlength: 115.7786\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1136031", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136031", "title": "Object Type: overhead_line\nname: line_ln5679770-3\nfrom: n1136031\nto: l3197625\nphases: CN\nlength: 193.1453\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3197625", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125961", "title": "Object Type: overhead_line\nname: line_ln5864458-1\nfrom: m1125961\nto: m1125959\nphases: CN\nlength: 21.8286\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "m1125959", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089179", "title": "Object Type: overhead_line\nname: line_ln5835133-1\nfrom: m1089179\nto: m1069451\nphases: ABCN\nlength: 373.4157\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069451", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2748133", "title": "Object Type: overhead_line\nname: line_ln6108135-1\nfrom: l2748133\nto: l3085399\nphases: CN\nlength: 279.8956\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "l3085399", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026309", "title": "Object Type: overhead_line\nname: line_ln5774467-1\nfrom: m1026309\nto: l2804260\nphases: BN\nlength: 716.4803\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2804260", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104114", "title": "Object Type: overhead_line\nname: line_ln5593215-1\nfrom: l3104114\nto: m1009824\nphases: BN\nlength: 182.2345\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1009824", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108526", "title": "Object Type: overhead_line\nname: line_ln6380805-1\nfrom: m1108526\nto: m1089199\nphases: ABCN\nlength: 329.1713\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089199", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3082993", "title": "Object Type: overhead_line\nname: line_ln6492183-1\nfrom: l3082993\nto: m3016088\nphases: AN\nlength: 199.9984\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m3016088", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125914", "title": "Object Type: overhead_line\nname: line_ln6049963-1\nfrom: m1125914\nto: p829963\nphases: BN\nlength: 14.3215\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "p829963", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2823544", "title": "Object Type: overhead_line\nname: line_ln6379357-1\nfrom: l2823544\nto: m1126016\nphases: AN\nlength: 101.4394\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1126016", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e182722", "title": "Object Type: overhead_line\nname: line_ln5534966-2\nfrom: e182722\nto: n1138596\nphases: AN\nlength: 43.8206\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1138596", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001400", "title": "Object Type: overhead_line\nname: line_ln2001500-1\nfrom: m2001400\nto: m2001500\nphases: ABCN\nlength: 620.8775\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2001500", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000910", "title": "Object Type: overhead_line\nname: line_ln2000911-1\nfrom: m2000910\nto: m2000911\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000911", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m4113348", "title": "Object Type: underground_line\nname: line_ln8979343-3\nfrom: m4113348\nto: p850400\nphases: C\nlength: 27.2254\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "p850400", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2691938", "title": "Object Type: overhead_line\nname: line_ln6169242-1\nfrom: l2691938\nto: m1009840\nphases: BN\nlength: 145.1821\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1009840", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125987", "title": "Object Type: overhead_line\nname: line_ln6413700-1\nfrom: m1125987\nto: m1125989\nphases: ABCN\nlength: 221.2588\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125989", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1138596", "title": "Object Type: overhead_line\nname: line_ln5534966-3\nfrom: n1138596\nto: l3254207\nphases: AN\nlength: 80.3522\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3254207", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069181", "title": "Object Type: overhead_line\nname: line_ln5532744-1\nfrom: m1069181\nto: l2804253\nphases: AN\nlength: 60.3124\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2804253", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108353", "title": "Object Type: overhead_line\nname: line_ln5895772-1\nfrom: m1108353\nto: l3048205\nphases: CN\nlength: 279.4725\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "l3048205", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166387", "title": "Object Type: overhead_line\nname: line_ln5624375-1\nfrom: m1166387\nto: l3198347\nphases: CN\nlength: 383.3727\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3198347", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027073", "title": "Object Type: overhead_line\nname: line_ln6320362-1\nfrom: m1027073\nto: l2879089\nphases: CN\nlength: 151.8441\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2879089", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027004", "title": "Object Type: overhead_line\nname: line_ln5986922-1\nfrom: m1027004\nto: l2804248\nphases: BN\nlength: 125.0111\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2804248", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3214071", "title": "Object Type: overhead_line\nname: line_ln5561442-2\nfrom: l3214071\nto: m1125952\nphases: ABCN\nlength: 176.9274\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125952", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000714", "title": "Object Type: overhead_line\nname: line_ln2000715-1\nfrom: m2000714\nto: m2000715\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000715", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125947", "title": "Object Type: overhead_line\nname: line_ln5561442-1\nfrom: m1125947\nto: l3214071\nphases: ABCN\nlength: 192.6220\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3214071", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069629", "title": "Object Type: overhead_line\nname: line_ln5894218-1\nfrom: m1069629\nto: m1069640\nphases: BN\nlength: 479.9941\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069640", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069550", "title": "Object Type: overhead_line\nname: line_ln5956482-1\nfrom: m1069550\nto: m1069551\nphases: BN\nlength: 13.6101\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1069551", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108268", "title": "Object Type: overhead_line\nname: line_ln5500971-1\nfrom: m1108268\nto: m1108267\nphases: BN\nlength: 1395.4919\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108267", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1149233", "title": "Object Type: overhead_line\nname: line_ln5896833-1\nfrom: m1149233\nto: l3048965\nphases: ABCN\nlength: 319.5395\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3048965", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001303", "title": "Object Type: overhead_line\nname: line_ln2001304-1\nfrom: m2001303\nto: m2001304\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001304", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139550", "title": "Object Type: overhead_line\nname: line_ln6017301-3\nfrom: n1139550\nto: l3197639\nphases: AN\nlength: 79.6687\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3197639", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036169", "title": "Object Type: overhead_line\nname: line_ln6017301-4\nfrom: m3036169\nto: n1139550\nphases: AN\nlength: 76.7350\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1139550", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069564", "title": "Object Type: overhead_line\nname: line_ln6076243-1\nfrom: m1069564\nto: p901933\nphases: AN\nlength: 21.4534\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p901933", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3011298", "title": "Object Type: overhead_line\nname: line_ln6351524-1\nfrom: l3011298\nto: m1108295\nphases: ABCN\nlength: 262.9788\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108295", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3342743", "title": "Object Type: overhead_line\nname: line_ln6140775-3\nfrom: l3342743\nto: m1026883\nphases: CN\nlength: 926.5728\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1026883", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827511", "title": "Object Type: overhead_line\nname: line_ln6140775-4\nfrom: p827511\nto: n1140527\nphases: CN\nlength: 38.9976\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1140527", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104830", "title": "Object Type: overhead_line\nname: line_ln5563901-2\nfrom: l3104830\nto: n1142104\nphases: ABCN\nlength: 244.3330\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1142104", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140527", "title": "Object Type: overhead_line\nname: line_ln6140775-5\nfrom: n1140527\nto: l3342743\nphases: CN\nlength: 462.6533\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3342743", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142104", "title": "Object Type: overhead_line\nname: line_ln5563901-3\nfrom: n1142104\nto: m1108500\nphases: ABCN\nlength: 149.2205\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108500", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047406", "title": "Object Type: overhead_line\nname: line_ln6108134-1\nfrom: m1047406\nto: l2691947\nphases: AN\nlength: 215.2559\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l2691947", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879069", "title": "Object Type: overhead_line\nname: line_ln6350535-1\nfrom: l2879069\nto: l3197633\nphases: AN\nlength: 401.0548\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3197633", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047404", "title": "Object Type: overhead_line\nname: line_ln5480058-1\nfrom: m1047404\nto: l3091052\nphases: AN\nlength: 203.9987\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3091052", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008752", "title": "Object Type: overhead_line\nname: line_ln6047554-1\nfrom: m1008752\nto: l3085389\nphases: BN\nlength: 98.9431\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3085389", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "n1139251", "title": "Object Type: underground_line\nname: line_ln8979344-4\nfrom: n1139251\nto: m1069249\nphases: C\nlength: 572.7039\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "m1069249", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-311595", "title": "Object Type: underground_line\nname: line_ln8979344-3\nfrom: 221-311595\nto: n1139251\nphases: C\nlength: 12.6733\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "n1139251", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3101194", "title": "Object Type: underground_line\nname: line_ln81001717-1\nfrom: l3101194\nto: l2862616\nphases: A\nlength: 732.6219\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l2862616", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1186065", "title": "Object Type: overhead_line\nname: line_ln5927383-1\nfrom: m1186065\nto: m1186064\nphases: ABCN\nlength: 226.6728\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1186064", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p850400", "title": "Object Type: underground_line\nname: line_ln8979344-1\nfrom: p850400\nto: 221-311595\nphases: C\nlength: 22.9941\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "221-311595", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901936", "title": "Object Type: overhead_line\nname: line_ln6258453-1\nfrom: p901936\nto: m1125955\nphases: CN\nlength: 116.9831\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "m1125955", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069462", "title": "Object Type: overhead_line\nname: line_ln5958706-1\nfrom: m1069462\nto: l3216342\nphases: BN\nlength: 98.5273\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3216342", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008743", "title": "Object Type: overhead_line\nname: line_ln6017283-1\nfrom: m1008743\nto: m1008742\nphases: BN\nlength: 270.0996\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1008742", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2935554", "title": "Object Type: overhead_line\nname: line_ln6169247-1\nfrom: l2935554\nto: m1047713\nphases: ABCN\nlength: 143.9965\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1\n", "to": "m1047713", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3217053", "title": "Object Type: overhead_line\nname: line_ln6506315-4\nfrom: l3217053\nto: m3037455\nphases: CN\nlength: 8.7063\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m3037455", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069155", "title": "Object Type: overhead_line\nname: line_ln5532743-1\nfrom: m1069155\nto: m1069154\nphases: ABCN\nlength: 329.8877\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069154", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3122816", "title": "Object Type: overhead_line\nname: line_ln6290209-1\nfrom: l3122816\nto: l3160103\nphases: ABCN\nlength: 1669.6394\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "l3160103", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009828", "title": "Object Type: overhead_line\nname: line_ln5865226-1\nfrom: m1009828\nto: l2766715\nphases: BN\nlength: 223.8775\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2766715", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3159448", "title": "Object Type: overhead_line\nname: line_ln5965099-2\nfrom: l3159448\nto: m1069311\nphases: ABCN\nlength: 8.1644\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069311", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069224", "title": "Object Type: overhead_line\nname: line_ln5744357-1\nfrom: m1069224\nto: m1069218\nphases: AN\nlength: 392.4829\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5744357-1\n", "to": "m1069218", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037540", "title": "Object Type: overhead_line\nname: line_ln5593220-2\nfrom: m3037540\nto: l2822862\nphases: CN\nlength: 191.4795\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2822862", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089198", "title": "Object Type: overhead_line\nname: line_ln6290199-1\nfrom: m1089198\nto: m1089201\nphases: ABCN\nlength: 580.8660\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089201", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m4113347", "title": "Object Type: overhead_line\nname: line_ln5965099-8\nfrom: m4113347\nto: n1138607\nphases: ABCN\nlength: 76.1845\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1138607", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1138607", "title": "Object Type: overhead_line\nname: line_ln5965099-9\nfrom: n1138607\nto: l3159448\nphases: ABCN\nlength: 211.0022\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3159448", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3120534", "title": "Object Type: overhead_line\nname: line_ln5501092-1\nfrom: l3120534\nto: m1126020\nphases: AN\nlength: 341.3378\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1126020", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026796", "title": "Object Type: overhead_line\nname: line_ln5498301-1\nfrom: m1026796\nto: m1026795\nphases: ABCN\nlength: 99.7777\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026795", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001308", "title": "Object Type: overhead_line\nname: line_ln2001309-1\nfrom: m2001308\nto: m2001309\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001309", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026895", "title": "Object Type: overhead_line\nname: line_ln5863691-1\nfrom: m1026895\nto: l2820528\nphases: CN\nlength: 199.9986\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2820528", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2820528", "title": "Object Type: overhead_line\nname: line_ln5863691-2\nfrom: l2820528\nto: l2745799\nphases: CN\nlength: 99.9972\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2745799", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108372", "title": "Object Type: overhead_line\nname: line_ln6230694-1\nfrom: m1108372\nto: l3179607\nphases: BN\nlength: 220.9181\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3179607", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026906", "title": "Object Type: overhead_line\nname: line_ln6260001-1\nfrom: m1026906\nto: l2916598\nphases: AN\nlength: 407.0203\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2916598", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108484", "title": "Object Type: overhead_line\nname: line_ln5503480-1\nfrom: m1108484\nto: l2730106\nphases: ABCN\nlength: 340.7855\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2730106", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026886", "title": "Object Type: overhead_line\nname: line_ln6225673-1\nfrom: m1026886\nto: p895409\nphases: CN\nlength: 31.7445\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "p895409", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897772", "title": "Object Type: overhead_line\nname: line_ln6318859-1\nfrom: l2897772\nto: l3101814\nphases: AN\nlength: 185.1879\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3101814", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069738", "title": "Object Type: overhead_line\nname: line_ln5878934-1\nfrom: m1069738\nto: l3234185\nphases: BN\nlength: 314.0668\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3234185", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069640", "title": "Object Type: overhead_line\nname: line_ln6015793-1\nfrom: m1069640\nto: l3160113\nphases: BN\nlength: 308.8674\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3160113", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069514", "title": "Object Type: overhead_line\nname: line_ln6171506-1\nfrom: m1069514\nto: p827548\nphases: AN\nlength: 23.7761\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "p827548", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895105", "title": "Object Type: overhead_line\nname: line_ln6134417-2\nfrom: p895105\nto: n1142110\nphases: AN\nlength: 32.4333\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1142110", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142110", "title": "Object Type: overhead_line\nname: line_ln6134417-3\nfrom: n1142110\nto: l2673316\nphases: AN\nlength: 29.2652\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2673316", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137961", "title": "Object Type: overhead_line\nname: line_ln6301772-3\nfrom: n1137961\nto: l3104133\nphases: AN\nlength: 404.0814\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "l3104133", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026935", "title": "Object Type: overhead_line\nname: line_ln5865239-1\nfrom: m1026935\nto: l2935556\nphases: BN\nlength: 300.0929\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2935556", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026320", "title": "Object Type: overhead_line\nname: line_ln6138611-1\nfrom: m1026320\nto: l3104130\nphases: BN\nlength: 240.9853\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3104130", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160108", "title": "Object Type: overhead_line\nname: line_ln6108156-1\nfrom: l3160108\nto: l3029510\nphases: BN\nlength: 192.4131\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3029510", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047314", "title": "Object Type: overhead_line\nname: line_ln6301772-2\nfrom: m1047314\nto: n1137961\nphases: AN\nlength: 63.3856\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "n1137961", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026830", "title": "Object Type: overhead_line\nname: line_ln5928545-1\nfrom: m1026830\nto: p827511\nphases: CN\nlength: 9.0484\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "p827511", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069192", "title": "Object Type: overhead_line\nname: line_ln5804793-1\nfrom: m1069192\nto: m1069191\nphases: AN\nlength: 180.7519\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1069191", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209753", "title": "Object Type: overhead_line\nname: line_ln5866267-1\nfrom: m1209753\nto: m1209748\nphases: BN\nlength: 675.8795\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1209748", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108315", "title": "Object Type: overhead_line\nname: line_ln6332133-1\nfrom: m1108315\nto: p860843\nphases: CN\nlength: 38.0823\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "p860843", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3949157", "title": "Object Type: overhead_line\nname: line_ln6991379-2\nfrom: m3949157\nto: l3727711\nphases: AN\nlength: 160.9836\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3727711", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026744", "title": "Object Type: overhead_line\nname: line_ln5835150-1\nfrom: m1026744\nto: m1026724\nphases: ABCN\nlength: 552.4778\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026724", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166356", "title": "Object Type: overhead_line\nname: line_ln6078810-1\nfrom: m1166356\nto: l2730187\nphases: AN\nlength: 167.1554\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2730187", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3727711", "title": "Object Type: overhead_line\nname: line_ln6991379-4\nfrom: l3727711\nto: l3727712\nphases: AN\nlength: 139.6416\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3727712", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047552", "title": "Object Type: overhead_line\nname: line_ln6292466-1\nfrom: m1047552\nto: p827529\nphases: BN\nlength: 28.7631\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p827529", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027002", "title": "Object Type: overhead_line\nname: line_ln6199518-1\nfrom: m1027002\nto: l2673313\nphases: ABCN\nlength: 300.7900\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "l2673313", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125979", "title": "Object Type: overhead_line\nname: line_ln5957413-1\nfrom: m1125979\nto: l2917255\nphases: CN\nlength: 298.1567\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2917255", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2839305", "title": "Object Type: overhead_line\nname: line_ln5712498-1\nfrom: l2839305\nto: m1166361\nphases: AN\nlength: 331.0724\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "m1166361", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136363", "title": "Object Type: overhead_line\nname: line_ln6290240-2\nfrom: n1136363\nto: r18245\nphases: ABCN\nlength: 184.1536\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "r18245", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166386", "title": "Object Type: overhead_line\nname: line_ln6261020-1\nfrom: m1166386\nto: l2898515\nphases: CN\nlength: 656.1756\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2898515", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069564", "title": "Object Type: overhead_line\nname: line_ln6290240-3\nfrom: m1069564\nto: n1136363\nphases: ABCN\nlength: 117.8675\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1136363", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879074", "title": "Object Type: overhead_line\nname: line_ln5714050-1\nfrom: l2879074\nto: l3122820\nphases: AN\nlength: 242.9692\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3122820", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047368", "title": "Object Type: overhead_line\nname: line_ln6350548-1\nfrom: m1047368\nto: l2748130\nphases: BN\nlength: 208.7599\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2748130", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069202", "title": "Object Type: overhead_line\nname: line_ln6017296-1\nfrom: m1069202\nto: l2785524\nphases: CN\nlength: 69.2928\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2785524", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160103", "title": "Object Type: overhead_line\nname: line_ln5744335-1\nfrom: l3160103\nto: m1026950\nphases: ABCN\nlength: 78.8841\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1026950", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026670", "title": "Object Type: overhead_line\nname: line_ln6380818-1\nfrom: m1026670\nto: m1026662\nphases: ABCN\nlength: 156.9190\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026662", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3231255", "title": "Object Type: overhead_line\nname: line_ln5527264-8\nfrom: l3231255\nto: n1144663\nphases: ABCN\nlength: 84.3936\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1144663", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1144663", "title": "Object Type: overhead_line\nname: line_ln5527264-7\nfrom: n1144663\nto: m1089215\nphases: ABCN\nlength: 83.5482\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089215", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254234", "title": "Object Type: overhead_line\nname: line_ln6077802-1\nfrom: l3254234\nto: l3104114\nphases: BN\nlength: 271.8348\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3104114", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2973150", "title": "Object Type: overhead_line\nname: line_ln5774450-1\nfrom: l2973150\nto: m1047733\nphases: AN\nlength: 310.8869\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047733", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000705", "title": "Object Type: overhead_line\nname: line_ln2000706-1\nfrom: m2000705\nto: m2000706\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000706", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069310", "title": "Object Type: overhead_line\nname: line_ln5486729-1\nfrom: m1069310\nto: m1069311\nphases: ABCN\nlength: 1.8394\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069311", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785546", "title": "Object Type: overhead_line\nname: line_ln6376200-2\nfrom: l2785546\nto: m1026810\nphases: CN\nlength: 390.6958\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "m1026810", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108380", "title": "Object Type: underground_line\nname: line_ln81048087-1\nfrom: m1108380\nto: p904452\nphases: B\nlength: 21.4618\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "p904452", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d2000901_int", "title": "Object Type: overhead_line\nname: line_ln2000902-1\nfrom: d2000901_int\nto: m2000902\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000902", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2822865", "title": "Object Type: overhead_line\nname: line_ln6411368-1\nfrom: l2822865\nto: l2916606\nphases: CN\nlength: 253.7941\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2916606", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047750", "title": "Object Type: overhead_line\nname: line_ln6349051-1\nfrom: m1047750\nto: l2708293\nphases: AN\nlength: 621.1769\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2708293", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3082983", "title": "Object Type: overhead_line\nname: line_ln6228303-1\nfrom: l3082983\nto: m1069588\nphases: BN\nlength: 75.8287\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069588", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089120", "title": "Object Type: overhead_line\nname: line_ln5472360-1\nfrom: m1089120\nto: m1089119\nphases: ABCN\nlength: 190.0732\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089119", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e206614", "title": "Object Type: overhead_line\nname: line_ln6228303-2\nfrom: e206614\nto: l3082983\nphases: BN\nlength: 76.2763\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3082983", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001010", "title": "Object Type: overhead_line\nname: line_ln2001011-1\nfrom: m2001010\nto: m2001011\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001011", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166355", "title": "Object Type: overhead_line\nname: line_ln6015891-1\nfrom: m1166355\nto: l2858200\nphases: AN\nlength: 367.4939\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2858200", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009838", "title": "Object Type: overhead_line\nname: line_ln6108121-1\nfrom: m1009838\nto: l2804245\nphases: BN\nlength: 133.9208\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2804245", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108526", "title": "Object Type: overhead_line\nname: line_ln6437384-1\nfrom: m1108526\nto: p895075\nphases: CN\nlength: 31.5597\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "p895075", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3729981", "title": "Object Type: overhead_line\nname: line_ln6879075-2\nfrom: m3729981\nto: l3632979\nphases: AN\nlength: 109.9996\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3632979", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069213", "title": "Object Type: overhead_line\nname: line_ln6259999-1\nfrom: m1069213\nto: m1069215\nphases: ABCN\nlength: 516.1740\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069215", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026783", "title": "Object Type: overhead_line\nname: line_ln6259999-2\nfrom: m1026783\nto: n1140524\nphases: AN\nlength: 96.2012\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1140524", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140524", "title": "Object Type: overhead_line\nname: line_ln6259999-3\nfrom: n1140524\nto: l3197641\nphases: AN\nlength: 385.6779\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3197641", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3066821", "title": "Object Type: overhead_line\nname: line_ln5804812-1\nfrom: l3066821\nto: m1009691\nphases: AN\nlength: 208.2708\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1009691", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026660", "title": "Object Type: overhead_line\nname: line_ln5895781-1\nfrom: m1026660\nto: l3160106\nphases: AN\nlength: 1114.9021\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3160106", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069384", "title": "Object Type: overhead_line\nname: line_ln5683808-1\nfrom: m1069384\nto: l2785514\nphases: AN\nlength: 252.7979\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2785514", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069208", "title": "Object Type: overhead_line\nname: line_ln5593233-1\nfrom: m1069208\nto: m1069213\nphases: ABCN\nlength: 464.4419\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069213", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142880", "title": "Object Type: overhead_line\nname: line_ln5803293-1\nfrom: m1142880\nto: l2764411\nphases: CN\nlength: 400.7440\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2764411", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2764411", "title": "Object Type: overhead_line\nname: line_ln5803293-2\nfrom: l2764411\nto: l2767343\nphases: CN\nlength: 180.1956\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2767343", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026357", "title": "Object Type: overhead_line\nname: line_ln5653492-1\nfrom: m1026357\nto: l3178997\nphases: CN\nlength: 191.9472\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3178997", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026823", "title": "Object Type: overhead_line\nname: line_ln6047598-1\nfrom: m1026823\nto: l2879087\nphases: CN\nlength: 214.1239\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "l2879087", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m4122658", "title": "Object Type: overhead_line\nname: line_ln5591731-3\nfrom: m4122658\nto: l2933135\nphases: ABCN\nlength: 5.4763\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2933135", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108311", "title": "Object Type: overhead_line\nname: line_ln6170302-1\nfrom: m1108311\nto: d6170302-1_int\nphases: ABCN\nlength: 291.4256\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d6170302-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2973151", "title": "Object Type: overhead_line\nname: line_ln5472351-1\nfrom: l2973151\nto: m1069187\nphases: AN\nlength: 251.8477\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1069187", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010015", "title": "Object Type: overhead_line\nname: line_ln6409799-1\nfrom: m1010015\nto: m1010014\nphases: AN\nlength: 266.9984\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1010014", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026972", "title": "Object Type: overhead_line\nname: line_ln5926299-1\nfrom: m1026972\nto: l2860483\nphases: BN\nlength: 199.0720\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2860483", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047471", "title": "Object Type: overhead_line\nname: line_ln5532787-1\nfrom: m1047471\nto: l2973180\nphases: BN\nlength: 249.8715\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2973180", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829975", "title": "Object Type: overhead_line\nname: line_ln6352834-1\nfrom: p829975\nto: l3160871\nphases: CN\nlength: 40.8586\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3160871", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108345", "title": "Object Type: overhead_line\nname: line_ln5715018-1\nfrom: m1108345\nto: m1108347\nphases: CN\nlength: 127.0213\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1108347", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027066", "title": "Object Type: overhead_line\nname: line_ln6229827-1\nfrom: m1027066\nto: l2841645\nphases: CN\nlength: 40.200\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1\n", "to": "l2841645", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108535", "title": "Object Type: overhead_line\nname: line_ln6167731-2\nfrom: m1108535\nto: m1108534\nphases: ABCN\nlength: 999.0619\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108534", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139539", "title": "Object Type: overhead_line\nname: line_ln5926309-3\nfrom: n1139539\nto: l2710520\nphases: AN\nlength: 387.1667\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l2710520", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m3763623", "title": "Object Type: underground_line\nname: line_ln81353936-2\nfrom: m3763623\nto: l3645811\nphases: C\nlength: 469.3288\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l3645811", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3197631", "title": "Object Type: overhead_line\nname: line_ln6047563-1\nfrom: l3197631\nto: l2748127\nphases: AN\nlength: 173.5395\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2748127", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125919", "title": "Object Type: overhead_line\nname: line_ln6171683-1\nfrom: m1125919\nto: p829961\nphases: AN\nlength: 34.2754\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx4_wpal_ln5686245-2\n", "to": "p829961", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3645811", "title": "Object Type: underground_line\nname: line_ln81353936-3\nfrom: l3645811\nto: 193-103041\nphases: C\nlength: 18.7425\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "193-103041", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108534", "title": "Object Type: overhead_line\nname: line_ln6167731-1\nfrom: m1108534\nto: m1108526\nphases: ABCN\nlength: 421.7653\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108526", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026656", "title": "Object Type: overhead_line\nname: line_ln6322630-1\nfrom: m1026656\nto: l2729428\nphases: AN\nlength: 612.1344\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2729428", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137989", "title": "Object Type: overhead_line\nname: line_ln5502526-3\nfrom: n1137989\nto: l3122814\nphases: CN\nlength: 118.0485\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3122814", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047737", "title": "Object Type: overhead_line\nname: line_ln5502526-2\nfrom: m1047737\nto: n1137989\nphases: CN\nlength: 38.6335\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1137989", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125974", "title": "Object Type: overhead_line\nname: line_ln6260930-1\nfrom: m1125974\nto: m1125979\nphases: CN\nlength: 131.4407\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1125979", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026925", "title": "Object Type: overhead_line\nname: line_ln5986927-1\nfrom: m1026925\nto: l2916599\nphases: AN\nlength: 51.1042\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2916599", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3027157", "title": "Object Type: overhead_line\nname: line_ln6076346-1\nfrom: l3027157\nto: l2973155\nphases: ABCN\nlength: 362.4135\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "l2973155", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069135", "title": "Object Type: overhead_line\nname: line_ln5926309-2\nfrom: m1069135\nto: n1139539\nphases: AN\nlength: 94.7900\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "n1139539", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000914", "title": "Object Type: overhead_line\nname: line_ln2000915-1\nfrom: m2000914\nto: m2000915\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000915", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142106", "title": "Object Type: overhead_line\nname: line_ln6043468-3\nfrom: n1142106\nto: l2936213\nphases: BN\nlength: 85.9263\ncontinuous_rating_B: 200.00\nemergency_rating_B: 200.00\nconfiguration: lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3\n", "to": "l2936213", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895082", "title": "Object Type: overhead_line\nname: line_ln6043468-2\nfrom: p895082\nto: n1142106\nphases: BN\nlength: 54.9478\ncontinuous_rating_B: 200.00\nemergency_rating_B: 200.00\nconfiguration: lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3\n", "to": "n1142106", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047338", "title": "Object Type: overhead_line\nname: line_ln6169256-1\nfrom: m1047338\nto: l2691953\nphases: AN\nlength: 495.8364\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2691953", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254217", "title": "Object Type: overhead_line\nname: line_ln6108143-1\nfrom: l3254217\nto: m1026800\nphases: ABCN\nlength: 202.9635\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026800", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108328", "title": "Object Type: overhead_line\nname: line_ln6076248-1\nfrom: m1108328\nto: l2767414\nphases: CN\nlength: 119.5824\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2767414", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069463", "title": "Object Type: overhead_line\nname: line_ln5746549-1\nfrom: m1069463\nto: m1069462\nphases: BN\nlength: 7.6540\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1069462", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009832", "title": "Object Type: overhead_line\nname: line_ln6199505-1\nfrom: m1009832\nto: l2860479\nphases: BN\nlength: 118.2637\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2860479", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089113", "title": "Object Type: overhead_line\nname: line_ln5835141-1\nfrom: m1089113\nto: l2691946\nphases: BN\nlength: 249.3881\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2691946", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069565", "title": "Object Type: overhead_line\nname: line_ln5472386-1\nfrom: m1069565\nto: l3178988\nphases: BN\nlength: 58.9521\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3178988", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137003", "title": "Object Type: overhead_line\nname: line_ln6229795-2\nfrom: n1137003\nto: l2935555\nphases: AN\nlength: 21.4357\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2935555", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009784", "title": "Object Type: overhead_line\nname: line_ln5501004-1\nfrom: m1009784\nto: m1009770\nphases: ABCN\nlength: 199.5001\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1009770", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047713", "title": "Object Type: overhead_line\nname: line_ln6229795-3\nfrom: m1047713\nto: n1137003\nphases: AN\nlength: 31.5486\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1137003", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125978", "title": "Object Type: overhead_line\nname: line_ln6286261-1\nfrom: m1125978\nto: m1125982\nphases: BN\nlength: 254.6899\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1125982", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3197641", "title": "Object Type: overhead_line\nname: line_ln5502539-1\nfrom: l3197641\nto: l2973161\nphases: AN\nlength: 427.7555\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2973161", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104155", "title": "Object Type: overhead_line\nname: line_ln5562961-1\nfrom: l3104155\nto: m1069456\nphases: ABCN\nlength: 209.1141\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069456", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2973153", "title": "Object Type: overhead_line\nname: line_ln6380809-2\nfrom: l2973153\nto: n1136998\nphases: ABCN\nlength: 34.5424\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1\n", "to": "n1136998", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125994", "title": "Object Type: overhead_line\nname: line_ln5775438-1\nfrom: m1125994\nto: m1125997\nphases: ABCN\nlength: 349.3076\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125997", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069175", "title": "Object Type: overhead_line\nname: line_ln5774463-1\nfrom: m1069175\nto: l3197637\nphases: CN\nlength: 251.0187\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l3197637", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047490", "title": "Object Type: overhead_line\nname: line_ln6047576-1\nfrom: m1047490\nto: l2726973\nphases: ABCN\nlength: 237.7077\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2726973", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026907", "title": "Object Type: overhead_line\nname: line_ln5916435-1\nfrom: m1026907\nto: p875742\nphases: BN\nlength: 270.2730\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p875742", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2990828", "title": "Object Type: overhead_line\nname: line_ln8979259-1\nfrom: l2990828\nto: l2841619\nphases: ABCN\nlength: 700.7450\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2841619", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026702", "title": "Object Type: overhead_line\nname: line_ln5653470-1\nfrom: m1026702\nto: l2729414\nphases: ABCN\nlength: 163.7076\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l2729414", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p860843", "title": "Object Type: overhead_line\nname: line_ln5957502-1\nfrom: p860843\nto: l3179682\nphases: CN\nlength: 130.5385\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3179682", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108335", "title": "Object Type: overhead_line\nname: line_ln5625542-1\nfrom: m1108335\nto: m1108340\nphases: CN\nlength: 657.9772\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108340", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166393", "title": "Object Type: overhead_line\nname: line_ln5894226-3\nfrom: m1166393\nto: l2745811\nphases: CN\nlength: 405.4388\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2745811", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2727008", "title": "Object Type: overhead_line\nname: line_ln6440071-1\nfrom: l2727008\nto: m1069629\nphases: BN\nlength: 614.1295\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069629", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125905", "title": "Object Type: overhead_line\nname: line_ln6170292-1\nfrom: m1125905\nto: l2917310\nphases: BN\nlength: 431.2216\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "l2917310", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047368", "title": "Object Type: overhead_line\nname: line_ln5472373-1\nfrom: m1047368\nto: l2785528\nphases: BN\nlength: 138.7250\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2785528", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136998", "title": "Object Type: overhead_line\nname: line_ln6380809-3\nfrom: n1136998\nto: m1047669\nphases: ABCN\nlength: 219.2522\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1\n", "to": "m1047669", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2745811", "title": "Object Type: overhead_line\nname: line_ln6228316-5\nfrom: l2745811\nto: m4122657\nphases: CN\nlength: 178.5924\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m4122657", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047580", "title": "Object Type: overhead_line\nname: line_ln5843536-1\nfrom: m1047580\nto: p828362\nphases: ABCN\nlength: 22.8381\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "p828362", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026344", "title": "Object Type: overhead_line\nname: line_ln5804803-1\nfrom: m1026344\nto: m1026364\nphases: AN\nlength: 966.6990\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026364", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108302", "title": "Object Type: overhead_line\nname: line_ln6164818-1\nfrom: m1108302\nto: l3236011\nphases: BN\nlength: 115.4989\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3236011", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009771", "title": "Object Type: overhead_line\nname: line_ln6167753-1\nfrom: m1009771\nto: l2914323\nphases: BN\nlength: 244.9402\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2914323", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026363", "title": "Object Type: overhead_line\nname: line_ln6229805-1\nfrom: m1026363\nto: l2897779\nphases: CN\nlength: 293.3935\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2897779", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047346", "title": "Object Type: overhead_line\nname: line_ln5865248-1\nfrom: m1047346\nto: m1047345\nphases: ABCN\nlength: 141.5543\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047345", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008753", "title": "Object Type: overhead_line\nname: line_ln5623389-1\nfrom: m1008753\nto: l3141390\nphases: BN\nlength: 283.0691\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3141390", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069555", "title": "Object Type: overhead_line\nname: line_ln5593246-1\nfrom: m1069555\nto: m1069557\nphases: BN\nlength: 148.6485\ncontinuous_rating_B: 150.00\nemergency_rating_B: 150.00\nconfiguration: lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1\n", "to": "m1069557", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2933135", "title": "Object Type: overhead_line\nname: line_ln5591731-1\nfrom: l2933135\nto: m1108484\nphases: ABCN\nlength: 246.4160\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108484", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3083019", "title": "Object Type: overhead_line\nname: line_ln6106658-1\nfrom: l3083019\nto: m1027080\nphases: AN\nlength: 94.2325\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1027080", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142818", "title": "Object Type: overhead_line\nname: line_ln6200532-1\nfrom: m1142818\nto: l2955074\nphases: ABCN\nlength: 305.6182\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2955074", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008743", "title": "Object Type: overhead_line\nname: line_ln5804780-1\nfrom: m1008743\nto: l3104115\nphases: BN\nlength: 216.4264\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3104115", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069597", "title": "Object Type: overhead_line\nname: line_ln6108165-1\nfrom: m1069597\nto: l3197653\nphases: BN\nlength: 333.5780\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3197653", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804283", "title": "Object Type: overhead_line\nname: line_ln6017328-1\nfrom: l2804283\nto: l2916627\nphases: AN\nlength: 441.2577\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2916627", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136660", "title": "Object Type: overhead_line\nname: line_ln5532752-3\nfrom: n1136660\nto: l3010568\nphases: AN\nlength: 129.9708\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3010568", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047534", "title": "Object Type: overhead_line\nname: line_ln5532752-2\nfrom: m1047534\nto: n1136660\nphases: AN\nlength: 32.5950\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1136660", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254218", "title": "Object Type: overhead_line\nname: line_ln6199527-1\nfrom: l3254218\nto: l2860490\nphases: ABCN\nlength: 233.8074\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2860490", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108356", "title": "Object Type: overhead_line\nname: line_ln6139656-1\nfrom: m1108356\nto: l2842390\nphases: CN\nlength: 227.8037\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2842390", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804272", "title": "Object Type: overhead_line\nname: line_ln6229818-1\nfrom: l2804272\nto: l2841641\nphases: BN\nlength: 260.7050\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2841641", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3327098", "title": "Object Type: overhead_line\nname: line_ln6108130-6\nfrom: m3327098\nto: l2691943\nphases: BN\nlength: 655.5251\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2691943", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3178974", "title": "Object Type: overhead_line\nname: line_ln6108130-5\nfrom: l3178974\nto: m3327098\nphases: BN\nlength: 236.0199\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m3327098", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089158", "title": "Object Type: overhead_line\nname: line_ln5956459-1\nfrom: m1089158\nto: m1089162\nphases: CN\nlength: 590.3205\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1089162", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5712587-2_int", "title": "Object Type: overhead_line\nname: line_ln5712587-2\nfrom: d5712587-2_int\nto: l3083019\nphases: AN\nlength: 308.5341\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3083019", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027056", "title": "Object Type: overhead_line\nname: line_ln5712587-3\nfrom: m1027056\nto: n1144667\nphases: AN\nlength: 104.1847\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1144667", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069487", "title": "Object Type: overhead_line\nname: line_ln6017287-1\nfrom: m1069487\nto: l2954344\nphases: CN\nlength: 224.9077\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2954344", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009832", "title": "Object Type: overhead_line\nname: line_ln5744326-1\nfrom: m1009832\nto: m1009838\nphases: BN\nlength: 312.9267\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1009838", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089213", "title": "Object Type: overhead_line\nname: line_ln5861081-1\nfrom: m1089213\nto: p895089\nphases: CN\nlength: 30.6809\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "p895089", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089196", "title": "Object Type: overhead_line\nname: line_ln5653452-1\nfrom: m1089196\nto: m1089198\nphases: ABCN\nlength: 350.5924\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089198", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047484", "title": "Object Type: overhead_line\nname: line_ln6290205-1\nfrom: m1047484\nto: l3010560\nphases: ABCN\nlength: 193.8633\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3010560", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089187", "title": "Object Type: overhead_line\nname: line_ln6311089-1\nfrom: m1089187\nto: m1089186\nphases: ABCN\nlength: 180.2454\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089186", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1144668", "title": "Object Type: overhead_line\nname: line_ln5965099-11\nfrom: n1144668\nto: m4113347\nphases: ABCN\nlength: 97.1474\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m4113347", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001210", "title": "Object Type: overhead_line\nname: line_ln2001211-1\nfrom: m2001210\nto: m2001211\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001211", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069350", "title": "Object Type: overhead_line\nname: line_ln5965099-10\nfrom: m1069350\nto: n1144668\nphases: ABCN\nlength: 87.7562\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1144668", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209758", "title": "Object Type: overhead_line\nname: line_ln5624380-1\nfrom: m1209758\nto: m1209753\nphases: BN\nlength: 397.2803\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1209753", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895112", "title": "Object Type: overhead_line\nname: line_ln5589097-1\nfrom: p895112\nto: l3048962\nphases: AN\nlength: 84.0031\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx4_acsr_ln5589097-1\n", "to": "l3048962", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089204", "title": "Object Type: overhead_line\nname: line_ln5620694-1\nfrom: m1089204\nto: l3157167\nphases: AN\nlength: 176.4241\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3157167", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2767340", "title": "Object Type: overhead_line\nname: line_ln6506311-4\nfrom: l2767340\nto: m3037449\nphases: ABCN\nlength: 6.3565\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1\n", "to": "m3037449", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047766", "title": "Object Type: overhead_line\nname: line_ln5683817-1\nfrom: m1047766\nto: l3216344\nphases: BN\nlength: 180.8842\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3216344", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142851", "title": "Object Type: overhead_line\nname: line_ln5558790-1\nfrom: m1142851\nto: 196-31070\nphases: ABCN\nlength: 45.4595\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "196-31070", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991907", "title": "Object Type: overhead_line\nname: line_ln6199514-1\nfrom: l2991907\nto: m1069192\nphases: AN\nlength: 187.6227\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1069192", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069730", "title": "Object Type: overhead_line\nname: line_ln5636753-1\nfrom: m1069730\nto: l3159037\nphases: BN\nlength: 117.5775\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3159037", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108493", "title": "Object Type: overhead_line\nname: line_ln6321372-3\nfrom: m1108493\nto: n1142103\nphases: ABCN\nlength: 122.0679\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1142103", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829986", "title": "Object Type: overhead_line\nname: line_ln5837516-1\nfrom: p829986\nto: m1125904\nphases: AN\nlength: 70.4096\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1125904", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142103", "title": "Object Type: overhead_line\nname: line_ln6321372-2\nfrom: n1142103\nto: l3104830\nphases: ABCN\nlength: 36.7077\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3104830", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166394", "title": "Object Type: overhead_line\nname: line_ln6230698-1\nfrom: m1166394\nto: m1166398\nphases: CN\nlength: 216.4705\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1166398", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3552667", "title": "Object Type: overhead_line\nname: line_ln5987955-3\nfrom: l3552667\nto: l3160862\nphases: CN\nlength: 653.2207\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3160862", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142873", "title": "Object Type: overhead_line\nname: line_ln5987955-2\nfrom: m1142873\nto: l3552667\nphases: CN\nlength: 181.4936\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3552667", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2970845", "title": "Object Type: overhead_line\nname: line_ln5501096-1\nfrom: l2970845\nto: l2897771\nphases: BN\nlength: 288.1765\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2897771", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2955074", "title": "Object Type: overhead_line\nname: line_ln5594239-1\nfrom: l2955074\nto: l3030199\nphases: ABCN\nlength: 292.5181\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3030199", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047824", "title": "Object Type: overhead_line\nname: line_ln6350531-1\nfrom: m1047824\nto: m1047834\nphases: BN\nlength: 1364.0031\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047834", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047522", "title": "Object Type: overhead_line\nname: line_ln6411386-2\nfrom: m1047522\nto: n1136664\nphases: AN\nlength: 29.5395\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2\n", "to": "n1136664", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069588", "title": "Object Type: overhead_line\nname: line_ln6077796-1\nfrom: m1069588\nto: l2804270\nphases: BN\nlength: 37.5536\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2804270", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136664", "title": "Object Type: overhead_line\nname: line_ln6411386-3\nfrom: n1136664\nto: l3085401\nphases: AN\nlength: 26.6857\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2\n", "to": "l3085401", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026931", "title": "Object Type: overhead_line\nname: line_ln5472342-1\nfrom: m1026931\nto: l3216337\nphases: AN\nlength: 184.8143\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3216337", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804248", "title": "Object Type: overhead_line\nname: line_ln5835128-1\nfrom: l2804248\nto: m1027005\nphases: BN\nlength: 194.8036\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1027005", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216348", "title": "Object Type: overhead_line\nname: line_ln6320339-1\nfrom: l3216348\nto: l2841627\nphases: AN\nlength: 617.8429\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2841627", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3047060", "title": "Object Type: overhead_line\nname: line_ln6153059-1\nfrom: l3047060\nto: l3048221\nphases: ABCN\nlength: 266.5589\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3048221", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2692654", "title": "Object Type: overhead_line\nname: line_ln5957492-1\nfrom: l2692654\nto: m1125929\nphases: AN\nlength: 7.7822\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx4_wpal_ln5686245-2\n", "to": "m1125929", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069464", "title": "Object Type: overhead_line\nname: line_ln5593251-1\nfrom: m1069464\nto: m1069461\nphases: ABCN\nlength: 263.5708\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069461", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108532", "title": "Object Type: overhead_line\nname: line_ln5830952-1\nfrom: m1108532\nto: p895082\nphases: BN\nlength: 35.7986\ncontinuous_rating_B: 200.00\nemergency_rating_B: 200.00\nconfiguration: lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3\n", "to": "p895082", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827506", "title": "Object Type: overhead_line\nname: line_ln6171502-1\nfrom: p827506\nto: m1069469\nphases: AN\nlength: 23.1305\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1069469", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3763619", "title": "Object Type: overhead_line\nname: line_ln6896673-6\nfrom: m3763619\nto: m3763624\nphases: ABCN\nlength: 47.1994\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m3763624", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026877", "title": "Object Type: overhead_line\nname: line_ln6138615-1\nfrom: m1026877\nto: l2729413\nphases: AN\nlength: 402.1833\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2729413", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3763624", "title": "Object Type: overhead_line\nname: line_ln6896673-7\nfrom: m3763624\nto: m3763618\nphases: ABCN\nlength: 17.9002\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m3763618", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137001", "title": "Object Type: overhead_line\nname: line_ln5924696-3\nfrom: n1137001\nto: l2929261\nphases: AN\nlength: 162.8399\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2929261", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000905", "title": "Object Type: overhead_line\nname: line_ln2000906-1\nfrom: m2000905\nto: m2000906\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000906", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047702", "title": "Object Type: overhead_line\nname: line_ln5924696-2\nfrom: m1047702\nto: n1137001\nphases: AN\nlength: 139.9706\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1137001", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047485", "title": "Object Type: overhead_line\nname: line_ln5829831-1\nfrom: m1047485\nto: l3122821\nphases: ABCN\nlength: 645.7020\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3122821", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108395", "title": "Object Type: overhead_line\nname: line_ln6364659-1\nfrom: m1108395\nto: l2728247\nphases: ABCN\nlength: 282.4792\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "l2728247", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047835", "title": "Object Type: overhead_line\nname: line_ln5926290-1\nfrom: m1047835\nto: m1047836\nphases: BN\nlength: 635.6389\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047836", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3195327", "title": "Object Type: overhead_line\nname: line_ln6258471-1\nfrom: l3195327\nto: l3139103\nphases: AN\nlength: 226.1117\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3139103", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827575", "title": "Object Type: overhead_line\nname: line_ln5776673-1\nfrom: p827575\nto: m1069437\nphases: CN\nlength: 16.6823\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1069437", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026463", "title": "Object Type: overhead_line\nname: line_ln6380799-1\nfrom: m1026463\nto: m1026468\nphases: BN\nlength: 134.3368\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026468", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047309", "title": "Object Type: overhead_line\nname: line_ln6049825-1\nfrom: m1047309\nto: d6049825-1_int\nphases: ABCN\nlength: 14.9972\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d6049825-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209788", "title": "Object Type: overhead_line\nname: line_ln6351519-1\nfrom: m1209788\nto: m1209787\nphases: ABCN\nlength: 351.7394\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1209787", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047335", "title": "Object Type: overhead_line\nname: line_ln6077783-1\nfrom: m1047335\nto: l2954354\nphases: AN\nlength: 194.8645\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l2954354", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166400", "title": "Object Type: overhead_line\nname: line_ln6103754-1\nfrom: m1166400\nto: l3179637\nphases: CN\nlength: 241.9037\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3179637", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069376", "title": "Object Type: overhead_line\nname: line_ln5867449-1\nfrom: m1069376\nto: p827563\nphases: ABCN\nlength: 31.5847\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "p827563", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3645809", "title": "Object Type: underground_line\nname: line_ln81354564-8\nfrom: l3645809\nto: l3645810\nphases: C\nlength: 484.3841\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l3645810", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2914324", "title": "Object Type: overhead_line\nname: line_ln6047585-1\nfrom: l2914324\nto: m1026805\nphases: CN\nlength: 351.8392\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-4_acsrxx2_acsr_ln6019479-1\n", "to": "m1026805", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104122", "title": "Object Type: overhead_line\nname: line_ln5986962-1\nfrom: l3104122\nto: l2804283\nphases: AN\nlength: 289.7381\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2804283", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m4113347", "title": "Object Type: overhead_line\nname: line_ln7061777-3\nfrom: m4113347\nto: n1138606\nphases: CN\nlength: 49.2996\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1138606", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827573", "title": "Object Type: overhead_line\nname: line_ln6383061-1\nfrom: p827573\nto: l2710542\nphases: BN\nlength: 69.0895\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2710542", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p1121283", "title": "Object Type: underground_line\nname: line_ln81354564-4\nfrom: p1121283\nto: 221-559682\nphases: C\nlength: 10.6117\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "221-559682", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991919", "title": "Object Type: overhead_line\nname: line_ln5744339-1\nfrom: l2991919\nto: m1026361\nphases: AN\nlength: 279.8266\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "m1026361", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089162", "title": "Object Type: overhead_line\nname: line_ln6320326-1\nfrom: m1089162\nto: l3197626\nphases: CN\nlength: 354.6057\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3197626", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136671", "title": "Object Type: overhead_line\nname: line_ln5752776-3\nfrom: n1136671\nto: m1047593\nphases: ABCN\nlength: 140.1646\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1047593", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p828362", "title": "Object Type: overhead_line\nname: line_ln5752776-2\nfrom: p828362\nto: n1136671\nphases: ABCN\nlength: 20.4457\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "n1136671", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136669", "title": "Object Type: overhead_line\nname: line_ln6350544-3\nfrom: n1136669\nto: l3103822\nphases: ABCN\nlength: 198.7252\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3103822", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047552", "title": "Object Type: overhead_line\nname: line_ln6350544-2\nfrom: m1047552\nto: n1136669\nphases: ABCN\nlength: 94.0267\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1136669", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897779", "title": "Object Type: overhead_line\nname: line_ln5714054-1\nfrom: l2897779\nto: l2804261\nphases: CN\nlength: 316.7869\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2804261", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089097", "title": "Object Type: overhead_line\nname: line_ln5803267-1\nfrom: m1089097\nto: m1108268\nphases: BN\nlength: 468.9415\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108268", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1138606", "title": "Object Type: overhead_line\nname: line_ln7061777-4\nfrom: n1138606\nto: m1069335\nphases: CN\nlength: 105.8303\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1069335", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827507", "title": "Object Type: overhead_line\nname: line_ln6079949-2\nfrom: p827507\nto: n1137956\nphases: CN\nlength: 36.8432\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1137956", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216346", "title": "Object Type: overhead_line\nname: line_ln5621834-1\nfrom: l3216346\nto: l2858163\nphases: ABCN\nlength: 430.9737\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2858163", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137956", "title": "Object Type: overhead_line\nname: line_ln6079949-3\nfrom: n1137956\nto: l3141396\nphases: CN\nlength: 166.6514\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3141396", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3645810", "title": "Object Type: underground_line\nname: line_ln81354564-9\nfrom: l3645810\nto: m3763623\nphases: C\nlength: 32.1743\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "m3763623", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069457", "title": "Object Type: overhead_line\nname: line_ln6352701-1\nfrom: m1069457\nto: e182745\nphases: ABCN\nlength: 35.8999\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "e182745", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001014", "title": "Object Type: overhead_line\nname: line_ln2001015-1\nfrom: m2001014\nto: m2001015\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001015", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2954348", "title": "Object Type: overhead_line\nname: line_ln5562926-1\nfrom: l2954348\nto: l2841615\nphases: AN\nlength: 255.8138\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2841615", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3066812", "title": "Object Type: overhead_line\nname: line_ln5926300-1\nfrom: l3066812\nto: l2841622\nphases: AN\nlength: 227.1708\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2841622", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089141", "title": "Object Type: overhead_line\nname: line_ln6259995-1\nfrom: m1089141\nto: l3160107\nphases: ABCN\nlength: 362.7016\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3160107", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069364", "title": "Object Type: overhead_line\nname: line_ln6411364-1\nfrom: m1069364\nto: m1069365\nphases: CN\nlength: 151.5872\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1069365", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047434", "title": "Object Type: overhead_line\nname: line_ln5472364-1\nfrom: m1047434\nto: m1047435\nphases: AN\nlength: 275.1566\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047435", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710514", "title": "Object Type: overhead_line\nname: line_ln5623417-1\nfrom: l2710514\nto: m1047787\nphases: BN\nlength: 504.4597\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "m1047787", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2916625", "title": "Object Type: underground_line\nname: line_ln81048230-1\nfrom: l2916625\nto: l3139598\nphases: B\nlength: 456.9982\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "l3139598", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026366", "title": "Object Type: overhead_line\nname: line_ln6290218-1\nfrom: m1026366\nto: l2860489\nphases: AN\nlength: 196.5563\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2860489", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p859135", "title": "Object Type: overhead_line\nname: line_ln6288693-1\nfrom: p859135\nto: m1047702\nphases: AN\nlength: 22.2726\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047702", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047737", "title": "Object Type: overhead_line\nname: line_ln5742898-1\nfrom: m1047737\nto: l3027157\nphases: ABCN\nlength: 531.9166\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "l3027157", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026777", "title": "Object Type: overhead_line\nname: line_ln5773980-1\nfrom: m1026777\nto: l3233353\nphases: CN\nlength: 202.1688\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "l3233353", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001000", "title": "Object Type: overhead_line\nname: line_ln2001100-1\nfrom: m2001000\nto: m2001100\nphases: ABCN\nlength: 421.2904\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2001100", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089096", "title": "Object Type: overhead_line\nname: line_ln5683804-1\nfrom: m1089096\nto: m1089093\nphases: CN\nlength: 286.9073\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1089093", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2763811", "title": "Object Type: underground_line\nname: line_ln81043320-2\nfrom: l2763811\nto: l2763812\nphases: A\nlength: 330.7410\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l2763812", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2952003", "title": "Object Type: overhead_line\nname: line_ln5561437-1\nfrom: l2952003\nto: m1108381\nphases: ABCN\nlength: 351.8623\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108381", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2763812", "title": "Object Type: underground_line\nname: line_ln81043320-3\nfrom: l2763812\nto: l2951995\nphases: A\nlength: 607.6806\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l2951995", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1069328", "title": "Object Type: underground_line\nname: line_ln81043320-1\nfrom: m1069328\nto: l2763811\nphases: A\nlength: 629.7497\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l2763811", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2951995", "title": "Object Type: underground_line\nname: line_ln81043320-4\nfrom: l2951995\nto: l3101194\nphases: A\nlength: 496.5919\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l3101194", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026939", "title": "Object Type: overhead_line\nname: line_ln5623398-1\nfrom: m1026939\nto: l3104124\nphases: BN\nlength: 80.6309\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3104124", "width": 4}, {"arrows": "to", "color": "#000000", "from": "hvmv69s1s2_3", "title": "Object Type: overhead_line\nname: line_hvmv69s1s2-3\nfrom: hvmv69s1s2_3\nto: hvmv69s1s2_4\nphases: ABCN\nlength: 2460.6299\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph-69kv_397_treewire_hvmv69s1s2-3\n", "to": "hvmv69s1s2_4", "width": 4}, {"arrows": "to", "color": "#000000", "from": "hvmv69s1s2_2", "title": "Object Type: overhead_line\nname: line_hvmv69s1s2-2\nfrom: hvmv69s1s2_2\nto: hvmv69s1s2_3\nphases: ABCN\nlength: 2460.6299\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph-69kv_397_treewire_hvmv69s1s2-3\n", "to": "hvmv69s1s2_3", "width": 4}, {"arrows": "to", "color": "#000000", "from": "hvmv69s1s2_5", "title": "Object Type: overhead_line\nname: line_hvmv69s1s2-5\nfrom: hvmv69s1s2_5\nto: hvmv69s1s2_6\nphases: ABCN\nlength: 6561.6798\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph-69kv_397_treewire_hvmv69s1s2-3\n", "to": "hvmv69s1s2_6", "width": 4}, {"arrows": "to", "color": "#000000", "from": "hvmv69s1s2_4", "title": "Object Type: overhead_line\nname: line_hvmv69s1s2-4\nfrom: hvmv69s1s2_4\nto: hvmv69s1s2_5\nphases: ABCN\nlength: 6561.6798\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph-69kv_397_treewire_hvmv69s1s2-3\n", "to": "hvmv69s1s2_5", "width": 4}, {"arrows": "to", "color": "#000000", "from": "hvmv69s1s2_1", "title": "Object Type: overhead_line\nname: line_hvmv69s1s2-1\nfrom: hvmv69s1s2_1\nto: hvmv69s1s2_2\nphases: ABCN\nlength: 3280.8399\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph-69kv_397_treewire_hvmv69s1s2-3\n", "to": "hvmv69s1s2_2", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d2001001_int", "title": "Object Type: overhead_line\nname: line_ln2001002-1\nfrom: d2001001_int\nto: m2001002\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001002", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2691973", "title": "Object Type: overhead_line\nname: line_ln5865270-1\nfrom: l2691973\nto: m1026890\nphases: AN\nlength: 111.7040\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026890", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2691944", "title": "Object Type: overhead_line\nname: line_ln5472355-1\nfrom: l2691944\nto: l2673312\nphases: AN\nlength: 297.4028\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2673312", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047420", "title": "Object Type: overhead_line\nname: line_ln6411377-1\nfrom: m1047420\nto: l2820556\nphases: AN\nlength: 438.4849\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2820556", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026347", "title": "Object Type: overhead_line\nname: line_ln5623408-1\nfrom: m1026347\nto: m1026341\nphases: ABCN\nlength: 167.1517\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026341", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026760", "title": "Object Type: overhead_line\nname: line_ln6229809-1\nfrom: m1026760\nto: m1026744\nphases: ABCN\nlength: 377.7376\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026744", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048890", "title": "Object Type: overhead_line\nname: line_ln6048525-1\nfrom: l3048890\nto: m1166402\nphases: CN\nlength: 203.4246\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1166402", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036170", "title": "Object Type: overhead_line\nname: line_ln6505950-1\nfrom: m3036170\nto: m1026670\nphases: ABCN\nlength: 53.3630\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026670", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1186064", "title": "Object Type: overhead_line\nname: line_ln5654480-1\nfrom: m1186064\nto: m1186063\nphases: ABCN\nlength: 16.8845\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1186063", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069428", "title": "Object Type: overhead_line\nname: line_ln6047604-1\nfrom: m1069428\nto: m1069424\nphases: ABCN\nlength: 251.5122\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069424", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108361", "title": "Object Type: overhead_line\nname: line_ln6199558-1\nfrom: m1108361\nto: m1089155\nphases: CN\nlength: 417.5564\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "m1089155", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673326", "title": "Object Type: overhead_line\nname: line_ln6320348-1\nfrom: l2673326\nto: l2691938\nphases: BN\nlength: 145.2524\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2691938", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026848", "title": "Object Type: overhead_line\nname: line_ln5653461-1\nfrom: m1026848\nto: m1026847\nphases: AN\nlength: 222.8653\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026847", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209823", "title": "Object Type: overhead_line\nname: line_ln5624291-1\nfrom: m1209823\nto: m1209824\nphases: ABCN\nlength: 302.2674\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1209824", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3008279", "title": "Object Type: overhead_line\nname: line_ln5712578-1\nfrom: l3008279\nto: l2785537\nphases: AN\nlength: 304.0445\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2785537", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901912", "title": "Object Type: overhead_line\nname: line_ln6349077-1\nfrom: p901912\nto: l3195365\nphases: BN\nlength: 122.7824\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3195365", "width": 4}, {"arrows": "to", "color": "#000000", "from": "hvmv69s1s2_7", "title": "Object Type: overhead_line\nname: line_hvmv69s1s2-7\nfrom: hvmv69s1s2_7\nto: hvmv69s1s2_8\nphases: ABCN\nlength: 3280.8399\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph-69kv_397_treewire_hvmv69s1s2-3\n", "to": "hvmv69s1s2_8", "width": 4}, {"arrows": "to", "color": "#000000", "from": "hvmv69s1s2_6", "title": "Object Type: overhead_line\nname: line_hvmv69s1s2-6\nfrom: hvmv69s1s2_6\nto: hvmv69s1s2_7\nphases: ABCN\nlength: 6561.6798\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph-69kv_397_treewire_hvmv69s1s2-3\n", "to": "hvmv69s1s2_7", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089132", "title": "Object Type: overhead_line\nname: line_ln5956468-1\nfrom: m1089132\nto: l2691950\nphases: CN\nlength: 124.7876\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2691950", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108489", "title": "Object Type: overhead_line\nname: line_ln5533710-1\nfrom: m1108489\nto: m1108492\nphases: AN\nlength: 80.6557\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1108492", "width": 4}, {"arrows": "to", "color": "#000000", "from": "hvmv69s1s2_9", "title": "Object Type: overhead_line\nname: line_hvmv69s1s2-9\nfrom: hvmv69s1s2_9\nto: hvmv69s1s2_10\nphases: ABCN\nlength: 3280.8399\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph-69kv_397_treewire_hvmv69s1s2-3\n", "to": "hvmv69s1s2_10", "width": 4}, {"arrows": "to", "color": "#000000", "from": "hvmv69s1s2_8", "title": "Object Type: overhead_line\nname: line_hvmv69s1s2-8\nfrom: hvmv69s1s2_8\nto: hvmv69s1s2_9\nphases: ABCN\nlength: 3280.8399\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph-69kv_397_treewire_hvmv69s1s2-3\n", "to": "hvmv69s1s2_9", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108490", "title": "Object Type: overhead_line\nname: line_ln5927298-1\nfrom: m1108490\nto: l3142049\nphases: ABCN\nlength: 144.7282\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3142049", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139259", "title": "Object Type: overhead_line\nname: line_ln5744370-3\nfrom: n1139259\nto: l2710543\nphases: CN\nlength: 116.8984\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2710543", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108501", "title": "Object Type: overhead_line\nname: line_ln6137015-1\nfrom: m1108501\nto: m1108499\nphases: AN\nlength: 188.2163\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1108499", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827554", "title": "Object Type: overhead_line\nname: line_ln6258440-1\nfrom: p827554\nto: m1047769\nphases: BN\nlength: 25.8487\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047769", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069437", "title": "Object Type: overhead_line\nname: line_ln5744370-2\nfrom: m1069437\nto: n1139259\nphases: CN\nlength: 148.7518\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1139259", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047403", "title": "Object Type: overhead_line\nname: line_ln6207101-1\nfrom: m1047403\nto: m1047404\nphases: AN\nlength: 225.0011\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047404", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047497", "title": "Object Type: overhead_line\nname: line_ln5682337-1\nfrom: m1047497\nto: p901912\nphases: BN\nlength: 26.1309\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p901912", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3178971", "title": "Object Type: overhead_line\nname: line_ln6138602-1\nfrom: l3178971\nto: l2879067\nphases: AN\nlength: 130.6121\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2879067", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2691939", "title": "Object Type: overhead_line\nname: line_ln5714041-1\nfrom: l2691939\nto: l2860478\nphases: BN\nlength: 204.2736\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l2860478", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026792", "title": "Object Type: overhead_line\nname: line_ln5652982-1\nfrom: m1026792\nto: l2821010\nphases: CN\nlength: 567.0685\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6320366-1\n", "to": "l2821010", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108295", "title": "Object Type: overhead_line\nname: line_ln6109158-1\nfrom: m1108295\nto: l2936279\nphases: ABCN\nlength: 274.7327\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2936279", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026662", "title": "Object Type: overhead_line\nname: line_ln6199523-2\nfrom: m1026662\nto: n1140831\nphases: CN\nlength: 107.8891\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "n1140831", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140831", "title": "Object Type: overhead_line\nname: line_ln6199523-3\nfrom: n1140831\nto: l3141402\nphases: CN\nlength: 400.8076\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l3141402", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026874", "title": "Object Type: overhead_line\nname: line_ln6229799-1\nfrom: m1026874\nto: l3197638\nphases: AN\nlength: 341.4809\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3197638", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3784018", "title": "Object Type: overhead_line\nname: line_ln6077815-5\nfrom: l3784018\nto: n1136028\nphases: ABCN\nlength: 158.5263\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "n1136028", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2973155", "title": "Object Type: overhead_line\nname: line_ln6077815-4\nfrom: l2973155\nto: l3784018\nphases: ABCN\nlength: 209.9994\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "l3784018", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3214549", "title": "Object Type: underground_line\nname: line_ln81048110-3\nfrom: l3214549\nto: m1108393\nphases: A\nlength: 26.2528\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "m1108393", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2802481", "title": "Object Type: underground_line\nname: line_ln81048110-2\nfrom: l2802481\nto: l3214549\nphases: A\nlength: 292.0375\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l3214549", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136028", "title": "Object Type: overhead_line\nname: line_ln6077815-3\nfrom: n1136028\nto: l2876797\nphases: ABCN\nlength: 25.5993\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "l2876797", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136365", "title": "Object Type: overhead_line\nname: line_ln5714063-2\nfrom: n1136365\nto: m1069517\nphases: ABCN\nlength: 97.8384\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069517", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069516", "title": "Object Type: overhead_line\nname: line_ln5714063-3\nfrom: m1069516\nto: n1136365\nphases: ABCN\nlength: 168.6767\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1136365", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108423", "title": "Object Type: underground_line\nname: line_ln81048110-1\nfrom: m1108423\nto: l2802481\nphases: A\nlength: 135.1265\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l2802481", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009698", "title": "Object Type: overhead_line\nname: line_ln5773028-1\nfrom: m1009698\nto: l3156034\nphases: AN\nlength: 165.6349\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3156034", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125982", "title": "Object Type: overhead_line\nname: line_ln5588822-1\nfrom: m1125982\nto: l3029055\nphases: BN\nlength: 200.0005\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3029055", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125944", "title": "Object Type: overhead_line\nname: line_ln6348948-1\nfrom: m1125944\nto: m1125947\nphases: ABCN\nlength: 569.2057\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125947", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069613", "title": "Object Type: overhead_line\nname: line_ln6290227-1\nfrom: m1069613\nto: m1069597\nphases: BN\nlength: 324.3558\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069597", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2842384", "title": "Object Type: overhead_line\nname: line_ln5805762-1\nfrom: l2842384\nto: m1149236\nphases: ABCN\nlength: 222.3513\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1149236", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000411", "title": "Object Type: overhead_line\nname: line_ln2000412-1\nfrom: m2000411\nto: m2000412\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000412", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3101827", "title": "Object Type: overhead_line\nname: line_ln5591811-1\nfrom: l3101827\nto: m1108540\nphases: CN\nlength: 493.8388\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108540", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069169", "title": "Object Type: overhead_line\nname: line_ln6413565-1\nfrom: m1069169\nto: p827508\nphases: AN\nlength: 36.8585\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p827508", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1134476", "title": "Object Type: overhead_line\nname: line_ln6247127-2\nfrom: n1134476\nto: l3066814\nphases: ABCN\nlength: 130.9107\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3066814", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069499", "title": "Object Type: overhead_line\nname: line_ln6247127-3\nfrom: m1069499\nto: n1134476\nphases: ABCN\nlength: 110.8892\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1134476", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125940", "title": "Object Type: overhead_line\nname: line_ln5775469-1\nfrom: m1125940\nto: l3254915\nphases: BN\nlength: 582.4009\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3254915", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125994", "title": "Object Type: overhead_line\nname: line_ln5867591-1\nfrom: m1125994\nto: d5867591-1_int\nphases: ABCN\nlength: 11.1985\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "d5867591-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3253570", "title": "Object Type: overhead_line\nname: line_ln6359077-2\nfrom: l3253570\nto: l2937757\nphases: ABCN\nlength: 291.0369\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l2937757", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2937757", "title": "Object Type: overhead_line\nname: line_ln6359077-1\nfrom: l2937757\nto: l3067448\nphases: ABCN\nlength: 265.2627\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l3067448", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008742", "title": "Object Type: overhead_line\nname: line_ln5895768-1\nfrom: m1008742\nto: l3029495\nphases: BN\nlength: 91.2244\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3029495", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047732", "title": "Object Type: overhead_line\nname: line_ln5682448-2\nfrom: m1047732\nto: n1137987\nphases: CN\nlength: 39.2111\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1137987", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137987", "title": "Object Type: overhead_line\nname: line_ln5682448-3\nfrom: n1137987\nto: l3027156\nphases: CN\nlength: 128.2705\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3027156", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026941", "title": "Object Type: overhead_line\nname: line_ln6077770-1\nfrom: m1026941\nto: l3197618\nphases: AN\nlength: 382.5806\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3197618", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009726", "title": "Object Type: overhead_line\nname: line_ln5833652-1\nfrom: m1009726\nto: m1009724\nphases: ABCN\nlength: 238.6456\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1009724", "width": 4}, {"arrows": "to", "color": "#000000", "from": "196-29520", "title": "Object Type: overhead_line\nname: line_ln5800830-1\nfrom: 196-29520\nto: l3160109\nphases: ABCN\nlength: 212.1015\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3160109", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069505", "title": "Object Type: overhead_line\nname: line_ln5653479-1\nfrom: m1069505\nto: m1069509\nphases: ABCN\nlength: 102.7858\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069509", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901941", "title": "Object Type: overhead_line\nname: line_ln5651988-1\nfrom: p901941\nto: l3251799\nphases: AN\nlength: 160.9522\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3251799", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047826", "title": "Object Type: overhead_line\nname: line_ln5742816-1\nfrom: m1047826\nto: m1047825\nphases: BN\nlength: 194.0111\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047825", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036162", "title": "Object Type: overhead_line\nname: line_ln5563909-2\nfrom: m3036162\nto: l2879753\nphases: BN\nlength: 189.5831\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2879753", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142839", "title": "Object Type: overhead_line\nname: line_ln5866260-1\nfrom: m1142839\nto: l3067507\nphases: CN\nlength: 137.9641\ncontinuous_rating_C: 225.00\nemergency_rating_C: 300.00\nconfiguration: lcon_1ph-xx2/0_acsr1/0_tpx_ln5866260-1\n", "to": "l3067507", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710508", "title": "Object Type: overhead_line\nname: line_ln5562920-1\nfrom: l2710508\nto: l2822860\nphases: BN\nlength: 455.9082\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2822860", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d6138609-1_int", "title": "Object Type: overhead_line\nname: line_ln6138609-1\nfrom: d6138609-1_int\nto: l2691951\nphases: ABCN\nlength: 213.3883\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2691951", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026997", "title": "Object Type: overhead_line\nname: line_ln5744360-1\nfrom: m1026997\nto: l3216361\nphases: BN\nlength: 69.2830\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3216361", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3178977", "title": "Object Type: overhead_line\nname: line_ln5895777-1\nfrom: l3178977\nto: l3160105\nphases: AN\nlength: 195.6623\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5744357-1\n", "to": "l3160105", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125905", "title": "Object Type: overhead_line\nname: line_ln6505937-2\nfrom: m1125905\nto: l3142079\nphases: BN\nlength: 797.7942\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3142079", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1138593", "title": "Object Type: overhead_line\nname: line_ln6411394-3\nfrom: n1138593\nto: l2804262\nphases: AN\nlength: 134.7077\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2804262", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026859", "title": "Object Type: overhead_line\nname: line_ln6411394-2\nfrom: m1026859\nto: n1138593\nphases: AN\nlength: 55.9744\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1138593", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108261", "title": "Object Type: overhead_line\nname: line_ln6320323-1\nfrom: m1108261\nto: m1108260\nphases: BN\nlength: 160.2717\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1108260", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026387", "title": "Object Type: overhead_line\nname: line_ln5835147-1\nfrom: m1026387\nto: l3085402\nphases: AN\nlength: 309.9874\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l3085402", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142819", "title": "Object Type: overhead_line\nname: line_ln5625715-1\nfrom: m1142819\nto: p829960\nphases: BN\nlength: 8.2335\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "p829960", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160123", "title": "Object Type: overhead_line\nname: line_ln6199556-1\nfrom: l3160123\nto: l2897805\nphases: AN\nlength: 301.0830\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2897805", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069469", "title": "Object Type: overhead_line\nname: line_ln5683813-1\nfrom: m1069469\nto: m1069467\nphases: AN\nlength: 70.0389\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1069467", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1047612", "title": "Object Type: underground_line\nname: line_ln8961760-1\nfrom: m1047612\nto: p828360\nphases: C\nlength: 17.6235\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "p828360", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026872", "title": "Object Type: overhead_line\nname: line_ln5502543-2\nfrom: m1026872\nto: d5502543-2_int\nphases: ABCN\nlength: 299.2513\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "d5502543-2_int", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p827530", "title": "Object Type: underground_line\nname: line_ln8945013-1\nfrom: p827530\nto: 221-240991\nphases: A\nlength: 22.3769\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "221-240991", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3179678", "title": "Object Type: overhead_line\nname: line_ln6079946-1\nfrom: l3179678\nto: l2804249\nphases: ABCN\nlength: 386.3635\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2804249", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3195315", "title": "Object Type: overhead_line\nname: line_ln6015788-2\nfrom: l3195315\nto: m1069181\nphases: AN\nlength: 276.1570\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1069181", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209752", "title": "Object Type: overhead_line\nname: line_ln6200528-1\nfrom: m1209752\nto: m1209751\nphases: BN\nlength: 516.5925\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1209751", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089203", "title": "Object Type: overhead_line\nname: line_ln5986921-1\nfrom: m1089203\nto: m1089207\nphases: ABCN\nlength: 183.0138\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089207", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069191", "title": "Object Type: overhead_line\nname: line_ln6015788-1\nfrom: m1069191\nto: l3195315\nphases: AN\nlength: 155.4463\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3195315", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804250", "title": "Object Type: overhead_line\nname: line_ln5531326-1\nfrom: l2804250\nto: l2820583\nphases: CN\nlength: 226.7636\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l2820583", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804256", "title": "Object Type: overhead_line\nname: line_ln6169250-1\nfrom: l2804256\nto: m1026960\nphases: ABCN\nlength: 177.0438\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1026960", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140819", "title": "Object Type: overhead_line\nname: line_ln6347196-2\nfrom: n1140819\nto: m1026700\nphases: ABCN\nlength: 88.3550\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026700", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2955047", "title": "Object Type: overhead_line\nname: line_ln5594212-1\nfrom: l2955047\nto: l3179646\nphases: ABCN\nlength: 156.3391\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3179646", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827501", "title": "Object Type: overhead_line\nname: line_ln6231992-3\nfrom: p827501\nto: n1140516\nphases: ABCN\nlength: 14.1267\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1140516", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069564", "title": "Object Type: overhead_line\nname: line_ln6041764-1\nfrom: m1069564\nto: l3104144\nphases: AN\nlength: 125.9561\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3104144", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2973167", "title": "Object Type: overhead_line\nname: line_ln6347196-3\nfrom: l2973167\nto: n1140819\nphases: ABCN\nlength: 226.3412\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1140819", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140516", "title": "Object Type: overhead_line\nname: line_ln6231992-2\nfrom: n1140516\nto: m1089176\nphases: ABCN\nlength: 413.3409\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089176", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108258", "title": "Object Type: overhead_line\nname: line_ln5500978-1\nfrom: m1108258\nto: l3195318\nphases: BN\nlength: 149.9981\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3195318", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047825", "title": "Object Type: overhead_line\nname: line_ln5742816-2\nfrom: m1047825\nto: m1069731\nphases: BN\nlength: 282.3593\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069731", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3030203", "title": "Object Type: overhead_line\nname: line_ln5957496-1\nfrom: l3030203\nto: l3179673\nphases: CN\nlength: 177.7100\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3179673", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027013", "title": "Object Type: overhead_line\nname: line_ln5863699-1\nfrom: m1027013\nto: p901905\nphases: BN\nlength: 33.0816\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p901905", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001300", "title": "Object Type: overhead_line\nname: line_ln2001301-1\nfrom: m2001300\nto: m2001301\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001301", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2952007", "title": "Object Type: overhead_line\nname: line_ln5894230-1\nfrom: l2952007\nto: l2861158\nphases: CN\nlength: 415.1787\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2861158", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104134", "title": "Object Type: overhead_line\nname: line_ln5472369-1\nfrom: l3104134\nto: m1047346\nphases: ABCN\nlength: 152.5305\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047346", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037455", "title": "Object Type: overhead_line\nname: line_ln5927379-2\nfrom: m3037455\nto: l3217052\nphases: CN\nlength: 233.9571\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3217052", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069148", "title": "Object Type: overhead_line\nname: line_ln5865231-1\nfrom: m1069148\nto: l2785518\nphases: CN\nlength: 90.2965\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2785518", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166395", "title": "Object Type: overhead_line\nname: line_ln6142227-1\nfrom: m1166395\nto: m1166396\nphases: CN\nlength: 25.3822\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1166396", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026854", "title": "Object Type: overhead_line\nname: line_ln6380822-1\nfrom: m1026854\nto: m1026852\nphases: ABCN\nlength: 430.5370\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026852", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5653457-1_int", "title": "Object Type: overhead_line\nname: line_ln5653457-1\nfrom: d5653457-1_int\nto: m1026891\nphases: ABCN\nlength: 281.1952\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026891", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069557", "title": "Object Type: overhead_line\nname: line_ln5502556-1\nfrom: m1069557\nto: m1069558\nphases: BN\nlength: 231.7329\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069558", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142099", "title": "Object Type: overhead_line\nname: line_ln5920279-4\nfrom: n1142099\nto: n1142100\nphases: ABCN\nlength: 114.4182\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1142100", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3178978", "title": "Object Type: overhead_line\nname: line_ln5683826-1\nfrom: l3178978\nto: m1047432\nphases: AN\nlength: 545.1464\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047432", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089115", "title": "Object Type: overhead_line\nname: line_ln6199521-1\nfrom: m1089115\nto: l2991911\nphases: CN\nlength: 235.6243\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "l2991911", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142100", "title": "Object Type: overhead_line\nname: line_ln5920279-2\nfrom: n1142100\nto: m1108490\nphases: ABCN\nlength: 43.6121\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108490", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001202", "title": "Object Type: overhead_line\nname: line_ln2001203-1\nfrom: m2001202\nto: m2001203\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001203", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2730106", "title": "Object Type: overhead_line\nname: line_ln5920279-5\nfrom: l2730106\nto: n1142099\nphases: ABCN\nlength: 73.3892\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1142099", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827576", "title": "Object Type: overhead_line\nname: line_ln5746550-2\nfrom: p827576\nto: n1139256\nphases: BN\nlength: 31.5525\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "n1139256", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108402", "title": "Object Type: overhead_line\nname: line_ln6422013-1\nfrom: m1108402\nto: m1108403\nphases: ABCN\nlength: 194.7087\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108403", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026784", "title": "Object Type: overhead_line\nname: line_ln5562933-3\nfrom: m1026784\nto: n1140523\nphases: CN\nlength: 51.5380\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1140523", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140523", "title": "Object Type: overhead_line\nname: line_ln5562933-2\nfrom: n1140523\nto: l2766724\nphases: CN\nlength: 71.7126\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2766724", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139256", "title": "Object Type: overhead_line\nname: line_ln5746550-3\nfrom: n1139256\nto: l2973178\nphases: BN\nlength: 208.8205\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2973178", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069213", "title": "Object Type: overhead_line\nname: line_ln5623401-1\nfrom: m1069213\nto: l3178977\nphases: AN\nlength: 134.2713\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5744357-1\n", "to": "l3178977", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2973144", "title": "Object Type: overhead_line\nname: line_ln5706733-1\nfrom: l2973144\nto: l2724120\nphases: CN\nlength: 550.6881\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2724120", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009720", "title": "Object Type: overhead_line\nname: line_ln5804809-1\nfrom: m1009720\nto: l3178982\nphases: AN\nlength: 319.3397\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3178982", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108368", "title": "Object Type: overhead_line\nname: line_ln5926294-1\nfrom: m1108368\nto: l3085393\nphases: CN\nlength: 230.8129\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3085393", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001313", "title": "Object Type: overhead_line\nname: line_ln2001314-1\nfrom: m2001313\nto: m2001314\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001314", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235242", "title": "Object Type: overhead_line\nname: line_ln5623391-1\nfrom: l3235242\nto: m1089195\nphases: CN\nlength: 451.5061\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1089195", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2724120", "title": "Object Type: overhead_line\nname: line_ln5706733-2\nfrom: l2724120\nto: m1069149\nphases: CN\nlength: 16.7527\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1069149", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108433", "title": "Object Type: underground_line\nname: line_ln81048090-1\nfrom: m1108433\nto: 228-1048090-1_int\nphases: B\nlength: 438.1140\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "228-1048090-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001006", "title": "Object Type: overhead_line\nname: line_ln2001007-1\nfrom: m2001006\nto: m2001007\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001007", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010011", "title": "Object Type: overhead_line\nname: line_ln6106584-1\nfrom: m1010011\nto: m1010008\nphases: AN\nlength: 265.9987\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1010008", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009809", "title": "Object Type: overhead_line\nname: line_ln6077787-1\nfrom: m1009809\nto: l2710525\nphases: CN\nlength: 296.3194\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "l2710525", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108507", "title": "Object Type: overhead_line\nname: line_ln6206103-1\nfrom: m1108507\nto: l3108449\nphases: AN\nlength: 203.9994\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3108449", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047442", "title": "Object Type: overhead_line\nname: line_ln5472356-1\nfrom: m1047442\nto: l3235250\nphases: BN\nlength: 211.6151\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3235250", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047672", "title": "Object Type: overhead_line\nname: line_ln6411372-1\nfrom: m1047672\nto: l2822866\nphases: ABCN\nlength: 126.3833\ncontinuous_rating_A: 150.00\ncontinuous_rating_B: 150.00\ncontinuous_rating_C: 150.00\nemergency_rating_A: 150.00\nemergency_rating_B: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1\n", "to": "l2822866", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047728", "title": "Object Type: overhead_line\nname: line_ln6108129-1\nfrom: m1047728\nto: l2804255\nphases: BN\nlength: 311.3993\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2804255", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069311", "title": "Object Type: overhead_line\nname: line_ln5637597-1\nfrom: m1069311\nto: m1069285\nphases: ACN\nlength: 271.5456\ncontinuous_rating_A: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_2ph_h-2_acsrx2_acsr2_acsr_ln5637597-1\n", "to": "m1069285", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009726", "title": "Object Type: overhead_line\nname: line_ln6409800-1\nfrom: m1009726\nto: l3101789\nphases: AN\nlength: 128.3298\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_wpalxx2_wpal_ln6409800-1\n", "to": "l3101789", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1069250", "title": "Object Type: underground_line\nname: line_ln8979371-1\nfrom: m1069250\nto: l2690868\nphases: C\nlength: 67.4379\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l2690868", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2690868", "title": "Object Type: underground_line\nname: line_ln8979371-2\nfrom: l2690868\nto: 228-979371-2_int\nphases: C\nlength: 37.6003\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "228-979371-2_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026330", "title": "Object Type: overhead_line\nname: line_ln6047581-1\nfrom: m1026330\nto: l2766726\nphases: BN\nlength: 98.7141\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l2766726", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009840", "title": "Object Type: overhead_line\nname: line_ln5502521-1\nfrom: m1009840\nto: l2991901\nphases: BN\nlength: 179.8843\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2991901", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142863", "title": "Object Type: overhead_line\nname: line_ln5836178-1\nfrom: m1142863\nto: m1142865\nphases: ABCN\nlength: 220.3141\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142865", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026925", "title": "Object Type: overhead_line\nname: line_ln5926304-1\nfrom: m1026925\nto: l3235249\nphases: AN\nlength: 361.9230\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l3235249", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047722", "title": "Object Type: overhead_line\nname: line_ln5863709-1\nfrom: m1047722\nto: l3214064\nphases: BN\nlength: 115.9987\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3214064", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026949", "title": "Object Type: overhead_line\nname: line_ln6259991-1\nfrom: m1026949\nto: m1026951\nphases: BN\nlength: 285.9999\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026951", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104117", "title": "Object Type: overhead_line\nname: line_ln5593218-1\nfrom: l3104117\nto: m1069494\nphases: CN\nlength: 412.6218\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1069494", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000402", "title": "Object Type: overhead_line\nname: line_ln2000403-1\nfrom: m2000402\nto: m2000403\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000403", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142843", "title": "Object Type: overhead_line\nname: line_ln6381853-1\nfrom: m1142843\nto: l2955077\nphases: ABCN\nlength: 245.0563\ncontinuous_rating_A: 630.00\ncontinuous_rating_B: 630.00\ncontinuous_rating_C: 630.00\nemergency_rating_A: 630.00\nemergency_rating_B: 630.00\nemergency_rating_C: 630.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2955077", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069412", "title": "Object Type: overhead_line\nname: line_ln5502530-1\nfrom: m1069412\nto: l3066813\nphases: BN\nlength: 202.6285\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3066813", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1147858", "title": "Object Type: overhead_line\nname: line_ln5943422-4\nfrom: n1147858\nto: l2991933\nphases: CN\nlength: 173.5152\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2991933", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2746587", "title": "Object Type: overhead_line\nname: line_ln5943422-3\nfrom: l2746587\nto: n1147858\nphases: CN\nlength: 74.8762\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1147858", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216338", "title": "Object Type: overhead_line\nname: line_ln6380800-1\nfrom: l3216338\nto: l2973146\nphases: BN\nlength: 192.1953\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2973146", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p859694", "title": "Object Type: overhead_line\nname: line_ln5943422-1\nfrom: p859694\nto: l2746587\nphases: CN\nlength: 52.8032\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2746587", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3198355", "title": "Object Type: overhead_line\nname: line_ln6048642-1\nfrom: l3198355\nto: l2805037\nphases: BN\nlength: 363.5686\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l2805037", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026487", "title": "Object Type: overhead_line\nname: line_ln5956476-1\nfrom: m1026487\nto: l2897784\nphases: BN\nlength: 31.3441\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2897784", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009855", "title": "Object Type: overhead_line\nname: line_ln6138618-1\nfrom: m1009855\nto: l2991927\nphases: BN\nlength: 384.1764\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2991927", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2860486", "title": "Object Type: overhead_line\nname: line_ln6350540-1\nfrom: l2860486\nto: l3141399\nphases: AN\nlength: 331.2041\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5744357-1\n", "to": "l3141399", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166377", "title": "Object Type: overhead_line\nname: line_ln5992960-1\nfrom: m1166377\nto: m1166376\nphases: ABCN\nlength: 110.7603\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1166376", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026726", "title": "Object Type: overhead_line\nname: line_ln6286965-1\nfrom: m1026726\nto: l2814529\nphases: ABCN\nlength: 129.8445\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l2814529", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3032980", "title": "Object Type: overhead_line\nname: line_ln6504020-2\nfrom: m3032980\nto: m3032977\nphases: ABCN\nlength: 844.6338\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m3032977", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026826", "title": "Object Type: overhead_line\nname: line_ln6258470-1\nfrom: m1026826\nto: l2952013\nphases: CN\nlength: 274.2567\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-4_acsrxx2_acsr_ln6019479-1\n", "to": "l2952013", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254206", "title": "Object Type: overhead_line\nname: line_ln6259982-1\nfrom: l3254206\nto: m1009827\nphases: BN\nlength: 162.4430\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1009827", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2729409", "title": "Object Type: overhead_line\nname: line_ln5835138-1\nfrom: l2729409\nto: l2841624\nphases: BN\nlength: 284.6575\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2841624", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047312", "title": "Object Type: overhead_line\nname: line_ln6320367-3\nfrom: m1047312\nto: n1137960\nphases: ABCN\nlength: 49.7678\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1137960", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047713", "title": "Object Type: overhead_line\nname: line_ln6132680-1\nfrom: m1047713\nto: m1047720\nphases: ABCN\nlength: 361.5376\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1047720", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137960", "title": "Object Type: overhead_line\nname: line_ln6320367-2\nfrom: n1137960\nto: m1047309\nphases: ABCN\nlength: 82.5199\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047309", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166362", "title": "Object Type: overhead_line\nname: line_ln6078774-1\nfrom: m1166362\nto: m1166355\nphases: AN\nlength: 338.9136\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1166355", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1138599", "title": "Object Type: overhead_line\nname: line_ln6375549-3\nfrom: n1138599\nto: l3181545\nphases: ABCN\nlength: 207.3272\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3181545", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3649297", "title": "Object Type: overhead_line\nname: line_ln6900591-6\nfrom: l3649297\nto: l3649298\nphases: AN\nlength: 208.8374\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3649298", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069376", "title": "Object Type: overhead_line\nname: line_ln6375549-4\nfrom: m1069376\nto: n1138599\nphases: ABCN\nlength: 72.1641\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1138599", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1138603", "title": "Object Type: overhead_line\nname: line_ln6375549-5\nfrom: n1138603\nto: l3125349\nphases: ABCN\nlength: 72.4415\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3125349", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991914", "title": "Object Type: overhead_line\nname: line_ln5651975-1\nfrom: l2991914\nto: m1047503\nphases: ABCN\nlength: 116.9621\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047503", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1186der480-1", "title": "Object Type: overhead_line\nname: line_ln1186der-1\nfrom: m1186der480-1\nto: m1186der-1\nphases: ABCN\nlength: 1640.4199\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m1186der-1", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3181545", "title": "Object Type: overhead_line\nname: line_ln6375549-6\nfrom: l3181545\nto: n1138603\nphases: ABCN\nlength: 257.6932\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1138603", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026906", "title": "Object Type: overhead_line\nname: line_ln5683857-1\nfrom: m1026906\nto: l2691973\nphases: AN\nlength: 603.8226\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2691973", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3649298", "title": "Object Type: overhead_line\nname: line_ln6900591-8\nfrom: l3649298\nto: l3649299\nphases: AN\nlength: 212.0840\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3649299", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1186der480-1", "title": "Object Type: overhead_line\nname: line_ln1186der-2\nfrom: m1186der480-1\nto: m1186der-2\nphases: ABCN\nlength: 1640.4199\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m1186der-2", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1186der480-1", "title": "Object Type: overhead_line\nname: line_ln1186der-3\nfrom: m1186der480-1\nto: m1186der-3\nphases: ABCN\nlength: 1640.4199\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m1186der-3", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1047371", "title": "Object Type: underground_line\nname: line_ln8968081-1\nfrom: m1047371\nto: p841985\nphases: B\nlength: 8.0701\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "p841985", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026997", "title": "Object Type: overhead_line\nname: line_ln5653488-1\nfrom: m1026997\nto: m1027000\nphases: ABCN\nlength: 197.8808\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1027000", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000709", "title": "Object Type: overhead_line\nname: line_ln2000710-1\nfrom: m2000709\nto: m2000710\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000710", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069526", "title": "Object Type: overhead_line\nname: line_ln5562946-1\nfrom: m1069526\nto: l2673331\nphases: BN\nlength: 126.3206\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2673331", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089173", "title": "Object Type: overhead_line\nname: line_ln5714045-1\nfrom: m1089173\nto: l2673307\nphases: CN\nlength: 275.8782\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l2673307", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897790", "title": "Object Type: overhead_line\nname: line_ln5744351-1\nfrom: l2897790\nto: l2935566\nphases: CN\nlength: 231.0816\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2935566", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2861218", "title": "Object Type: overhead_line\nname: line_ln5958866-1\nfrom: l2861218\nto: d5958866-1_int\nphases: ABCN\nlength: 522.7618\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5958866-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026364", "title": "Object Type: overhead_line\nname: line_ln5895786-1\nfrom: m1026364\nto: l3010570\nphases: AN\nlength: 196.0519\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3010570", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026357", "title": "Object Type: overhead_line\nname: line_ln5532791-1\nfrom: m1026357\nto: m1026356\nphases: ABCN\nlength: 97.0941\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026356", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2783231", "title": "Object Type: overhead_line\nname: line_ln5985355-1\nfrom: l2783231\nto: l3254227\nphases: BN\nlength: 498.4894\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3254227", "width": 4}, {"arrows": "to", "color": "#000000", "from": "196-29521", "title": "Object Type: overhead_line\nname: line_ln5985355-4\nfrom: 196-29521\nto: n1136355\nphases: BN\nlength: 33.6241\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "n1136355", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026786", "title": "Object Type: overhead_line\nname: line_ln5770318-1\nfrom: m1026786\nto: m1026785\nphases: ABCN\nlength: 12.6962\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026785", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047424", "title": "Object Type: overhead_line\nname: line_ln5683822-1\nfrom: m1047424\nto: l2691949\nphases: ABCN\nlength: 213.0033\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2691949", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136355", "title": "Object Type: overhead_line\nname: line_ln5985355-3\nfrom: n1136355\nto: l2783231\nphases: BN\nlength: 237.7126\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l2783231", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2684420", "title": "Object Type: overhead_line\nname: line_ln5532738-1\nfrom: l2684420\nto: m1047824\nphases: BN\nlength: 273.7943\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047824", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001der480-2", "title": "Object Type: overhead_line\nname: line_ln2001der-5\nfrom: m2001der480-2\nto: m2001der-5\nphases: ABCN\nlength: 164.0420\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m2001der-5", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026646", "title": "Object Type: overhead_line\nname: line_ln5986930-1\nfrom: m1026646\nto: l3178978\nphases: AN\nlength: 645.2267\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3178978", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841620", "title": "Object Type: overhead_line\nname: line_ln6320332-1\nfrom: l2841620\nto: l2785520\nphases: BN\nlength: 786.4903\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2785520", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104118", "title": "Object Type: overhead_line\nname: line_ln5774448-1\nfrom: l3104118\nto: l2748126\nphases: CN\nlength: 261.7321\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2748126", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027027", "title": "Object Type: overhead_line\nname: line_ln6137083-1\nfrom: m1027027\nto: l3270853\nphases: CN\nlength: 141.4624\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3270853", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047568", "title": "Object Type: overhead_line\nname: line_ln6383059-1\nfrom: m1047568\nto: p827527\nphases: ABCN\nlength: 52.2934\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "p827527", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3197661", "title": "Object Type: overhead_line\nname: line_ln6229832-2\nfrom: l3197661\nto: l3122848\nphases: CN\nlength: 222.9381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3122848", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026898", "title": "Object Type: overhead_line\nname: line_ln6229832-1\nfrom: m1026898\nto: l3197661\nphases: CN\nlength: 9.5487\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3197661", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108534", "title": "Object Type: overhead_line\nname: line_ln5863718-1\nfrom: m1108534\nto: p901934\nphases: AN\nlength: 20.8795\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p901934", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001der480-1", "title": "Object Type: overhead_line\nname: line_ln2001der-2\nfrom: m2001der480-1\nto: m2001der-2\nphases: ABCN\nlength: 164.0420\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m2001der-2", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001der480-1", "title": "Object Type: overhead_line\nname: line_ln2001der-1\nfrom: m2001der480-1\nto: m2001der-1\nphases: ABCN\nlength: 164.0420\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m2001der-1", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026847", "title": "Object Type: overhead_line\nname: line_ln5804799-1\nfrom: m1026847\nto: l2673311\nphases: AN\nlength: 199.3449\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2673311", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139258", "title": "Object Type: overhead_line\nname: line_ln5956498-3\nfrom: n1139258\nto: l3066810\nphases: CN\nlength: 133.4013\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3066810", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001der480-2", "title": "Object Type: overhead_line\nname: line_ln2001der-4\nfrom: m2001der480-2\nto: m2001der-4\nphases: ABCN\nlength: 164.0420\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m2001der-4", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069437", "title": "Object Type: overhead_line\nname: line_ln5956498-2\nfrom: m1069437\nto: n1139258\nphases: CN\nlength: 36.9406\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1139258", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001der480-1", "title": "Object Type: overhead_line\nname: line_ln2001der-3\nfrom: m2001der480-1\nto: m2001der-3\nphases: ABCN\nlength: 164.0420\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m2001der-3", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125957", "title": "Object Type: overhead_line\nname: line_ln5982822-1\nfrom: m1125957\nto: l2936211\nphases: CN\nlength: 124.2129\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l2936211", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1126005", "title": "Object Type: overhead_line\nname: line_ln6381764-1\nfrom: m1126005\nto: l2767342\nphases: AN\nlength: 228.4898\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2767342", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p862322", "title": "Object Type: underground_line\nname: line_ln8979251-1\nfrom: p862322\nto: 221-308718\nphases: ABC\nlength: 17.0721\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "221-308718", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108540", "title": "Object Type: overhead_line\nname: line_ln6078689-1\nfrom: m1108540\nto: l2955006\nphases: CN\nlength: 80.6036\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2955006", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069497", "title": "Object Type: overhead_line\nname: line_ln6138595-1\nfrom: m1069497\nto: m1069495\nphases: ABCN\nlength: 50.1280\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069495", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-308718", "title": "Object Type: underground_line\nname: line_ln8979251-2\nfrom: 221-308718\nto: l2803199\nphases: ABC\nlength: 110.4897\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "l2803199", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026699", "title": "Object Type: overhead_line\nname: line_ln5993742-1\nfrom: m1026699\nto: m1026722\nphases: BN\nlength: 304.0888\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026722", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3177894", "title": "Object Type: overhead_line\nname: line_ln5486878-2\nfrom: l3177894\nto: l3082993\nphases: AN\nlength: 301.9982\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3082993", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010004", "title": "Object Type: overhead_line\nname: line_ln5486878-1\nfrom: m1010004\nto: l3177894\nphases: AN\nlength: 817.9995\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3177894", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2876797", "title": "Object Type: overhead_line\nname: line_ln6258439-1\nfrom: l2876797\nto: r18241\nphases: ABCN\nlength: 161.9968\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1\n", "to": "r18241", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026942", "title": "Object Type: overhead_line\nname: line_ln6228279-2\nfrom: m1026942\nto: l3141389\nphases: AN\nlength: 13.9425\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1\n", "to": "l3141389", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026941", "title": "Object Type: overhead_line\nname: line_ln6228279-1\nfrom: m1026941\nto: m1026942\nphases: AN\nlength: 70.5666\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1\n", "to": "m1026942", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829979", "title": "Object Type: overhead_line\nname: line_ln5746706-2\nfrom: p829979\nto: m3036172\nphases: BN\nlength: 106.8486\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m3036172", "width": 4}, {"arrows": "to", "color": "#000000", "from": "r18242", "title": "Object Type: overhead_line\nname: line_ln6199530-1\nfrom: r18242\nto: l3254218\nphases: ABCN\nlength: 124.2330\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3254218", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209805", "title": "Object Type: overhead_line\nname: line_ln5775442-1\nfrom: m1209805\nto: l2823592\nphases: ABCN\nlength: 346.3260\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2823592", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1126020", "title": "Object Type: overhead_line\nname: line_ln5651997-1\nfrom: m1126020\nto: m1126025\nphases: AN\nlength: 415.6890\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1126025", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209828", "title": "Object Type: overhead_line\nname: line_ln5873976-1\nfrom: m1209828\nto: l3253570\nphases: ABCN\nlength: 131.7993\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l3253570", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026377", "title": "Object Type: overhead_line\nname: line_ln5653466-1\nfrom: m1026377\nto: l3048210\nphases: AN\nlength: 417.4933\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "l3048210", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125955", "title": "Object Type: overhead_line\nname: line_ln5740283-1\nfrom: m1125955\nto: m1125957\nphases: CN\nlength: 22.3954\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "m1125957", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069521", "title": "Object Type: overhead_line\nname: line_ln6380835-1\nfrom: m1069521\nto: l3254231\nphases: AN\nlength: 163.7328\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3254231", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2766718", "title": "Object Type: overhead_line\nname: line_ln5956463-1\nfrom: l2766718\nto: l3048206\nphases: ABCN\nlength: 301.1730\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3048206", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047386", "title": "Object Type: overhead_line\nname: line_ln5562924-1\nfrom: m1047386\nto: m1047388\nphases: BN\nlength: 438.7305\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047388", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026745", "title": "Object Type: overhead_line\nname: line_ln5841919-1\nfrom: m1026745\nto: l3029183\nphases: BN\nlength: 298.6107\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3029183", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3142049", "title": "Object Type: overhead_line\nname: line_ln5889821-1\nfrom: l3142049\nto: m1108493\nphases: ABCN\nlength: 277.7893\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108493", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216347", "title": "Object Type: overhead_line\nname: line_ln6138605-1\nfrom: l3216347\nto: l2785523\nphases: CN\nlength: 282.0301\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "l2785523", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235946", "title": "Object Type: overhead_line\nname: line_ln5836089-1\nfrom: l3235946\nto: m1126005\nphases: AN\nlength: 573.5413\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1126005", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010004", "title": "Object Type: overhead_line\nname: line_ln6198053-1\nfrom: m1010004\nto: m1010003\nphases: AN\nlength: 54.9990\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1010003", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089131", "title": "Object Type: overhead_line\nname: line_ln6290212-1\nfrom: m1089131\nto: l3029502\nphases: ABCN\nlength: 314.2059\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3029502", "width": 4}, {"arrows": "to", "color": "#000000", "from": "190-8593", "title": "Object Type: overhead_line\nname: line_ln5860423-3\nfrom: 190-8593\nto: d5860423-3_int\nphases: ABCN\nlength: 26.3387\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "d5860423-3_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q14733", "title": "Object Type: overhead_line\nname: line_ln5860423-4\nfrom: q14733\nto: m1047568\nphases: ABCN\nlength: 49.0914\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047568", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3029505", "title": "Object Type: overhead_line\nname: line_ln6411385-1\nfrom: l3029505\nto: l2673318\nphases: CN\nlength: 326.700\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2673318", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142819", "title": "Object Type: overhead_line\nname: line_ln5684859-1\nfrom: m1142819\nto: l2861219\nphases: BN\nlength: 199.4670\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2861219", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142874", "title": "Object Type: overhead_line\nname: line_ln5987954-1\nfrom: m1142874\nto: m1142875\nphases: ABCN\nlength: 180.3117\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142875", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108274", "title": "Object Type: overhead_line\nname: line_ln5472347-1\nfrom: m1108274\nto: m1108276\nphases: BN\nlength: 173.3900\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108276", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841632", "title": "Object Type: overhead_line\nname: line_ln5860423-1\nfrom: l2841632\nto: d5860450-1_int\nphases: ABCN\nlength: 82.4335\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "d5860450-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008758", "title": "Object Type: overhead_line\nname: line_ln5835125-1\nfrom: m1008758\nto: l2822859\nphases: BN\nlength: 146.2914\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2822859", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047592", "title": "Object Type: overhead_line\nname: line_ln5565092-1\nfrom: m1047592\nto: p827512\nphases: CN\nlength: 11.9952\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "p827512", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026979", "title": "Object Type: overhead_line\nname: line_ln5865240-1\nfrom: m1026979\nto: l2748152\nphases: BN\nlength: 252.7146\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2748152", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047480", "title": "Object Type: overhead_line\nname: line_ln6077774-1\nfrom: m1047480\nto: m1069483\nphases: ABCN\nlength: 373.9578\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069483", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047575", "title": "Object Type: overhead_line\nname: line_ln5860423-2\nfrom: m1047575\nto: regxfmr_190-8593\nphases: ABCN\nlength: 29.1779\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "regxfmr_190-8593", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047340", "title": "Object Type: overhead_line\nname: line_ln6411390-1\nfrom: m1047340\nto: l2991923\nphases: AN\nlength: 212.5868\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2991923", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827536", "title": "Object Type: overhead_line\nname: line_ln6440002-3\nfrom: p827536\nto: n1137999\nphases: CN\nlength: 41.1314\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-4_acsrxx2_acsr_ln6019479-1\n", "to": "n1137999", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2954361", "title": "Object Type: overhead_line\nname: line_ln6320354-1\nfrom: l2954361\nto: m1069627\nphases: BN\nlength: 177.7903\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069627", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d6440002-2_int", "title": "Object Type: overhead_line\nname: line_ln6440002-2\nfrom: d6440002-2_int\nto: l2876813\nphases: CN\nlength: 264.7575\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-4_acsrxx2_acsr_ln6019479-1\n", "to": "l2876813", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3032980", "title": "Object Type: overhead_line\nname: line_ln0504020-1\nfrom: m3032980\nto: m3032981\nphases: ABCN\nlength: 84.9058\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m3032981", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026339", "title": "Object Type: overhead_line\nname: line_ln5774466-1\nfrom: m1026339\nto: l2766727\nphases: BN\nlength: 237.5256\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2766727", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2730108", "title": "Object Type: overhead_line\nname: line_ln5896731-1\nfrom: l2730108\nto: l2786204\nphases: ABCN\nlength: 276.7673\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l2786204", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142832", "title": "Object Type: overhead_line\nname: line_ln6018331-1\nfrom: m1142832\nto: l3160865\nphases: ABCN\nlength: 220.0777\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3160865", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027036", "title": "Object Type: overhead_line\nname: line_ln5744364-1\nfrom: m1027036\nto: l3010580\nphases: BN\nlength: 70.3821\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3010580", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000700", "title": "Object Type: overhead_line\nname: line_ln2000701-1\nfrom: m2000700\nto: m2000701\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000701", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p860892", "title": "Object Type: overhead_line\nname: line_ln6108138-2\nfrom: p860892\nto: n1139543\nphases: CN\nlength: 35.2094\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1139543", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139543", "title": "Object Type: overhead_line\nname: line_ln6108138-3\nfrom: n1139543\nto: l2727795\nphases: CN\nlength: 162.8453\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2727795", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2692655", "title": "Object Type: overhead_line\nname: line_ln5896825-1\nfrom: l2692655\nto: m1142821\nphases: ABCN\nlength: 175.6027\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142821", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2955077", "title": "Object Type: overhead_line\nname: line_ln6413954-1\nfrom: l2955077\nto: m1142851\nphases: ABCN\nlength: 197.7215\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142851", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3214112", "title": "Object Type: overhead_line\nname: line_ln5803984-2\nfrom: l3214112\nto: l3160104\nphases: BN\nlength: 339.3827\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3160104", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254214", "title": "Object Type: overhead_line\nname: line_ln5803984-1\nfrom: l3254214\nto: l3214112\nphases: BN\nlength: 273.9079\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3214112", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137958", "title": "Object Type: overhead_line\nname: line_ln5958702-3\nfrom: n1137958\nto: m1047478\nphases: CN\nlength: 291.0776\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1047478", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089145", "title": "Object Type: overhead_line\nname: line_ln6028890-1\nfrom: m1089145\nto: l3215385\nphases: ABCN\nlength: 117.9983\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l3215385", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3030197", "title": "Object Type: overhead_line\nname: line_ln6381844-1\nfrom: l3030197\nto: m1142868\nphases: ABCN\nlength: 231.4216\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142868", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026485", "title": "Object Type: overhead_line\nname: line_ln6290243-1\nfrom: m1026485\nto: m1026492\nphases: BN\nlength: 216.2311\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026492", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827505", "title": "Object Type: overhead_line\nname: line_ln5958702-2\nfrom: p827505\nto: n1137958\nphases: CN\nlength: 15.0179\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1137958", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142880", "title": "Object Type: overhead_line\nname: line_ln5591718-1\nfrom: m1142880\nto: l2891575\nphases: CN\nlength: 324.5371\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2891575", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026468", "title": "Object Type: overhead_line\nname: line_ln6167715-1\nfrom: m1026468\nto: p901909\nphases: BN\nlength: 31.6182\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p901909", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2748130", "title": "Object Type: overhead_line\nname: line_ln5895773-1\nfrom: l2748130\nto: l3254212\nphases: BN\nlength: 236.7777\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3254212", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897773", "title": "Object Type: overhead_line\nname: line_ln5532747-1\nfrom: l2897773\nto: l3197631\nphases: AN\nlength: 398.2518\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3197631", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026970", "title": "Object Type: overhead_line\nname: line_ln6380813-1\nfrom: m1026970\nto: m1026977\nphases: ABCN\nlength: 205.1592\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1026977", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1144666", "title": "Object Type: overhead_line\nname: line_ln6318745-2\nfrom: n1144666\nto: m1027041\nphases: CN\nlength: 102.8843\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "m1027041", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2861197", "title": "Object Type: overhead_line\nname: line_ln6292461-1\nfrom: l2861197\nto: l3160896\nphases: CN\nlength: 241.4746\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l3160896", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3234185", "title": "Object Type: overhead_line\nname: line_ln6121686-1\nfrom: l3234185\nto: l3065750\nphases: BN\nlength: 326.2019\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3065750", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897769", "title": "Object Type: overhead_line\nname: line_ln5986925-2\nfrom: l2897769\nto: l3778577\nphases: CN\nlength: 180.8482\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3778577", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136362", "title": "Object Type: overhead_line\nname: line_ln6409781-3\nfrom: n1136362\nto: l3197652\nphases: AN\nlength: 89.8397\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3197652", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3778577", "title": "Object Type: overhead_line\nname: line_ln5986925-3\nfrom: l3778577\nto: l3141395\nphases: CN\nlength: 209.7532\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3141395", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069563", "title": "Object Type: overhead_line\nname: line_ln6409781-2\nfrom: m1069563\nto: n1136362\nphases: AN\nlength: 62.6215\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1136362", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027042", "title": "Object Type: overhead_line\nname: line_ln6318745-3\nfrom: m1027042\nto: n1144666\nphases: CN\nlength: 76.8770\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "n1144666", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841645", "title": "Object Type: overhead_line\nname: line_ln6077810-1\nfrom: l2841645\nto: l3066829\nphases: CN\nlength: 98.4813\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3066829", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3327098", "title": "Object Type: overhead_line\nname: line_ln6660514-2\nfrom: m3327098\nto: m3327097\nphases: BN\nlength: 260.9987\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m3327097", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069582", "title": "Object Type: overhead_line\nname: line_ln6231996-1\nfrom: m1069582\nto: d6231996-1_int\nphases: BN\nlength: 80.9746\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "d6231996-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3159645", "title": "Object Type: overhead_line\nname: line_ln5511594-2\nfrom: l3159645\nto: l2983432\nphases: AN\nlength: 312.3154\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2983432", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3085402", "title": "Object Type: overhead_line\nname: line_ln6169254-1\nfrom: l3085402\nto: m1026394\nphases: AN\nlength: 48.1460\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "m1026394", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047515", "title": "Object Type: overhead_line\nname: line_ln5593236-6\nfrom: m1047515\nto: m1047513\nphases: ABCN\nlength: 369.7093\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047513", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047707", "title": "Object Type: overhead_line\nname: line_ln5511594-1\nfrom: m1047707\nto: l3159645\nphases: AN\nlength: 7.6842\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3159645", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026855", "title": "Object Type: overhead_line\nname: line_ln5623410-1\nfrom: m1026855\nto: m1026861\nphases: ABCN\nlength: 121.4666\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026861", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026356", "title": "Object Type: overhead_line\nname: line_ln5895818-1\nfrom: m1026356\nto: m1026354\nphases: ABCN\nlength: 127.1115\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026354", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001304", "title": "Object Type: overhead_line\nname: line_ln2001305-1\nfrom: m2001304\nto: m2001305\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001305", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166374", "title": "Object Type: overhead_line\nname: line_ln6412355-1\nfrom: m1166374\nto: l2786266\nphases: ABCN\nlength: 221.9383\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2786266", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1186078", "title": "Object Type: overhead_line\nname: line_ln6254100-1\nfrom: m1186078\nto: l2806553\nphases: CN\nlength: 271.6133\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l2806553", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2748780", "title": "Object Type: overhead_line\nname: line_ln6291152-1\nfrom: l2748780\nto: l2823544\nphases: AN\nlength: 227.0885\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2823544", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235945", "title": "Object Type: overhead_line\nname: line_ln6200439-1\nfrom: l3235945\nto: l2842330\nphases: CN\nlength: 104.9336\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2842330", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089118", "title": "Object Type: overhead_line\nname: line_ln5835143-1\nfrom: m1089118\nto: m1089115\nphases: ABCN\nlength: 530.5390\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089115", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3156034", "title": "Object Type: overhead_line\nname: line_ln5739003-1\nfrom: l3156034\nto: l3066821\nphases: AN\nlength: 195.1084\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3066821", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108403", "title": "Object Type: underground_line\nname: line_ln6422017-1\nfrom: m1108403\nto: m1108407\nphases: B\nlength: 485.3304\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "m1108407", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001206", "title": "Object Type: overhead_line\nname: line_ln2001207-1\nfrom: m2001206\nto: m2001207\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001207", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108328", "title": "Object Type: overhead_line\nname: line_ln5621860-1\nfrom: m1108328\nto: l3160878\nphases: CN\nlength: 684.8549\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3160878", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235255", "title": "Object Type: overhead_line\nname: line_ln5714080-1\nfrom: l3235255\nto: m1047316\nphases: ABCN\nlength: 168.0069\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047316", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136996", "title": "Object Type: overhead_line\nname: line_ln5867683-3\nfrom: n1136996\nto: m1047649\nphases: ABCN\nlength: 45.5437\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1047649", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895080", "title": "Object Type: overhead_line\nname: line_ln6195470-1\nfrom: p895080\nto: l2917333\nphases: AN\nlength: 274.8686\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2917333", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216123", "title": "Object Type: overhead_line\nname: line_ln5867683-2\nfrom: l3216123\nto: n1136996\nphases: ABCN\nlength: 342.0485\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "n1136996", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841621", "title": "Object Type: overhead_line\nname: line_ln5865235-2\nfrom: l2841621\nto: n1137986\nphases: ABCN\nlength: 113.3906\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "n1137986", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026805", "title": "Object Type: overhead_line\nname: line_ln6106580-1\nfrom: m1026805\nto: l3120502\nphases: CN\nlength: 296.9883\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6320366-1\n", "to": "l3120502", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137986", "title": "Object Type: overhead_line\nname: line_ln5865235-3\nfrom: n1137986\nto: m1047732\nphases: ABCN\nlength: 141.2823\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1047732", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2933165", "title": "Object Type: overhead_line\nname: line_ln5863825-1\nfrom: l2933165\nto: l3235273\nphases: BN\nlength: 420.7509\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3235273", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009651", "title": "Object Type: overhead_line\nname: line_ln5774488-1\nfrom: m1009651\nto: l2879092\nphases: CN\nlength: 172.9994\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2879092", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p828360", "title": "Object Type: underground_line\nname: line_ln8961799-1\nfrom: p828360\nto: l2729206\nphases: C\nlength: 103.3396\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l2729206", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2729207", "title": "Object Type: underground_line\nname: line_ln8961799-3\nfrom: l2729207\nto: 228-961799-3_int\nphases: C\nlength: 40.0028\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "228-961799-3_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827532", "title": "Object Type: overhead_line\nname: line_ln6201699-1\nfrom: p827532\nto: m1047326\nphases: AN\nlength: 23.9262\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047326", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089155", "title": "Object Type: overhead_line\nname: line_ln6047559-2\nfrom: m1089155\nto: m3037540\nphases: CN\nlength: 239.3236\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m3037540", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2729206", "title": "Object Type: underground_line\nname: line_ln8961799-2\nfrom: l2729206\nto: l2729207\nphases: C\nlength: 961.5595\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l2729207", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785527", "title": "Object Type: overhead_line\nname: line_ln5744342-1\nfrom: l2785527\nto: l2766729\nphases: AN\nlength: 237.2403\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2766729", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108524", "title": "Object Type: overhead_line\nname: line_ln5649361-1\nfrom: m1108524\nto: m1108520\nphases: CN\nlength: 123.1716\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1108520", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108520", "title": "Object Type: overhead_line\nname: line_ln5649361-2\nfrom: m1108520\nto: l2804277\nphases: CN\nlength: 176.8171\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2804277", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048228", "title": "Object Type: overhead_line\nname: line_ln6260030-1\nfrom: l3048228\nto: l2991940\nphases: CN\nlength: 297.7465\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2991940", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235257", "title": "Object Type: overhead_line\nname: line_ln5804805-1\nfrom: l3235257\nto: l2822871\nphases: ABCN\nlength: 362.4646\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2822871", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2992656", "title": "Object Type: overhead_line\nname: line_ln5533838-1\nfrom: l2992656\nto: m1166356\nphases: AN\nlength: 195.1540\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "m1166356", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047752", "title": "Object Type: overhead_line\nname: line_ln5926298-1\nfrom: m1047752\nto: m1047750\nphases: AN\nlength: 234.0867\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047750", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e206217", "title": "Object Type: overhead_line\nname: line_ln6318767-1\nfrom: e206217\nto: m1125969\nphases: ABCN\nlength: 183.5830\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125969", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089215", "title": "Object Type: overhead_line\nname: line_ln6108125-4\nfrom: m1089215\nto: m1089220\nphases: ABCN\nlength: 289.8554\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089220", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089215", "title": "Object Type: overhead_line\nname: line_ln6108125-3\nfrom: m1089215\nto: n1134474\nphases: ABCN\nlength: 149.8210\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1134474", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1134474", "title": "Object Type: overhead_line\nname: line_ln6108125-2\nfrom: n1134474\nto: m1069496\nphases: ABCN\nlength: 186.3653\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069496", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037452", "title": "Object Type: overhead_line\nname: line_ln6320341-2\nfrom: m3037452\nto: m1026387\nphases: AN\nlength: 390.0956\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "m1026387", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3217064", "title": "Object Type: overhead_line\nname: line_ln6315098-1\nfrom: l3217064\nto: l3200222\nphases: BN\nlength: 753.5136\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3200222", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3232301", "title": "Object Type: underground_line\nname: line_ln81037792-1\nfrom: l3232301\nto: m1069328\nphases: A\nlength: 48.4164\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "m1069328", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710511", "title": "Object Type: overhead_line\nname: line_ln5502525-1\nfrom: l2710511\nto: l2766719\nphases: AN\nlength: 220.7415\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2766719", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q14412", "title": "Object Type: overhead_line\nname: line_ln5926308-2\nfrom: q14412\nto: m1047325\nphases: ABCN\nlength: 111.3681\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047325", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2860491", "title": "Object Type: overhead_line\nname: line_ln5926308-3\nfrom: l2860491\nto: d5926308-3_int\nphases: ABCN\nlength: 112.6780\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5926308-3_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p860847", "title": "Object Type: overhead_line\nname: line_ln5472401-1\nfrom: p860847\nto: m1026880\nphases: AN\nlength: 248.9151\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026880", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026891", "title": "Object Type: overhead_line\nname: line_ln6017292-1\nfrom: m1026891\nto: l3160102\nphases: ABCN\nlength: 286.3286\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3160102", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009742", "title": "Object Type: overhead_line\nname: line_ln6076268-1\nfrom: m1009742\nto: p901972\nphases: ABCN\nlength: 39.2541\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "p901972", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026726", "title": "Object Type: overhead_line\nname: line_ln6506308-1\nfrom: m1026726\nto: l2916610\nphases: BN\nlength: 215.9070\ncontinuous_rating_B: 150.00\nemergency_rating_B: 150.00\nconfiguration: lcon_1ph-x4_acsrx4_dpx_ln6506308-1\n", "to": "l2916610", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254237", "title": "Object Type: overhead_line\nname: line_ln6425615-1\nfrom: l3254237\nto: m1108387\nphases: ABCN\nlength: 460.0012\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108387", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036167", "title": "Object Type: overhead_line\nname: line_ln6505946-1\nfrom: m3036167\nto: l3085391\nphases: ABCN\nlength: 240.6005\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3085391", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000406", "title": "Object Type: overhead_line\nname: line_ln2000407-1\nfrom: m2000406\nto: m2000407\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000407", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136368", "title": "Object Type: overhead_line\nname: line_ln5776669-3\nfrom: n1136368\nto: l2897792\nphases: AN\nlength: 23.1710\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2897792", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108514", "title": "Object Type: overhead_line\nname: line_ln5735714-1\nfrom: m1108514\nto: m1108508\nphases: CN\nlength: 320.0007\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1108508", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827548", "title": "Object Type: overhead_line\nname: line_ln5776669-2\nfrom: p827548\nto: n1136368\nphases: AN\nlength: 25.1910\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "n1136368", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047374", "title": "Object Type: overhead_line\nname: line_ln5835134-1\nfrom: m1047374\nto: l3197629\nphases: BN\nlength: 723.3373\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3197629", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254870", "title": "Object Type: overhead_line\nname: line_ln6030576-1\nfrom: l3254870\nto: m1125943\nphases: CN\nlength: 1568.1469\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1125943", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047432", "title": "Object Type: overhead_line\nname: line_ln5502534-1\nfrom: m1047432\nto: m1047433\nphases: AN\nlength: 150.3908\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047433", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089093", "title": "Object Type: overhead_line\nname: line_ln5593214-1\nfrom: m1089093\nto: m1089094\nphases: CN\nlength: 198.8770\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "m1089094", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3197624", "title": "Object Type: overhead_line\nname: line_ln6380804-1\nfrom: l3197624\nto: m1027101\nphases: BN\nlength: 455.1837\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1027101", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3027671", "title": "Object Type: underground_line\nname: line_ln81048108-2\nfrom: l3027671\nto: m1108423\nphases: A\nlength: 438.7701\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "m1108423", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108462", "title": "Object Type: underground_line\nname: line_ln81048108-1\nfrom: m1108462\nto: l3027671\nphases: A\nlength: 390.3665\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l3027671", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026693", "title": "Object Type: overhead_line\nname: line_ln5956472-1\nfrom: m1026693\nto: l2991916\nphases: BN\nlength: 333.9055\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2991916", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000909", "title": "Object Type: overhead_line\nname: line_ln2000910-1\nfrom: m2000909\nto: m2000910\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000910", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5534967-1_int", "title": "Object Type: overhead_line\nname: line_ln5534967-1\nfrom: d5534967-1_int\nto: p827501\nphases: ABCN\nlength: 348.0490\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "p827501", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901945", "title": "Object Type: overhead_line\nname: line_ln6228311-1\nfrom: p901945\nto: m1125988\nphases: ABCN\nlength: 18.9474\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1\n", "to": "m1125988", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026902", "title": "Object Type: overhead_line\nname: line_ln5985039-1\nfrom: m1026902\nto: m1026905\nphases: ABCN\nlength: 326.1111\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026905", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2935568", "title": "Object Type: overhead_line\nname: line_ln5895805-1\nfrom: l2935568\nto: l3235246\nphases: BN\nlength: 604.5797\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3235246", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2911069", "title": "Object Type: overhead_line\nname: line_ln6506317-2\nfrom: l2911069\nto: l2948732\nphases: BN\nlength: 725.4830\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2948732", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160862", "title": "Object Type: overhead_line\nname: line_ln6412346-1\nfrom: l3160862\nto: l3104850\nphases: CN\nlength: 433.6122\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3104850", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897801", "title": "Object Type: overhead_line\nname: line_ln5683853-1\nfrom: l2897801\nto: m1069384\nphases: AN\nlength: 179.1460\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1069384", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069390", "title": "Object Type: overhead_line\nname: line_ln5865266-1\nfrom: m1069390\nto: l2897801\nphases: AN\nlength: 143.3637\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2897801", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047316", "title": "Object Type: overhead_line\nname: line_ln6138640-1\nfrom: m1047316\nto: l2785527\nphases: AN\nlength: 218.6250\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2785527", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5774457-1_int", "title": "Object Type: overhead_line\nname: line_ln5774457-1\nfrom: d5774457-1_int\nto: m1026920\nphases: ABCN\nlength: 134.0110\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1026920", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069181", "title": "Object Type: overhead_line\nname: line_ln5593249-1\nfrom: m1069181\nto: l2748146\nphases: AN\nlength: 325.5628\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2748146", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026323", "title": "Object Type: overhead_line\nname: line_ln6108147-1\nfrom: m1026323\nto: l2991917\nphases: BN\nlength: 143.2690\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l2991917", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069202", "title": "Object Type: overhead_line\nname: line_ln5714049-1\nfrom: m1069202\nto: l3104126\nphases: CN\nlength: 297.3697\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3104126", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000713", "title": "Object Type: overhead_line\nname: line_ln2000714-1\nfrom: m2000713\nto: m2000714\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000714", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2973162", "title": "Object Type: overhead_line\nname: line_ln6017302-1\nfrom: l2973162\nto: m1026333\nphases: ABCN\nlength: 174.3787\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026333", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166375", "title": "Object Type: overhead_line\nname: line_ln5896834-1\nfrom: m1166375\nto: l2842383\nphases: ABCN\nlength: 317.6957\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2842383", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2973163", "title": "Object Type: overhead_line\nname: line_ln5895782-1\nfrom: l2973163\nto: m1026309\nphases: BN\nlength: 281.7672\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026309", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2801896", "title": "Object Type: overhead_line\nname: line_ln5532734-1\nfrom: l2801896\nto: m1009839\nphases: BN\nlength: 248.3697\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1009839", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010007", "title": "Object Type: overhead_line\nname: line_ln6102293-1\nfrom: m1010007\nto: m1010004\nphases: AN\nlength: 524.4936\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1010004", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166387", "title": "Object Type: overhead_line\nname: line_ln5624374-1\nfrom: m1166387\nto: l3048946\nphases: CN\nlength: 280.2922\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3048946", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108360", "title": "Object Type: overhead_line\nname: line_ln5624387-1\nfrom: m1108360\nto: l3048968\nphases: CN\nlength: 180.3697\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3048968", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026328", "title": "Object Type: overhead_line\nname: line_ln6140778-1\nfrom: m1026328\nto: d6140778-1_int\nphases: BN\nlength: 15.5178\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "d6140778-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069192", "title": "Object Type: overhead_line\nname: line_ln6077778-1\nfrom: m1069192\nto: l3235253\nphases: AN\nlength: 267.5248\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3235253", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069504", "title": "Object Type: overhead_line\nname: line_ln6290230-1\nfrom: m1069504\nto: m1069500\nphases: ABCN\nlength: 350.0465\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069500", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1149235", "title": "Object Type: overhead_line\nname: line_ln5989329-1\nfrom: m1149235\nto: p829975\nphases: CN\nlength: 20.5020\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "p829975", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108387", "title": "Object Type: underground_line\nname: line_ln8979255-1\nfrom: m1108387\nto: p850080\nphases: ABC\nlength: 10.7692\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "p850080", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047292", "title": "Object Type: overhead_line\nname: line_ln6199561-1\nfrom: m1047292\nto: l2766750\nphases: CN\nlength: 191.0345\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2766750", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1141480", "title": "Object Type: overhead_line\nname: line_ln5528574-3\nfrom: n1141480\nto: p895113\nphases: CN\nlength: 20.4502\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "p895113", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047358", "title": "Object Type: overhead_line\nname: line_ln5986934-1\nfrom: m1047358\nto: l2897781\nphases: AN\nlength: 298.3989\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2897781", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108372", "title": "Object Type: overhead_line\nname: line_ln5624289-1\nfrom: m1108372\nto: l3216988\nphases: BN\nlength: 261.2420\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3216988", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1147857", "title": "Object Type: overhead_line\nname: line_ln5531255-3\nfrom: n1147857\nto: m1009742\nphases: ABCN\nlength: 179.6358\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1009742", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047386", "title": "Object Type: overhead_line\nname: line_ln5804795-1\nfrom: m1047386\nto: l3254211\nphases: BN\nlength: 180.3879\ncontinuous_rating_B: 150.00\nemergency_rating_B: 150.00\nconfiguration: lcon_1ph-x4_acsrx4_tpx_ln5804795-1\n", "to": "l3254211", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142863", "title": "Object Type: overhead_line\nname: line_ln5528574-2\nfrom: m1142863\nto: n1141480\nphases: CN\nlength: 15.1088\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1141480", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069487", "title": "Object Type: overhead_line\nname: line_ln6138599-1\nfrom: m1069487\nto: m1069488\nphases: CN\nlength: 446.8440\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "m1069488", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027068", "title": "Object Type: overhead_line\nname: line_ln5956494-1\nfrom: m1027068\nto: l3235268\nphases: CN\nlength: 298.4033\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3235268", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166373", "title": "Object Type: overhead_line\nname: line_ln5594243-1\nfrom: m1166373\nto: m1166369\nphases: AN\nlength: 33.6693\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "m1166369", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827523", "title": "Object Type: overhead_line\nname: line_ln5837355-1\nfrom: p827523\nto: l2879076\nphases: ABCN\nlength: 115.9341\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2879076", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2801950", "title": "Object Type: overhead_line\nname: line_ln6137087-1\nfrom: l2801950\nto: m1069224\nphases: ABCN\nlength: 107.9364\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069224", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047702", "title": "Object Type: overhead_line\nname: line_ln6258435-2\nfrom: m1047702\nto: n1137002\nphases: AN\nlength: 62.1370\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1137002", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2860490", "title": "Object Type: overhead_line\nname: line_ln5683831-1\nfrom: l2860490\nto: l3104134\nphases: ABCN\nlength: 207.8671\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3104134", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137002", "title": "Object Type: overhead_line\nname: line_ln6258435-3\nfrom: n1137002\nto: m1047707\nphases: AN\nlength: 303.4152\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047707", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104859", "title": "Object Type: overhead_line\nname: line_ln5742901-1\nfrom: l3104859\nto: l2970845\nphases: BN\nlength: 370.3232\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2970845", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142811", "title": "Object Type: overhead_line\nname: line_ln6321458-1\nfrom: m1142811\nto: l2917330\nphases: AN\nlength: 261.1304\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2917330", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009770", "title": "Object Type: overhead_line\nname: line_ln5531255-2\nfrom: m1009770\nto: n1147857\nphases: ABCN\nlength: 26.3917\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1147857", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2954344", "title": "Object Type: overhead_line\nname: line_ln6229791-1\nfrom: l2954344\nto: l2897767\nphases: CN\nlength: 167.0633\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2897767", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209750", "title": "Object Type: overhead_line\nname: line_ln6351512-1\nfrom: m1209750\nto: m1209749\nphases: BN\nlength: 27.9721\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1209749", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142860", "title": "Object Type: overhead_line\nname: line_ln6103927-1\nfrom: m1142860\nto: p895114\nphases: AN\nlength: 21.6015\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx4/0_tpx_ln6103927-1\n", "to": "p895114", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710517", "title": "Object Type: overhead_line\nname: line_ln5865244-1\nfrom: l2710517\nto: m1026646\nphases: AN\nlength: 160.1356\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026646", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879072", "title": "Object Type: overhead_line\nname: line_ln6047568-1\nfrom: l2879072\nto: m1047441\nphases: BN\nlength: 755.7369\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_acsr_ln6047568-1\n", "to": "m1047441", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2786273", "title": "Object Type: overhead_line\nname: line_ln6018340-1\nfrom: l2786273\nto: m1108278\nphases: BN\nlength: 354.3113\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108278", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047766", "title": "Object Type: overhead_line\nname: line_ln6108169-1\nfrom: m1047766\nto: m1047768\nphases: BN\nlength: 155.8307\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047768", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026948", "title": "Object Type: overhead_line\nname: line_ln5593227-1\nfrom: m1026948\nto: m1026949\nphases: BN\nlength: 29.6163\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026949", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069438", "title": "Object Type: overhead_line\nname: line_ln5502569-1\nfrom: m1069438\nto: l2766749\nphases: ABCN\nlength: 223.1525\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2766749", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108340", "title": "Object Type: overhead_line\nname: line_ln5744333-1\nfrom: m1108340\nto: m1108344\nphases: CN\nlength: 229.5993\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108344", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e182729", "title": "Object Type: overhead_line\nname: line_ln5863714-2\nfrom: e182729\nto: m1069503\nphases: ABCN\nlength: 25.0043\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069503", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1134478", "title": "Object Type: overhead_line\nname: line_ln5863714-3\nfrom: n1134478\nto: m1069505\nphases: ABCN\nlength: 36.8855\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069505", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026986", "title": "Object Type: overhead_line\nname: line_ln6260021-1\nfrom: m1026986\nto: m1026997\nphases: ABCN\nlength: 498.8567\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1026997", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069503", "title": "Object Type: overhead_line\nname: line_ln5863714-4\nfrom: m1069503\nto: n1134478\nphases: ABCN\nlength: 79.1886\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1134478", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069468", "title": "Object Type: overhead_line\nname: line_ln5898057-1\nfrom: m1069468\nto: p827506\nphases: AN\nlength: 27.9336\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p827506", "width": 4}, {"arrows": "to", "color": "#000000", "from": "196-29519", "title": "Object Type: overhead_line\nname: line_ln6383460-1\nfrom: 196-29519\nto: l3066815\nphases: ABCN\nlength: 112.2456\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3066815", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104133", "title": "Object Type: overhead_line\nname: line_ln5532756-1\nfrom: l3104133\nto: m1047323\nphases: AN\nlength: 418.7163\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "m1047323", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1126017", "title": "Object Type: overhead_line\nname: line_ln6018242-1\nfrom: m1126017\nto: l2748781\nphases: AN\nlength: 150.7892\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2748781", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e182724", "title": "Object Type: overhead_line\nname: line_ln5806919-1\nfrom: e182724\nto: m1069169\nphases: ABCN\nlength: 305.1032\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069169", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991912", "title": "Object Type: overhead_line\nname: line_ln6411381-1\nfrom: l2991912\nto: l3104128\nphases: AN\nlength: 368.7581\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3104128", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047819", "title": "Object Type: overhead_line\nname: line_ln6199508-1\nfrom: m1047819\nto: l2916603\nphases: BN\nlength: 234.1256\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2916603", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827525", "title": "Object Type: overhead_line\nname: line_ln5686079-1\nfrom: p827525\nto: m1026902\nphases: ABCN\nlength: 325.1113\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026902", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5621886-1_int", "title": "Object Type: overhead_line\nname: line_ln5621886-1\nfrom: d5621886-1_int\nto: m1009784\nphases: ABCN\nlength: 841.5384\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1009784", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069420", "title": "Object Type: overhead_line\nname: line_ln6201694-1\nfrom: m1069420\nto: p827499\nphases: AN\nlength: 25.2099\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p827499", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069535", "title": "Object Type: overhead_line\nname: line_ln5714062-1\nfrom: m1069535\nto: l2804271\nphases: BN\nlength: 332.7017\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2804271", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026307", "title": "Object Type: overhead_line\nname: line_ln5981121-1\nfrom: m1026307\nto: l3085388\nphases: BN\nlength: 410.7347\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3085388", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036165", "title": "Object Type: overhead_line\nname: line_ln5774462-2\nfrom: m3036165\nto: l3197636\nphases: ABCN\nlength: 647.8154\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3197636", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166369", "title": "Object Type: overhead_line\nname: line_ln6049964-1\nfrom: m1166369\nto: p829978\nphases: AN\nlength: 13.6831\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "p829978", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3139086", "title": "Object Type: overhead_line\nname: line_ln5472406-1\nfrom: l3139086\nto: l3029520\nphases: BN\nlength: 220.6385\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3029520", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089113", "title": "Object Type: overhead_line\nname: line_ln6046042-1\nfrom: m1089113\nto: m1089103\nphases: BN\nlength: 1447.2934\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1089103", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047513", "title": "Object Type: overhead_line\nname: line_ln6047577-1\nfrom: m1047513\nto: m1047507\nphases: ABCN\nlength: 228.0833\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047507", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089197", "title": "Object Type: overhead_line\nname: line_ln6290198-1\nfrom: m1089197\nto: m1089196\nphases: ABCN\nlength: 309.7714\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089196", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026807", "title": "Object Type: overhead_line\nname: line_ln6073575-2\nfrom: m1026807\nto: n1140521\nphases: ABCN\nlength: 60.1946\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1140521", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3030204", "title": "Object Type: overhead_line\nname: line_ln5866268-1\nfrom: l3030204\nto: m1186072\nphases: ABCN\nlength: 220.4711\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1186072", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140521", "title": "Object Type: overhead_line\nname: line_ln6073575-3\nfrom: n1140521\nto: l3254217\nphases: ABCN\nlength: 117.8455\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3254217", "width": 4}, {"arrows": "to", "color": "#000000", "fro