m": "m3949157", "title": "Object Type: overhead_line\nname: line_ln6991378-3\nfrom: m3949157\nto: l3727709\nphases: AN\nlength: 206.9161\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3727709", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d6017316-1_int", "title": "Object Type: overhead_line\nname: line_ln6017316-1\nfrom: d6017316-1_int\nto: l2766742\nphases: BN\nlength: 356.4345\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2766742", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785530", "title": "Object Type: overhead_line\nname: line_ln5835151-1\nfrom: l2785530\nto: l2822868\nphases: AN\nlength: 378.8578\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2822868", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3727709", "title": "Object Type: overhead_line\nname: line_ln6991378-5\nfrom: l3727709\nto: l3727710\nphases: AN\nlength: 237.1944\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3727710", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1069247", "title": "Object Type: underground_line\nname: line_ln8979367-1\nfrom: m1069247\nto: m1069248\nphases: A\nlength: 402.8709\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "m1069248", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3122849", "title": "Object Type: overhead_line\nname: line_ln5956503-1\nfrom: l3122849\nto: m1026357\nphases: ABCN\nlength: 275.5296\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026357", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139542", "title": "Object Type: overhead_line\nname: line_ln6292465-3\nfrom: n1139542\nto: p827523\nphases: ABCN\nlength: 70.8509\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "p827523", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2766716", "title": "Object Type: overhead_line\nname: line_ln6229792-1\nfrom: l2766716\nto: l3235245\nphases: CN\nlength: 225.3106\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3235245", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2691951", "title": "Object Type: overhead_line\nname: line_ln6292465-2\nfrom: l2691951\nto: n1139542\nphases: ABCN\nlength: 75.8457\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1139542", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026chp-2", "title": "Object Type: overhead_line\nname: line_ln5002chp-1\nfrom: m1026chp-2\nto: m1026chp-3\nphases: ABCN\nlength: 408.4581\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026chp-3", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125969", "title": "Object Type: overhead_line\nname: line_ln6103926-1\nfrom: m1125969\nto: p895102\nphases: BN\nlength: 21.7525\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "p895102", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1126031", "title": "Object Type: overhead_line\nname: line_ln5957412-1\nfrom: m1126031\nto: l2730107\nphases: CN\nlength: 435.9819\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2730107", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026665", "title": "Object Type: overhead_line\nname: line_ln6229802-1\nfrom: m1026665\nto: m1026660\nphases: AN\nlength: 278.8758\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026660", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026697", "title": "Object Type: overhead_line\nname: line_ln5865249-1\nfrom: m1026697\nto: m1026690\nphases: ABCN\nlength: 202.8895\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026690", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108529", "title": "Object Type: overhead_line\nname: line_ln5473349-1\nfrom: m1108529\nto: m1108532\nphases: ABCN\nlength: 81.3941\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108532", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069155", "title": "Object Type: overhead_line\nname: line_ln5744334-1\nfrom: m1069155\nto: l3254210\nphases: CN\nlength: 353.2070\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3254210", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069504", "title": "Object Type: overhead_line\nname: line_ln6138623-1\nfrom: m1069504\nto: l3197654\nphases: AN\nlength: 148.7936\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3197654", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3027116", "title": "Object Type: overhead_line\nname: line_ln5774497-1\nfrom: l3027116\nto: m1047300\nphases: ABCN\nlength: 226.0073\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047300", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047574", "title": "Object Type: overhead_line\nname: line_ln6380817-1\nfrom: m1047574\nto: l2841632\nphases: ABCN\nlength: 39.4479\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2841632", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001011", "title": "Object Type: overhead_line\nname: line_ln2001012-1\nfrom: m2001011\nto: m2001012\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001012", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166361", "title": "Object Type: overhead_line\nname: line_ln6015890-1\nfrom: m1166361\nto: l2989600\nphases: AN\nlength: 55.1820\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2989600", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000704", "title": "Object Type: overhead_line\nname: line_ln2000705-1\nfrom: m2000704\nto: m2000705\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000705", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026876", "title": "Object Type: overhead_line\nname: line_ln5894238-2\nfrom: m1026876\nto: m1026866\nphases: ABCN\nlength: 344.8937\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026866", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000900", "title": "Object Type: overhead_line\nname: line_ln2000901-1\nfrom: m2000900\nto: m2000901\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000901", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008752", "title": "Object Type: overhead_line\nname: line_ln5804781-1\nfrom: m1008752\nto: m1008746\nphases: BN\nlength: 260.2435\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_acsr_ln6047568-1\n", "to": "m1008746", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089143", "title": "Object Type: overhead_line\nname: line_ln5472361-1\nfrom: m1089143\nto: l3141400\nphases: AN\nlength: 312.1977\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3141400", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026866", "title": "Object Type: overhead_line\nname: line_ln5894238-1\nfrom: m1026866\nto: m1026844\nphases: ABCN\nlength: 441.3043\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026844", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216342", "title": "Object Type: overhead_line\nname: line_ln6411367-1\nfrom: l3216342\nto: l2879063\nphases: BN\nlength: 203.0221\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2879063", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047424", "title": "Object Type: overhead_line\nname: line_ln5562929-1\nfrom: m1047424\nto: l3104127\nphases: BN\nlength: 154.0260\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3104127", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047792", "title": "Object Type: overhead_line\nname: line_ln6349052-1\nfrom: m1047792\nto: l2876846\nphases: BN\nlength: 1213.3654\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l2876846", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2936213", "title": "Object Type: overhead_line\nname: line_ln5533709-1\nfrom: l2936213\nto: m1108527\nphases: BN\nlength: 285.1097\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1108527", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139540", "title": "Object Type: overhead_line\nname: line_ln5806918-3\nfrom: n1139540\nto: l2991907\nphases: AN\nlength: 274.3890\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2991907", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827508", "title": "Object Type: overhead_line\nname: line_ln5806918-2\nfrom: p827508\nto: n1139540\nphases: AN\nlength: 29.6228\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1139540", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047836", "title": "Object Type: overhead_line\nname: line_ln5926289-1\nfrom: m1047836\nto: l3254203\nphases: BN\nlength: 966.1595\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3254203", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069226", "title": "Object Type: overhead_line\nname: line_ln5712486-1\nfrom: m1069226\nto: d5712486-1_int\nphases: CN\nlength: 27.3351\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "d5712486-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2806553", "title": "Object Type: overhead_line\nname: line_ln6435650-1\nfrom: l2806553\nto: m1166391\nphases: CN\nlength: 2063.2990\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "m1166391", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008746", "title": "Object Type: overhead_line\nname: line_ln6017284-1\nfrom: m1008746\nto: l2954339\nphases: BN\nlength: 133.1792\ncontinuous_rating_B: 150.00\nemergency_rating_B: 150.00\nconfiguration: lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1\n", "to": "l2954339", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-559682", "title": "Object Type: underground_line\nname: line_ln81354564-10\nfrom: 221-559682\nto: n1140525\nphases: C\nlength: 43.8021\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "n1140525", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "n1140525", "title": "Object Type: underground_line\nname: line_ln81354564-11\nfrom: n1140525\nto: l3645809\nphases: C\nlength: 209.6262\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l3645809", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673312", "title": "Object Type: overhead_line\nname: line_ln6350536-1\nfrom: l2673312\nto: l3235247\nphases: AN\nlength: 545.4504\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3235247", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069451", "title": "Object Type: overhead_line\nname: line_ln5744369-1\nfrom: m1069451\nto: l2804282\nphases: ABCN\nlength: 673.1938\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2804282", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142815", "title": "Object Type: overhead_line\nname: line_ln6048681-1\nfrom: m1142815\nto: l2917359\nphases: AN\nlength: 59.5738\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2917359", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142107", "title": "Object Type: overhead_line\nname: line_ln5712584-3\nfrom: n1142107\nto: l3101827\nphases: CN\nlength: 364.7522\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3101827", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069488", "title": "Object Type: overhead_line\nname: line_ln6047555-1\nfrom: m1069488\nto: l2748125\nphases: CN\nlength: 186.9206\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2748125", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027041", "title": "Object Type: overhead_line\nname: line_ln5623399-1\nfrom: m1027041\nto: l2916607\nphases: CN\nlength: 229.2448\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2916607", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829796", "title": "Object Type: overhead_line\nname: line_ln5712584-2\nfrom: p829796\nto: n1142107\nphases: CN\nlength: 88.3173\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1142107", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3010565", "title": "Object Type: overhead_line\nname: line_ln5593232-1\nfrom: l3010565\nto: l2897775\nphases: CN\nlength: 462.0274\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2897775", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125987", "title": "Object Type: overhead_line\nname: line_ln5621864-1\nfrom: m1125987\nto: p901945\nphases: ABCN\nlength: 15.8048\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1\n", "to": "p901945", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108464", "title": "Object Type: underground_line\nname: line_ln81048109-1\nfrom: m1108464\nto: l3102286\nphases: B\nlength: 352.5445\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "l3102286", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3102286", "title": "Object Type: underground_line\nname: line_ln81048109-2\nfrom: l3102286\nto: m1108433\nphases: B\nlength: 128.1097\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "m1108433", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037537", "title": "Object Type: overhead_line\nname: line_ln6506316-6\nfrom: m3037537\nto: l2911069\nphases: BN\nlength: 9.5158\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2911069", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1069284", "title": "Object Type: underground_line\nname: line_ln8979345-1\nfrom: m1069284\nto: p850401\nphases: A\nlength: 30.1745\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "p850401", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827515", "title": "Object Type: overhead_line\nname: line_ln5534968-1\nfrom: p827515\nto: l2991909\nphases: AN\nlength: 215.1570\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2991909", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027091", "title": "Object Type: overhead_line\nname: line_ln6409798-1\nfrom: m1027091\nto: l2764412\nphases: AN\nlength: 129.6678\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2764412", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991901", "title": "Object Type: overhead_line\nname: line_ln6506316-3\nfrom: l2991901\nto: m3037537\nphases: BN\nlength: 1529.9997\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m3037537", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047483", "title": "Object Type: overhead_line\nname: line_ln6259987-1\nfrom: m1047483\nto: m1047480\nphases: ABCN\nlength: 261.1153\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047480", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069149", "title": "Object Type: overhead_line\nname: line_ln5532742-1\nfrom: m1069149\nto: m1069148\nphases: CN\nlength: 203.1106\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1069148", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216367", "title": "Object Type: overhead_line\nname: line_ln5835173-1\nfrom: l3216367\nto: m1069468\nphases: ABCN\nlength: 135.6523\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069468", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047319", "title": "Object Type: overhead_line\nname: line_ln5623409-1\nfrom: m1047319\nto: m1047318\nphases: CN\nlength: 243.0128\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1047318", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1186052", "title": "Object Type: underground_line\nname: line_ln8978752-1\nfrom: m1186052\nto: 198-5320\nphases: ABC\nlength: 19.1571\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "198-5320", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089205", "title": "Object Type: overhead_line\nname: line_ln6167732-2\nfrom: m1089205\nto: n1134472\nphases: AN\nlength: 47.3969\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1134472", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027114", "title": "Object Type: overhead_line\nname: line_ln5803300-1\nfrom: m1027114\nto: l2876812\nphases: AN\nlength: 204.6812\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2876812", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1134472", "title": "Object Type: overhead_line\nname: line_ln6167732-3\nfrom: n1134472\nto: l2973148\nphases: AN\nlength: 631.8925\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2973148", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125916", "title": "Object Type: overhead_line\nname: line_ln5563935-1\nfrom: m1125916\nto: m1125913\nphases: BN\nlength: 117.0334\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1125913", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136658", "title": "Object Type: overhead_line\nname: line_ln5716230-3\nfrom: n1136658\nto: m1047566\nphases: ABCN\nlength: 140.7334\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1047566", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209776", "title": "Object Type: overhead_line\nname: line_ln5533797-1\nfrom: m1209776\nto: m1209775\nphases: ABCN\nlength: 218.1065\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1209775", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000913", "title": "Object Type: overhead_line\nname: line_ln2000914-1\nfrom: m2000913\nto: m2000914\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000914", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209824", "title": "Object Type: overhead_line\nname: line_ln6139544-1\nfrom: m1209824\nto: m1209828\nphases: ABCN\nlength: 824.1896\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1209828", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827527", "title": "Object Type: overhead_line\nname: line_ln5716230-2\nfrom: p827527\nto: n1136658\nphases: ABCN\nlength: 20.1495\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "n1136658", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026915", "title": "Object Type: overhead_line\nname: line_ln5502529-1\nfrom: m1026915\nto: m1026916\nphases: BN\nlength: 10.0032\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026916", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047763", "title": "Object Type: overhead_line\nname: line_ln5776665-1\nfrom: m1047763\nto: p827509\nphases: BN\nlength: 15.2269\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "p827509", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1126016", "title": "Object Type: overhead_line\nname: line_ln5531242-1\nfrom: m1126016\nto: l3195321\nphases: AN\nlength: 219.0485\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3195321", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841636", "title": "Object Type: overhead_line\nname: line_ln6260000-1\nfrom: l2841636\nto: m1026324\nphases: BN\nlength: 169.7904\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_acsr_ln6047568-1\n", "to": "m1026324", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2935551", "title": "Object Type: overhead_line\nname: line_ln5746546-1\nfrom: l2935551\nto: d5746546-1_int\nphases: ABCN\nlength: 105.1192\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "d5746546-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069393", "title": "Object Type: overhead_line\nname: line_ln6505942-2\nfrom: m1069393\nto: l3029501\nphases: ABCN\nlength: 362.1980\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3029501", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026320", "title": "Object Type: overhead_line\nname: line_ln6017303-1\nfrom: m1026320\nto: l2879079\nphases: BN\nlength: 220.6522\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l2879079", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3176661", "title": "Object Type: overhead_line\nname: line_ln6348954-1\nfrom: l3176661\nto: l2970804\nphases: CN\nlength: 252.7557\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2970804", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2916627", "title": "Object Type: overhead_line\nname: line_ln5804835-1\nfrom: l2916627\nto: l2673310\nphases: AN\nlength: 254.8547\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2673310", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047430", "title": "Object Type: overhead_line\nname: line_ln5479790-1\nfrom: m1047430\nto: l2916234\nphases: AN\nlength: 547.2258\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2916234", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879773", "title": "Object Type: overhead_line\nname: line_ln6321427-1\nfrom: l2879773\nto: m1108298\nphases: ABCN\nlength: 304.0401\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108298", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027114", "title": "Object Type: overhead_line\nname: line_ln5501003-1\nfrom: m1027114\nto: l3195327\nphases: AN\nlength: 239.9990\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3195327", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047751", "title": "Object Type: overhead_line\nname: line_ln5865236-1\nfrom: m1047751\nto: l2973154\nphases: AN\nlength: 30.5371\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2973154", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1144665", "title": "Object Type: overhead_line\nname: line_ln6138610-2\nfrom: n1144665\nto: m1047515\nphases: ABCN\nlength: 89.8573\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047515", "width": 4}, {"arrows": "to", "color": "#000000", "from": "190-8581", "title": "Object Type: overhead_line\nname: line_ln5587291-3\nfrom: 190-8581\nto: d5587291-3_int\nphases: ABCN\nlength: 27.4004\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5587291-3_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2822869", "title": "Object Type: overhead_line\nname: line_ln5502538-1\nfrom: l2822869\nto: m1026808\nphases: ABCN\nlength: 310.9686\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026808", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897777", "title": "Object Type: overhead_line\nname: line_ln6138610-3\nfrom: l2897777\nto: n1144665\nphases: ABCN\nlength: 88.9644\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1144665", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026969", "title": "Object Type: overhead_line\nname: line_ln6380808-1\nfrom: m1026969\nto: l2879066\nphases: BN\nlength: 298.5116\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2879066", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2692633", "title": "Object Type: overhead_line\nname: line_ln5587291-1\nfrom: l2692633\nto: d5578300-1_int\nphases: ABCN\nlength: 131.1356\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5578300-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108334", "title": "Object Type: overhead_line\nname: line_ln5957501-1\nfrom: m1108334\nto: l2692664\nphases: CN\nlength: 128.5511\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2692664", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047793", "title": "Object Type: overhead_line\nname: line_ln5928546-1\nfrom: m1047793\nto: p827555\nphases: BN\nlength: 20.0022\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p827555", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000200", "title": "Object Type: overhead_line\nname: line_ln2000300-1\nfrom: m2000200\nto: m2000300\nphases: ABCN\nlength: 463.8770\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2000300", "width": 4}, {"arrows": "to", "color": "#000000", "from": "226-23745", "title": "Object Type: overhead_line\nname: line_ln6109068-1\nfrom: 226-23745\nto: m1209822\nphases: ABCN\nlength: 1709.3225\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1209822", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125959", "title": "Object Type: overhead_line\nname: line_ln5924709-1\nfrom: m1125959\nto: l2861197\nphases: CN\nlength: 226.0757\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l2861197", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q14734", "title": "Object Type: overhead_line\nname: line_ln5587291-4\nfrom: q14734\nto: m1108529\nphases: ABCN\nlength: 182.0291\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108529", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2729406", "title": "Object Type: overhead_line\nname: line_ln5804790-1\nfrom: l2729406\nto: l2897768\nphases: CN\nlength: 639.0177\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2897768", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142810", "title": "Object Type: overhead_line\nname: line_ln5894225-1\nfrom: m1142810\nto: m1142808\nphases: BN\nlength: 61.2206\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1142808", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026834", "title": "Object Type: overhead_line\nname: line_ln5487004-6\nfrom: m1026834\nto: n1147860\nphases: CN\nlength: 29.2536\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1147860", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1147860", "title": "Object Type: overhead_line\nname: line_ln5487004-7\nfrom: n1147860\nto: l3177881\nphases: CN\nlength: 60.7478\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3177881", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3122827", "title": "Object Type: overhead_line\nname: line_ln5472374-1\nfrom: l3122827\nto: l2954355\nphases: AN\nlength: 191.9471\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2954355", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108381", "title": "Object Type: underground_line\nname: line_ln8989758-1\nfrom: m1108381\nto: p862322\nphases: ABC\nlength: 24.2609\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "p862322", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069382", "title": "Object Type: overhead_line\nname: line_ln6049822-1\nfrom: m1069382\nto: d6049822-1_int\nphases: AN\nlength: 36.9636\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "d6049822-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026977", "title": "Object Type: overhead_line\nname: line_ln6199517-1\nfrom: m1026977\nto: m1026978\nphases: ABCN\nlength: 196.1792\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1026978", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026858", "title": "Object Type: overhead_line\nname: line_ln5804804-1\nfrom: m1026858\nto: m1026854\nphases: ABCN\nlength: 160.0845\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026854", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2916234", "title": "Object Type: overhead_line\nname: line_ln5479790-2\nfrom: l2916234\nto: m1047423\nphases: AN\nlength: 850.3986\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047423", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026829", "title": "Object Type: overhead_line\nname: line_ln6167754-2\nfrom: m1026829\nto: n1147859\nphases: BN\nlength: 34.1922\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "n1147859", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1147859", "title": "Object Type: overhead_line\nname: line_ln6167754-3\nfrom: n1147859\nto: p827573\nphases: BN\nlength: 22.2186\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "p827573", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108489", "title": "Object Type: overhead_line\nname: line_ln5837496-3\nfrom: m1108489\nto: n1142101\nphases: AN\nlength: 47.3109\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1142101", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142101", "title": "Object Type: overhead_line\nname: line_ln5837496-4\nfrom: n1142101\nto: l2936214\nphases: AN\nlength: 121.2179\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2936214", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829798", "title": "Object Type: overhead_line\nname: line_ln5837496-1\nfrom: p829798\nto: m1108489\nphases: AN\nlength: 0.8525\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1108489", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069156", "title": "Object Type: overhead_line\nname: line_ln5774453-1\nfrom: m1069156\nto: m1069155\nphases: ABCN\nlength: 409.9835\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069155", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069632", "title": "Object Type: overhead_line\nname: line_ln5593245-1\nfrom: m1069632\nto: l2954361\nphases: BN\nlength: 274.5454\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2954361", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069224", "title": "Object Type: overhead_line\nname: line_ln6077801-1\nfrom: m1069224\nto: m1069226\nphases: CN\nlength: 404.1378\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "m1069226", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047319", "title": "Object Type: overhead_line\nname: line_ln6350549-1\nfrom: m1047319\nto: l2991921\nphases: CN\nlength: 118.9971\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2991921", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047497", "title": "Object Type: overhead_line\nname: line_ln6134514-1\nfrom: m1047497\nto: l3104136\nphases: ABCN\nlength: 75.8955\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3104136", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108331", "title": "Object Type: overhead_line\nname: line_ln6139655-1\nfrom: m1108331\nto: m1108334\nphases: CN\nlength: 323.9899\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108334", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160109", "title": "Object Type: overhead_line\nname: line_ln6134514-2\nfrom: l3160109\nto: m1047497\nphases: ABCN\nlength: 236.0120\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047497", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2691967", "title": "Object Type: overhead_line\nname: line_ln5653480-1\nfrom: l2691967\nto: m1069504\nphases: ABCN\nlength: 150.0208\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069504", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026960", "title": "Object Type: overhead_line\nname: line_ln6017293-1\nfrom: m1026960\nto: m1026970\nphases: ABCN\nlength: 260.6159\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1026970", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209774", "title": "Object Type: overhead_line\nname: line_ln6381858-1\nfrom: m1209774\nto: l3123509\nphases: ABCN\nlength: 205.1555\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3123509", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125989", "title": "Object Type: overhead_line\nname: line_ln5807070-1\nfrom: m1125989\nto: m1125990\nphases: ABCN\nlength: 16.0851\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125990", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108506", "title": "Object Type: overhead_line\nname: line_ln5565240-1\nfrom: m1108506\nto: m1108501\nphases: AN\nlength: 258.9301\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1108501", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3123452", "title": "Object Type: overhead_line\nname: line_ln6198039-1\nfrom: l3123452\nto: d6198039-1_int\nphases: ABCN\nlength: 218.3128\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d6198039-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137993", "title": "Object Type: overhead_line\nname: line_ln6140774-2\nfrom: n1137993\nto: l2860482\nphases: AN\nlength: 211.0393\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2860482", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827502", "title": "Object Type: overhead_line\nname: line_ln6140774-3\nfrom: p827502\nto: n1137993\nphases: AN\nlength: 76.4748\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1137993", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047507", "title": "Object Type: overhead_line\nname: line_ln5742811-1\nfrom: m1047507\nto: l2820531\nphases: ABCN\nlength: 130.8015\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2820531", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785514", "title": "Object Type: overhead_line\nname: line_ln5683809-1\nfrom: l2785514\nto: l3235244\nphases: AN\nlength: 214.3984\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3235244", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2820531", "title": "Object Type: overhead_line\nname: line_ln5742811-3\nfrom: l2820531\nto: d5742811-3_int\nphases: ABCN\nlength: 122.7704\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "d5742811-3_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137992", "title": "Object Type: overhead_line\nname: line_ln5742811-4\nfrom: n1137992\nto: 196-29520\nphases: ABCN\nlength: 14.8934\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "196-29520", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q14414", "title": "Object Type: overhead_line\nname: line_ln6047599-3\nfrom: q14414\nto: l2691952\nphases: ABCN\nlength: 260.9642\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2691952", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209828", "title": "Object Type: overhead_line\nname: line_ln5775370-1\nfrom: m1209828\nto: l2861157\nphases: CN\nlength: 241.7631\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2861157", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047457", "title": "Object Type: overhead_line\nname: line_ln5653493-1\nfrom: m1047457\nto: l2710546\nphases: BN\nlength: 131.6258\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2710546", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2860478", "title": "Object Type: overhead_line\nname: line_ln5744325-1\nfrom: l2860478\nto: l2822858\nphases: BN\nlength: 208.7905\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l2822858", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3198358", "title": "Object Type: overhead_line\nname: line_ln6170303-1\nfrom: l3198358\nto: l3104859\nphases: BN\nlength: 348.6653\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3104859", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069428", "title": "Object Type: overhead_line\nname: line_ln5958707-1\nfrom: m1069428\nto: p827576\nphases: BN\nlength: 31.2008\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p827576", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3010560", "title": "Object Type: overhead_line\nname: line_ln6169246-1\nfrom: l3010560\nto: m1047483\nphases: ABCN\nlength: 106.9941\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047483", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m3763618", "title": "Object Type: underground_line\nname: line_ln81354561-2\nfrom: m3763618\nto: p1121282\nphases: C\nlength: 12.4152\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "p1121282", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108500", "title": "Object Type: overhead_line\nname: line_ln5503544-1\nfrom: m1108500\nto: m1108505\nphases: ABCN\nlength: 83.4259\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108505", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027038", "title": "Object Type: overhead_line\nname: line_ln5472396-1\nfrom: m1027038\nto: m1027036\nphases: BN\nlength: 340.7628\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1027036", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069428", "title": "Object Type: overhead_line\nname: line_ln5532786-2\nfrom: m1069428\nto: n1139257\nphases: BN\nlength: 54.0570\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2\n", "to": "n1139257", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139257", "title": "Object Type: overhead_line\nname: line_ln5532786-3\nfrom: n1139257\nto: l3029518\nphases: BN\nlength: 89.4306\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2\n", "to": "l3029518", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027091", "title": "Object Type: overhead_line\nname: line_ln6348967-1\nfrom: m1027091\nto: m1027092\nphases: AN\nlength: 90.5298\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1027092", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047831", "title": "Object Type: overhead_line\nname: line_ln6290208-1\nfrom: m1047831\nto: l3178974\nphases: BN\nlength: 263.7188\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3178974", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1126031", "title": "Object Type: overhead_line\nname: line_ln5896727-1\nfrom: m1126031\nto: l3179608\nphases: CN\nlength: 109.2904\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3179608", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108355", "title": "Object Type: overhead_line\nname: line_ln5715019-1\nfrom: m1108355\nto: m1108352\nphases: CN\nlength: 286.5117\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1108352", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1144664", "title": "Object Type: overhead_line\nname: line_ln5986926-3\nfrom: n1144664\nto: l3178972\nphases: CN\nlength: 216.4742\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l3178972", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p873801", "title": "Object Type: underground_line\nname: line_ln81018878-2\nfrom: p873801\nto: n1138608\nphases: A\nlength: 23.9456\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "n1138608", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069607", "title": "Object Type: overhead_line\nname: line_ln5895801-1\nfrom: m1069607\nto: l2916617\nphases: BN\nlength: 125.9248\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2\n", "to": "l2916617", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069227", "title": "Object Type: overhead_line\nname: line_ln6019478-1\nfrom: m1069227\nto: l2748133\nphases: CN\nlength: 327.7225\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "l2748133", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047688", "title": "Object Type: overhead_line\nname: line_ln5986926-2\nfrom: m1047688\nto: n1144664\nphases: CN\nlength: 50.7776\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "n1144664", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "n1138608", "title": "Object Type: underground_line\nname: line_ln81018878-3\nfrom: n1138608\nto: l3232301\nphases: A\nlength: 275.6792\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l3232301", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026951", "title": "Object Type: overhead_line\nname: line_ln6047564-1\nfrom: m1026951\nto: l2954347\nphases: BN\nlength: 218.4411\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2954347", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2935553", "title": "Object Type: overhead_line\nname: line_ln5593223-1\nfrom: l2935553\nto: m1026987\nphases: BN\nlength: 429.8725\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "m1026987", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3047073", "title": "Object Type: underground_line\nname: line_ln8979358-3\nfrom: l3047073\nto: m1069250\nphases: C\nlength: 697.3183\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "m1069250", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2803194", "title": "Object Type: underground_line\nname: line_ln8979358-2\nfrom: l2803194\nto: l3047073\nphases: C\nlength: 289.8126\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l3047073", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1069249", "title": "Object Type: underground_line\nname: line_ln8979358-1\nfrom: m1069249\nto: l2803194\nphases: C\nlength: 194.9453\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l2803194", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827537", "title": "Object Type: overhead_line\nname: line_ln6079950-1\nfrom: p827537\nto: l3122827\nphases: AN\nlength: 228.7663\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3122827", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069335", "title": "Object Type: overhead_line\nname: line_ln6231997-1\nfrom: m1069335\nto: p827564\nphases: CN\nlength: 38.7523\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "p827564", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069461", "title": "Object Type: overhead_line\nname: line_ln6258443-1\nfrom: m1069461\nto: l2876798\nphases: ABCN\nlength: 160.8152\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2876798", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e206209", "title": "Object Type: overhead_line\nname: line_ln6108142-1\nfrom: e206209\nto: l2897777\nphases: ABCN\nlength: 408.6547\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2897777", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027055", "title": "Object Type: overhead_line\nname: line_ln6228328-1\nfrom: m1027055\nto: m1027056\nphases: AN\nlength: 22.0209\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1027056", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069494", "title": "Object Type: overhead_line\nname: line_ln6076247-1\nfrom: m1069494\nto: l2745806\nphases: CN\nlength: 199.9999\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2745806", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5712477-3_int", "title": "Object Type: overhead_line\nname: line_ln5712477-3\nfrom: d5712477-3_int\nto: m1069174\nphases: CN\nlength: 338.2957\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1069174", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841615", "title": "Object Type: overhead_line\nname: line_ln6199504-1\nfrom: l2841615\nto: m1026931\nphases: AN\nlength: 132.3679\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026931", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827520", "title": "Object Type: overhead_line\nname: line_ln5712477-2\nfrom: p827520\nto: n1139545\nphases: CN\nlength: 21.0143\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1139545", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125940", "title": "Object Type: overhead_line\nname: line_ln5957491-1\nfrom: m1125940\nto: l3048963\nphases: BN\nlength: 110.0780\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3048963", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991908", "title": "Object Type: overhead_line\nname: line_ln6229796-1\nfrom: l2991908\nto: l3178973\nphases: AN\nlength: 330.8007\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3178973", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026647", "title": "Object Type: overhead_line\nname: line_ln6047573-2\nfrom: m1026647\nto: m3036169\nphases: AN\nlength: 345.3250\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m3036169", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209791", "title": "Object Type: overhead_line\nname: line_ln5686244-1\nfrom: m1209791\nto: p903354\nphases: AN\nlength: 11.0551\ncontinuous_rating_A: 150.00\nemergency_rating_A: 150.00\nconfiguration: lcon_1ph-4_acsrxx1/0_3w_cs_ln5686244-1\n", "to": "p903354", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2766744", "title": "Object Type: overhead_line\nname: line_ln5895810-1\nfrom: l2766744\nto: m1027038\nphases: BN\nlength: 175.1901\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1027038", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000904", "title": "Object Type: overhead_line\nname: line_ln2000905-1\nfrom: m2000904\nto: m2000905\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000905", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3179650", "title": "Object Type: overhead_line\nname: line_ln5591710-2\nfrom: l3179650\nto: l3232902\nphases: ABCN\nlength: 139.7566\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3232902", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3232902", "title": "Object Type: overhead_line\nname: line_ln5591710-3\nfrom: l3232902\nto: m4122658\nphases: ABCN\nlength: 127.6094\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m4122658", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p903490", "title": "Object Type: overhead_line\nname: line_ln6137794-1\nfrom: p903490\nto: m1125961\nphases: CN\nlength: 8.2162\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "m1125961", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047725", "title": "Object Type: overhead_line\nname: line_ln5738651-1\nfrom: m1047725\nto: m1047728\nphases: BN\nlength: 287.6655\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047728", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829962", "title": "Object Type: overhead_line\nname: line_ln5807087-1\nfrom: p829962\nto: m1142835\nphases: CN\nlength: 20.1075\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1142835", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000410", "title": "Object Type: overhead_line\nname: line_ln2000411-1\nfrom: m2000410\nto: m2000411\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000411", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089197", "title": "Object Type: overhead_line\nname: line_ln5867448-1\nfrom: m1089197\nto: p827498\nphases: AN\nlength: 39.5377\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p827498", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139538", "title": "Object Type: overhead_line\nname: line_ln6383060-3\nfrom: n1139538\nto: l3066818\nphases: BN\nlength: 114.1778\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3066818", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827533", "title": "Object Type: overhead_line\nname: line_ln6383060-2\nfrom: p827533\nto: n1139538\nphases: BN\nlength: 30.7170\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "n1139538", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p903360", "title": "Object Type: overhead_line\nname: line_ln6413566-1\nfrom: p903360\nto: m1047430\nphases: AN\nlength: 31.8685\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047430", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026312", "title": "Object Type: overhead_line\nname: line_ln5744338-1\nfrom: m1026312\nto: l2973163\nphases: BN\nlength: 175.4824\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "l2973163", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2748128", "title": "Object Type: overhead_line\nname: line_ln6320327-1\nfrom: l2748128\nto: m1089170\nphases: CN\nlength: 570.6542\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1089170", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2954354", "title": "Object Type: overhead_line\nname: line_ln6229806-1\nfrom: l2954354\nto: l2673321\nphases: AN\nlength: 189.4181\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "l2673321", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897792", "title": "Object Type: overhead_line\nname: line_ln6260017-1\nfrom: l2897792\nto: l2785538\nphases: AN\nlength: 309.4213\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2785538", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140829", "title": "Object Type: overhead_line\nname: line_ln5621833-3\nfrom: n1140829\nto: m1026703\nphases: CN\nlength: 18.3405\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1026703", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026705", "title": "Object Type: overhead_line\nname: line_ln5621833-2\nfrom: m1026705\nto: n1140829\nphases: CN\nlength: 23.0099\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1140829", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895107", "title": "Object Type: overhead_line\nname: line_ln5740282-1\nfrom: p895107\nto: l3030126\nphases: CN\nlength: 287.4650\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3030126", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047386", "title": "Object Type: overhead_line\nname: line_ln5774493-1\nfrom: m1047386\nto: m1047379\nphases: BN\nlength: 311.9474\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1047379", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026690", "title": "Object Type: overhead_line\nname: line_ln6290217-1\nfrom: m1026690\nto: l2879078\nphases: ABCN\nlength: 316.1544\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2879078", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026940", "title": "Object Type: overhead_line\nname: line_ln5562925-1\nfrom: m1026940\nto: m1026939\nphases: BN\nlength: 215.9216\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026939", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209811", "title": "Object Type: overhead_line\nname: line_ln5714974-1\nfrom: m1209811\nto: m1209807\nphases: ABCN\nlength: 402.2457\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m1209807", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897789", "title": "Object Type: overhead_line\nname: line_ln6350554-1\nfrom: l2897789\nto: m1069662\nphases: BN\nlength: 200.7313\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1069662", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879076", "title": "Object Type: overhead_line\nname: line_ln5532751-1\nfrom: l2879076\nto: m1089122\nphases: ABCN\nlength: 79.5410\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089122", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000708", "title": "Object Type: overhead_line\nname: line_ln2000709-1\nfrom: m2000708\nto: m2000709\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000709", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008758", "title": "Object Type: overhead_line\nname: line_ln5895769-1\nfrom: m1008758\nto: l2673300\nphases: BN\nlength: 135.1973\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2673300", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254227", "title": "Object Type: overhead_line\nname: line_ln6108164-1\nfrom: l3254227\nto: m1069550\nphases: BN\nlength: 155.6866\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1069550", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089097", "title": "Object Type: overhead_line\nname: line_ln6077773-1\nfrom: m1089097\nto: m1108270\nphases: BN\nlength: 272.7132\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "m1108270", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047521", "title": "Object Type: overhead_line\nname: line_ln6259996-1\nfrom: m1047521\nto: m1047526\nphases: ABCN\nlength: 137.7578\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ln6259996-1\n", "to": "m1047526", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2822868", "title": "Object Type: overhead_line\nname: line_ln5472365-1\nfrom: l2822868\nto: l2766723\nphases: AN\nlength: 193.0094\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2766723", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047733", "title": "Object Type: overhead_line\nname: line_ln6411363-1\nfrom: m1047733\nto: l3066804\nphases: AN\nlength: 340.4195\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3066804", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3122825", "title": "Object Type: overhead_line\nname: line_ln6199526-1\nfrom: l3122825\nto: l2991920\nphases: AN\nlength: 199.6921\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2991920", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2766738", "title": "Object Type: overhead_line\nname: line_ln5623418-1\nfrom: l2766738\nto: m1069513\nphases: ABCN\nlength: 181.9563\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069513", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069517", "title": "Object Type: overhead_line\nname: line_ln6229819-1\nfrom: m1069517\nto: m1069518\nphases: ABCN\nlength: 80.5233\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069518", "width": 4}, {"arrows": "to", "color": "#000000", "from": "hvmv69s2s3_1", "title": "Object Type: overhead_line\nname: line_hvmv69s2s3-1\nfrom: hvmv69s2s3_1\nto: hvmv69s2s3_2\nphases: ABCN\nlength: 14763.7795\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph-69kv_397_treewire_hvmv69s1s2-3\n", "to": "hvmv69s2s3_2", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108269", "title": "Object Type: overhead_line\nname: line_ln5956458-1\nfrom: m1108269\nto: l2729405\nphases: BN\nlength: 237.9491\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2729405", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3141396", "title": "Object Type: overhead_line\nname: line_ln6017288-1\nfrom: l3141396\nto: l3066808\nphases: CN\nlength: 526.1914\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3066808", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027005", "title": "Object Type: overhead_line\nname: line_ln5653453-1\nfrom: m1027005\nto: l3160100\nphases: BN\nlength: 127.3645\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3160100", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827500", "title": "Object Type: overhead_line\nname: line_ln6110365-1\nfrom: p827500\nto: l2822861\nphases: AN\nlength: 322.1691\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2822861", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089144", "title": "Object Type: overhead_line\nname: line_ln6352700-1\nfrom: m1089144\nto: p827522\nphases: AN\nlength: 8.5031\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p827522", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069567", "title": "Object Type: overhead_line\nname: line_ln5774480-1\nfrom: m1069567\nto: m1069582\nphases: BN\nlength: 501.8222\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069582", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5623395-1_int", "title": "Object Type: overhead_line\nname: line_ln5623395-1\nfrom: d5623395-1_int\nto: l2879068\nphases: BN\nlength: 355.5194\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2879068", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001002", "title": "Object Type: overhead_line\nname: line_ln2001003-1\nfrom: m2001002\nto: m2001003\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001003", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001211", "title": "Object Type: overhead_line\nname: line_ln2001212-1\nfrom: m2001211\nto: m2001212\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001212", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027101", "title": "Object Type: overhead_line\nname: line_ln6259983-1\nfrom: m1027101\nto: l2860480\nphases: BN\nlength: 537.7496\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2860480", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166407", "title": "Object Type: overhead_line\nname: line_ln6318771-1\nfrom: m1166407\nto: l3064514\nphases: CN\nlength: 1228.6008\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "l3064514", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047688", "title": "Object Type: overhead_line\nname: line_ln5472352-1\nfrom: m1047688\nto: m1047699\nphases: ABCN\nlength: 224.7488\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1\n", "to": "m1047699", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166398", "title": "Object Type: overhead_line\nname: line_ln6048526-1\nfrom: m1166398\nto: l3142050\nphases: CN\nlength: 230.3660\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3142050", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001309", "title": "Object Type: overhead_line\nname: line_ln2001310-1\nfrom: m2001309\nto: m2001310\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001310", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069217", "title": "Object Type: overhead_line\nname: line_ln6411376-1\nfrom: m1069217\nto: l2841626\nphases: ABCN\nlength: 13.3473\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2841626", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142869", "title": "Object Type: overhead_line\nname: line_ln5715002-1\nfrom: m1142869\nto: m1142871\nphases: ABCN\nlength: 97.9326\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142871", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026378", "title": "Object Type: overhead_line\nname: line_ln6506312-2\nfrom: m1026378\nto: l2897778\nphases: AN\nlength: 294.3394\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "l2897778", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026660", "title": "Object Type: overhead_line\nname: line_ln5623405-1\nfrom: m1026660\nto: m1026657\nphases: AN\nlength: 325.9950\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026657", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026954", "title": "Object Type: overhead_line\nname: line_ln5683818-1\nfrom: m1026954\nto: l2804256\nphases: ABCN\nlength: 691.4081\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "l2804256", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047478", "title": "Object Type: overhead_line\nname: line_ln6199513-1\nfrom: m1047478\nto: l2766716\nphases: CN\nlength: 139.4813\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2766716", "width": 4}, {"arrows": "to", "color": "#000000", "from": "hvmv_sub1_48332", "title": "Object Type: overhead_line\nname: line_ln5710794-3\nfrom: hvmv_sub1_48332\nto: d5710794-3_int\nphases: ABCN\nlength: 63.7665\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "d5710794-3_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2691949", "title": "Object Type: overhead_line\nname: line_ln5683000-1\nfrom: l2691949\nto: l2692000\nphases: AN\nlength: 506.5679\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5683000-1\n", "to": "l2692000", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108499", "title": "Object Type: overhead_line\nname: line_ln6417942-1\nfrom: m1108499\nto: m1108507\nphases: AN\nlength: 204.0005\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1108507", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125974", "title": "Object Type: overhead_line\nname: line_ln5927299-1\nfrom: m1125974\nto: l3104796\nphases: CN\nlength: 2.1608\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1\n", "to": "l3104796", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069384", "title": "Object Type: overhead_line\nname: line_ln6350532-1\nfrom: m1069384\nto: l3066805\nphases: AN\nlength: 131.6854\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l3066805", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069556", "title": "Object Type: overhead_line\nname: line_ln5894212-2\nfrom: m1069556\nto: m1069564\nphases: ABCN\nlength: 296.9676\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069564", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069549", "title": "Object Type: overhead_line\nname: line_ln5894212-1\nfrom: m1069549\nto: m1069556\nphases: ABCN\nlength: 194.1824\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069556", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026333", "title": "Object Type: overhead_line\nname: line_ln6198013-2\nfrom: m1026333\nto: m1026331\nphases: ABCN\nlength: 151.3151\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026331", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026331", "title": "Object Type: overhead_line\nname: line_ln6198013-1\nfrom: m1026331\nto: m1026330\nphases: ABCN\nlength: 186.2342\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026330", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027087", "title": "Object Type: overhead_line\nname: line_ln6015811-1\nfrom: m1027087\nto: l2726983\nphases: AN\nlength: 297.0002\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2726983", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3047058", "title": "Object Type: overhead_line\nname: line_ln6153058-1\nfrom: l3047058\nto: l3047059\nphases: ABCN\nlength: 495.1403\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3047059", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069565", "title": "Object Type: overhead_line\nname: line_ln5472387-1\nfrom: m1069565\nto: m1069572\nphases: BN\nlength: 267.2170\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069572", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140832", "title": "Object Type: overhead_line\nname: line_ln5683827-3\nfrom: n1140832\nto: l2841631\nphases: CN\nlength: 85.7112\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2841631", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108352", "title": "Object Type: overhead_line\nname: line_ln6230805-1\nfrom: m1108352\nto: m1108356\nphases: CN\nlength: 302.5568\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1108356", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026662", "title": "Object Type: overhead_line\nname: line_ln5683827-2\nfrom: m1026662\nto: n1140832\nphases: CN\nlength: 29.1314\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1140832", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2692660", "title": "Object Type: overhead_line\nname: line_ln5473438-1\nfrom: l2692660\nto: l2955076\nphases: AN\nlength: 487.6130\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2955076", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108260", "title": "Object Type: overhead_line\nname: line_ln6078744-1\nfrom: m1108260\nto: m1108259\nphases: BN\nlength: 116.9874\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1108259", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3065665", "title": "Object Type: overhead_line\nname: line_ln5775433-3\nfrom: l3065665\nto: l3235946\nphases: AN\nlength: 356.1330\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3235946", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069135", "title": "Object Type: overhead_line\nname: line_ln6138614-1\nfrom: m1069135\nto: r18242\nphases: ABCN\nlength: 232.9077\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "r18242", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089213", "title": "Object Type: overhead_line\nname: line_ln5799408-1\nfrom: m1089213\nto: l3118855\nphases: ABCN\nlength: 264.2370\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3118855", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254869", "title": "Object Type: overhead_line\nname: line_ln5644788-1\nfrom: l3254869\nto: l2798067\nphases: BN\nlength: 235.9296\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2798067", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069563", "title": "Object Type: overhead_line\nname: line_ln5924705-2\nfrom: m1069563\nto: n1136360\nphases: AN\nlength: 127.3109\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1136360", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026657", "title": "Object Type: overhead_line\nname: line_ln5655683-1\nfrom: m1026657\nto: m1026656\nphases: AN\nlength: 19.7194\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026656", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047615", "title": "Object Type: overhead_line\nname: line_ln6298585-2\nfrom: m1047615\nto: l3216123\nphases: ABCN\nlength: 6.5023\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "l3216123", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047593", "title": "Object Type: overhead_line\nname: line_ln6298585-1\nfrom: m1047593\nto: m1047615\nphases: ABCN\nlength: 428.3360\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1047615", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136360", "title": "Object Type: overhead_line\nname: line_ln5924705-3\nfrom: n1136360\nto: l2729424\nphases: AN\nlength: 146.7622\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2729424", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p904452", "title": "Object Type: underground_line\nname: line_ln81048100-6\nfrom: p904452\nto: 221-282818\nphases: B\nlength: 20.8247\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "221-282818", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "n1230123", "title": "Object Type: underground_line\nname: line_ln81048100-5\nfrom: n1230123\nto: l2708744\nphases: B\nlength: 183.0816\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "l2708744", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-282818", "title": "Object Type: underground_line\nname: line_ln81048100-7\nfrom: 221-282818\nto: n1230123\nphases: B\nlength: 21.2881\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "n1230123", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804957", "title": "Object Type: overhead_line\nname: line_ln5957460-1\nfrom: l2804957\nto: l3048937\nphases: CN\nlength: 195.6736\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3048937", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047568", "title": "Object Type: overhead_line\nname: line_ln5804800-1\nfrom: m1047568\nto: m1047558\nphases: ABCN\nlength: 297.1146\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047558", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026774", "title": "Object Type: overhead_line\nname: line_ln6077782-1\nfrom: m1026774\nto: m1026769\nphases: ABCN\nlength: 391.3442\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026769", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069619", "title": "Object Type: overhead_line\nname: line_ln6290226-1\nfrom: m1069619\nto: m1069620\nphases: BN\nlength: 8.7989\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069620", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047293", "title": "Object Type: overhead_line\nname: line_ln6047605-1\nfrom: m1047293\nto: m1047292\nphases: ABCN\nlength: 65.9258\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047292", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2898515", "title": "Object Type: overhead_line\nname: line_ln6018326-1\nfrom: l2898515\nto: m1166387\nphases: CN\nlength: 195.5573\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1166387", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804261", "title": "Object Type: overhead_line\nname: line_ln6047582-1\nfrom: l2804261\nto: l3178980\nphases: CN\nlength: 319.0817\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3178980", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108361", "title": "Object Type: overhead_line\nname: line_ln5986961-1\nfrom: m1108361\nto: l3048228\nphases: CN\nlength: 107.7460\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3048228", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673323", "title": "Object Type: overhead_line\nname: line_ln6199535-1\nfrom: l2673323\nto: m1009809\nphases: CN\nlength: 234.7150\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "m1009809", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829963", "title": "Object Type: overhead_line\nname: line_ln5535142-1\nfrom: p829963\nto: m1125916\nphases: BN\nlength: 21.9034\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1125916", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3027156", "title": "Object Type: overhead_line\nname: line_ln5773136-1\nfrom: l3027156\nto: l2860481\nphases: CN\nlength: 373.3943\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2860481", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e183473", "title": "Object Type: overhead_line\nname: line_ln5576174-3\nfrom: e183473\nto: r20703\nphases: ABCN\nlength: 21.1388\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "r20703", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2708744", "title": "Object Type: underground_line\nname: line_ln81048100-2\nfrom: l2708744\nto: l2690187\nphases: B\nlength: 312.6824\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "l2690187", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209800", "title": "Object Type: overhead_line\nname: line_ln6198133-1\nfrom: m1209800\nto: l2839332\nphases: CN\nlength: 179.7399\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2839332", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2859403", "title": "Object Type: overhead_line\nname: line_ln5576174-2\nfrom: l2859403\nto: l2973791\nphases: ABCN\nlength: 124.5329\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2973791", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026323", "title": "Object Type: overhead_line\nname: line_ln5714053-1\nfrom: m1026323\nto: m1026320\nphases: BN\nlength: 386.3576\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026320", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2690187", "title": "Object Type: underground_line\nname: line_ln81048100-3\nfrom: l2690187\nto: m1108412\nphases: B\nlength: 293.8702\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "m1108412", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3029506", "title": "Object Type: overhead_line\nname: line_ln6350545-1\nfrom: l3029506\nto: m1047518\nphases: BN\nlength: 290.2646\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047518", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2820556", "title": "Object Type: overhead_line\nname: line_ln6017297-1\nfrom: l2820556\nto: m1047410\nphases: AN\nlength: 129.5582\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047410", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000400", "title": "Object Type: overhead_line\nname: line_ln2000500-1\nfrom: m2000400\nto: m2000500\nphases: ABCN\nlength: 503.8947\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2000500", "width": 4}, {"arrows": "to", "color": "#000000", "from": "r20703", "title": "Object Type: overhead_line\nname: line_ln5576174-4\nfrom: r20703\nto: l2859403\nphases: ABCN\nlength: 140.3046\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2859403", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069515", "title": "Object Type: overhead_line\nname: line_ln5835160-1\nfrom: m1069515\nto: m1069514\nphases: ABCN\nlength: 150.1989\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069514", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d2000401_int", "title": "Object Type: overhead_line\nname: line_ln2000402-1\nfrom: d2000401_int\nto: m2000402\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000402", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026767", "title": "Object Type: overhead_line\nname: line_ln5500957-1\nfrom: m1026767\nto: l3216346\nphases: ABCN\nlength: 144.6877\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3216346", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2822862", "title": "Object Type: overhead_line\nname: line_ln5744329-1\nfrom: l2822862\nto: l3066806\nphases: CN\nlength: 212.0336\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3066806", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2954346", "title": "Object Type: overhead_line\nname: line_ln6320336-1\nfrom: l2954346\nto: m1047831\nphases: BN\nlength: 575.0969\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047831", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069533", "title": "Object Type: overhead_line\nname: line_ln6047595-2\nfrom: m1069533\nto: n1136356\nphases: ABCN\nlength: 389.5949\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1136356", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2767341", "title": "Object Type: overhead_line\nname: line_ln6260929-1\nfrom: l2767341\nto: m1125968\nphases: ABCN\nlength: 96.2097\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125968", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026953", "title": "Object Type: overhead_line\nname: line_ln5651966-1\nfrom: m1026953\nto: l2764399\nphases: BN\nlength: 99.9999\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2764399", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235241", "title": "Object Type: overhead_line\nname: line_ln5683805-1\nfrom: l3235241\nto: l2691941\nphases: CN\nlength: 505.8775\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2691941", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027109", "title": "Object Type: overhead_line\nname: line_ln6379372-1\nfrom: m1027109\nto: l3101788\nphases: AN\nlength: 219.7670\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3101788", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047409", "title": "Object Type: overhead_line\nname: line_ln6138636-1\nfrom: m1047409\nto: l2841648\nphases: AN\nlength: 418.4975\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2841648", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009828", "title": "Object Type: overhead_line\nname: line_ln6138591-1\nfrom: m1009828\nto: l3254206\nphases: BN\nlength: 135.7214\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3254206", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136356", "title": "Object Type: overhead_line\nname: line_ln6047595-3\nfrom: n1136356\nto: m1069549\nphases: ABCN\nlength: 84.6741\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069549", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2876814", "title": "Object Type: overhead_line\nname: line_ln6001653-2\nfrom: l2876814\nto: m1026834\nphases: ABCN\nlength: 261.9987\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026834", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897800", "title": "Object Type: overhead_line\nname: line_ln5532782-1\nfrom: l2897800\nto: m1047809\nphases: BN\nlength: 86.9148\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "m1047809", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3019248", "title": "Object Type: overhead_line\nname: line_ln6495088-1\nfrom: m3019248\nto: m3021569\nphases: BN\nlength: 299.9992\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m3021569", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026844", "title": "Object Type: overhead_line\nname: line_ln6001653-3\nfrom: m1026844\nto: l2876814\nphases: ABCN\nlength: 9.7449\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2876814", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047572", "title": "Object Type: overhead_line\nname: line_ln5631690-1\nfrom: m1047572\nto: m1047580\nphases: ABCN\nlength: 114.8210\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1047580", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026854", "title": "Object Type: overhead_line\nname: line_ln5682327-1\nfrom: m1026854\nto: p901894\nphases: AN\nlength: 19.4377\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p901894", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026834", "title": "Object Type: overhead_line\nname: line_ln6001653-1\nfrom: m1026834\nto: m1026829\nphases: ABCN\nlength: 177.1741\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026829", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036170", "title": "Object Type: overhead_line\nname: line_ln6505951-1\nfrom: m3036170\nto: l3197642\nphases: CN\nlength: 169.5723\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3197642", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026354", "title": "Object Type: overhead_line\nname: line_ln5865271-1\nfrom: m1026354\nto: l3235275\nphases: ABCN\nlength: 235.6899\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3235275", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2766499", "title": "Object Type: underground_line\nname: line_ln8961800-3\nfrom: l2766499\nto: m1047633\nphases: C\nlength: 27.1196\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "m1047633", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879767", "title": "Object Type: overhead_line\nname: line_ln6109148-1\nfrom: l2879767\nto: l2767407\nphases: BN\nlength: 230.3393\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2767407", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2786204", "title": "Object Type: overhead_line\nname: line_ln5589094-1\nfrom: l2786204\nto: m1209819\nphases: ABCN\nlength: 236.3634\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1209819", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069465", "title": "Object Type: overhead_line\nname: line_ln6047560-1\nfrom: m1069465\nto: l3010561\nphases: AN\nlength: 249.4192\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3010561", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673308", "title": "Object Type: overhead_line\nname: line_ln6199557-1\nfrom: l2673308\nto: l2991939\nphases: ABCN\nlength: 369.4543\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2991939", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p828359", "title": "Object Type: underground_line\nname: line_ln8961800-1\nfrom: p828359\nto: l2878848\nphases: C\nlength: 582.3726\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l2878848", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2878848", "title": "Object Type: underground_line\nname: line_ln8961800-2\nfrom: l2878848\nto: l2766499\nphases: C\nlength: 474.0810\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l2766499", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895111", "title": "Object Type: overhead_line\nname: line_ln5591834-1\nfrom: p895111\nto: l2895496\nphases: CN\nlength: 229.1842\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2895496", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026648", "title": "Object Type: overhead_line\nname: line_ln5653462-1\nfrom: m1026648\nto: l2973159\nphases: AN\nlength: 317.8778\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2973159", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804282", "title": "Object Type: overhead_line\nname: line_ln5714075-1\nfrom: l2804282\nto: l3104154\nphases: ABCN\nlength: 267.0625\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3104154", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209782", "title": "Object Type: overhead_line\nname: line_ln6048633-1\nfrom: m1209782\nto: l3217057\nphases: AN\nlength: 127.1404\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3217057", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069202", "title": "Object Type: overhead_line\nname: line_ln5956467-1\nfrom: m1069202\nto: l2879073\nphases: ABCN\nlength: 398.8543\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2879073", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710513", "title": "Object Type: overhead_line\nname: line_ln5625550-1\nfrom: l2710513\nto: p827553\nphases: BN\nlength: 620.8249\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "p827553", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142098", "title": "Object Type: overhead_line\nname: line_ln5805676-3\nfrom: n1142098\nto: l2936212\nphases: AN\nlength: 170.0548\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2936212", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108483", "title": "Object Type: overhead_line\nname: line_ln5805676-2\nfrom: m1108483\nto: n1142098\nphases: AN\nlength: 22.0663\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1142098", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026343", "title": "Object Type: overhead_line\nname: line_ln6411389-1\nfrom: m1026343\nto: m1026344\nphases: AN\nlength: 30.8785\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "m1026344", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804254", "title": "Object Type: overhead_line\nname: line_ln6138601-1\nfrom: l2804254\nto: m1047752\nphases: AN\nlength: 43.6442\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047752", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009838", "title": "Object Type: overhead_line\nname: line_ln5472343-1\nfrom: m1009838\nto: l2801896\nphases: BN\nlength: 155.0878\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2801896", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160871", "title": "Object Type: overhead_line\nname: line_ln5957495-1\nfrom: l3160871\nto: l3030203\nphases: CN\nlength: 293.5436\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3030203", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897765", "title": "Object Type: overhead_line\nname: line_ln5835129-1\nfrom: l2897765\nto: m1047819\nphases: BN\nlength: 374.7407\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047819", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e192201", "title": "Object Type: overhead_line\nname: line_ln6321409-1\nfrom: e192201\nto: m1209800\nphases: ABCN\nlength: 182.6842\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1209800", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069363", "title": "Object Type: overhead_line\nname: line_ln6290239-1\nfrom: m1069363\nto: m1069364\nphases: CN\nlength: 303.8930\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1069364", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m4118754", "title": "Object Type: overhead_line\nname: line_ln6380821-3\nfrom: m4118754\nto: m1026312\nphases: BN\nlength: 444.3335\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "m1026312", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3030126", "title": "Object Type: overhead_line\nname: line_ln6260928-1\nfrom: l3030126\nto: l3254870\nphases: CN\nlength: 157.4342\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3254870", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001203", "title": "Object Type: overhead_line\nname: line_ln2001204-1\nfrom: m2001203\nto: m2001204\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001204", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2954338", "title": "Object Type: overhead_line\nname: line_ln5774447-1\nfrom: l2954338\nto: m1009828\nphases: BN\nlength: 292.4521\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1009828", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901933", "title": "Object Type: overhead_line\nname: line_ln6288699-1\nfrom: p901933\nto: m1069563\nphases: AN\nlength: 27.0691\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1069563", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069565", "title": "Object Type: overhead_line\nname: line_ln5501089-1\nfrom: m1069565\nto: l2989596\nphases: BN\nlength: 337.8521\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "l2989596", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026798", "title": "Object Type: overhead_line\nname: line_ln5803299-1\nfrom: m1026798\nto: l2952014\nphases: CN\nlength: 80.5107\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6320366-1\n", "to": "l2952014", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027109", "title": "Object Type: overhead_line\nname: line_ln6379373-1\nfrom: m1027109\nto: m1027114\nphases: AN\nlength: 205.3368\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1027114", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000908", "title": "Object Type: overhead_line\nname: line_ln2000909-1\nfrom: m2000908\nto: m2000909\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000909", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047480", "title": "Object Type: overhead_line\nname: line_ln5504712-1\nfrom: m1047480\nto: p827504\nphases: AN\nlength: 41.3036\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "p827504", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047410", "title": "Object Type: overhead_line\nname: line_ln5623402-1\nfrom: m1047410\nto: m1047409\nphases: AN\nlength: 306.8765\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047409", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3066810", "title": "Object Type: overhead_line\nname: line_ln5623392-1\nfrom: l3066810\nto: l2897769\nphases: CN\nlength: 425.3221\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2897769", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2860504", "title": "Object Type: overhead_line\nname: line_ln6108172-1\nfrom: l2860504\nto: l2860493\nphases: AN\nlength: 683.6655\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2860493", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1149236", "title": "Object Type: overhead_line\nname: line_ln6232159-1\nfrom: m1149236\nto: p829974\nphases: AN\nlength: 14.0555\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p829974", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991906", "title": "Object Type: overhead_line\nname: line_ln6138598-1\nfrom: l2991906\nto: l2879054\nphases: AN\nlength: 211.0557\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2879054", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089170", "title": "Object Type: overhead_line\nname: line_ln5926293-1\nfrom: m1089170\nto: l3085392\nphases: CN\nlength: 256.8719\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3085392", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139252", "title": "Object Type: overhead_line\nname: line_ln5621837-3\nfrom: n1139252\nto: l3122812\nphases: BN\nlength: 20.4742\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2\n", "to": "l3122812", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001007", "title": "Object Type: overhead_line\nname: line_ln2001008-1\nfrom: m2001007\nto: m2001008\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001008", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000414", "title": "Object Type: overhead_line\nname: line_ln2000415-1\nfrom: m2000414\nto: m2000415\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000415", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047649", "title": "Object Type: overhead_line\nname: line_ln6411371-1\nfrom: m1047649\nto: l2973153\nphases: ABCN\nlength: 79.0974\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ln6411371-1\n", "to": "l2973153", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027100", "title": "Object Type: overhead_line\nname: line_ln6122719-1\nfrom: m1027100\nto: l3140238\nphases: AN\nlength: 229.9990\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3140238", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166391", "title": "Object Type: overhead_line\nname: line_ln6048523-1\nfrom: m1166391\nto: l3254873\nphases: CN\nlength: 348.3422\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "l3254873", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2822867", "title": "Object Type: overhead_line\nname: line_ln5472357-1\nfrom: l2822867\nto: m1069412\nphases: BN\nlength: 12.3683\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069412", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125913", "title": "Object Type: overhead_line\nname: line_ln5496577-1\nfrom: m1125913\nto: l3068944\nphases: BN\nlength: 130.2641\ncontinuous_rating_B: 150.00\nemergency_rating_B: 150.00\nconfiguration: lcon_1ph-x4_acsrx2_wpal_ln5496577-1\n", "to": "l3068944", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026393", "title": "Object Type: overhead_line\nname: line_ln5653467-1\nfrom: m1026393\nto: l2804252\nphases: AN\nlength: 87.4701\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l2804252", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-240988", "title": "Object Type: underground_line\nname: line_ln8939784-1\nfrom: 221-240988\nto: l3141411\nphases: C\nlength: 134.7809\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l3141411", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027101", "title": "Object Type: overhead_line\nname: line_ln6229788-1\nfrom: m1027101\nto: l2710508\nphases: BN\nlength: 11.8843\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2710508", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901910", "title": "Object Type: overhead_line\nname: line_ln5621837-2\nfrom: p901910\nto: n1139252\nphases: BN\nlength: 22.2087\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2\n", "to": "n1139252", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785523", "title": "Object Type: overhead_line\nname: line_ln5926303-1\nfrom: l2785523\nto: l3141388\nphases: CN\nlength: 327.0579\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "l3141388", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125905", "title": "Object Type: overhead_line\nname: line_ln5836177-1\nfrom: m1125905\nto: l2748839\nphases: BN\nlength: 280.6758\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "l2748839", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137985", "title": "Object Type: overhead_line\nname: line_ln5803264-3\nfrom: n1137985\nto: l3176656\nphases: AN\nlength: 811.9327\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3176656", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047722", "title": "Object Type: overhead_line\nname: line_ln5803264-2\nfrom: m1047722\nto: n1137985\nphases: AN\nlength: 31.5895\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1137985", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047520", "title": "Object Type: overhead_line\nname: line_ln5562932-1\nfrom: m1047520\nto: m1047521\nphases: ABCN\nlength: 170.7420\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047521", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027043", "title": "Object Type: overhead_line\nname: line_ln5956466-1\nfrom: m1027043\nto: m1027055\nphases: ABCN\nlength: 144.9393\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1027055", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069590", "title": "Object Type: overhead_line\nname: line_ln5591702-1\nfrom: m1069590\nto: m1069595\nphases: BN\nlength: 443.9831\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069595", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089148", "title": "Object Type: overhead_line\nname: line_ln6259992-1\nfrom: m1089148\nto: l2766721\nphases: AN\nlength: 158.8097\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1\n", "to": "l2766721", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069483", "title": "Object Type: overhead_line\nname: line_ln5898056-1\nfrom: m1069483\nto: p827503\nphases: CN\nlength: 27.3050\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "p827503", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673316", "title": "Object Type: overhead_line\nname: line_ln6077777-1\nfrom: l2673316\nto: m1089138\nphases: AN\nlength: 175.2488\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1089138", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2858163", "title": "Object Type: overhead_line\nname: line_ln5833611-1\nfrom: l2858163\nto: l2766747\nphases: ABCN\nlength: 529.3433\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2766747", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047441", "title": "Object Type: overhead_line\nname: line_ln5865241-1\nfrom: m1047441\nto: m1047442\nphases: BN\nlength: 138.2927\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_acsr_ln6047568-1\n", "to": "m1047442", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026852", "title": "Object Type: overhead_line\nname: line_ln5774469-1\nfrom: m1026852\nto: l2785529\nphases: CN\nlength: 26.5131\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2785529", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125944", "title": "Object Type: overhead_line\nname: line_ln5651987-1\nfrom: m1125944\nto: p901941\nphases: AN\nlength: 28.7524\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p901941", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108354", "title": "Object Type: overhead_line\nname: line_ln6379351-1\nfrom: m1108354\nto: m1108350\nphases: CN\nlength: 256.3779\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108350", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089143", "title": "Object Type: overhead_line\nname: line_ln5502533-1\nfrom: m1089143\nto: m1089141\nphases: ABCN\nlength: 450.6489\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089141", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108299", "title": "Object Type: overhead_line\nname: line_ln5686247-1\nfrom: m1108299\nto: m1108300\nphases: BN\nlength: 22.2995\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108300", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2766732", "title": "Object Type: overhead_line\nname: line_ln5926316-1\nfrom: l2766732\nto: m1026485\nphases: BN\nlength: 45.0560\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026485", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3029502", "title": "Object Type: overhead_line\nname: line_ln6138608-3\nfrom: l3029502\nto: d6138608-3_int\nphases: ABCN\nlength: 280.5672\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d6138608-3_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q14404", "title": "Object Type: overhead_line\nname: line_ln6138608-2\nfrom: q14404\nto: regxfmr_190-7361\nphases: ABCN\nlength: 15.0822\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "regxfmr_190-7361", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069738", "title": "Object Type: overhead_line\nname: line_ln6212942-1\nfrom: m1069738\nto: l2690941\nphases: BN\nlength: 323.7003\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2690941", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2727795", "title": "Object Type: overhead_line\nname: line_ln5895778-1\nfrom: l2727795\nto: l2972704\nphases: CN\nlength: 105.1792\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2972704", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026700", "title": "Object Type: overhead_line\nname: line_ln6286966-3\nfrom: m1026700\nto: n1140820\nphases: BN\nlength: 72.5888\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "n1140820", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140820", "title": "Object Type: overhead_line\nname: line_ln6286966-2\nfrom: n1140820\nto: l3189189\nphases: BN\nlength: 135.6907\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3189189", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3142079", "title": "Object Type: overhead_line\nname: line_ln6505938-4\nfrom: l3142079\nto: m3036162\nphases: BN\nlength: 8.2369\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m3036162", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2823611", "title": "Object Type: overhead_line\nname: line_ln5473440-1\nfrom: l2823611\nto: l3030204\nphases: ABCN\nlength: 273.9171\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3030204", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069411", "title": "Object Type: overhead_line\nname: line_ln6290202-1\nfrom: m1069411\nto: l2991905\nphases: AN\nlength: 184.8419\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2991905", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3064514", "title": "Object Type: overhead_line\nname: line_ln5591715-1\nfrom: l3064514\nto: l3048888\nphases: CN\nlength: 204.5053\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "l3048888", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108258", "title": "Object Type: overhead_line\nname: line_ln5894220-1\nfrom: m1108258\nto: m1108257\nphases: BN\nlength: 141.9639\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108257", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3214069", "title": "Object Type: overhead_line\nname: line_ln6137009-1\nfrom: l3214069\nto: m1125960\nphases: ABCN\nlength: 166.0049\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125960", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108356", "title": "Object Type: overhead_line\nname: line_ln5503584-1\nfrom: m1108356\nto: l2674052\nphases: CN\nlength: 204.5835\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2674052", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125952", "title": "Object Type: overhead_line\nname: line_ln6137009-2\nfrom: m1125952\nto: l3214069\nphases: ABCN\nlength: 41.8933\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3214069", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108259", "title": "Object Type: overhead_line\nname: line_ln5894220-2\nfrom: m1108259\nto: m1108258\nphases: BN\nlength: 151.6662\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108258", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036164", "title": "Object Type: overhead_line\nname: line_ln5835135-2\nfrom: m3036164\nto: l2935553\nphases: BN\nlength: 156.6655\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2935553", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2691954", "title": "Object Type: overhead_line\nname: line_ln6320368-1\nfrom: l2691954\nto: l3122849\nphases: ABCN\nlength: 210.6527\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3122849", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048200", "title": "Object Type: overhead_line\nname: line_ln5986920-1\nfrom: l3048200\nto: m1008733\nphases: BN\nlength: 220.1672\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1008733", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089131", "title": "Object Type: overhead_line\nname: line_ln6409869-1\nfrom: m1089131\nto: l3270854\nphases: AN\nlength: 165.6768\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3270854", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2989600", "title": "Object Type: overhead_line\nname: line_ln5591813-1\nfrom: l2989600\nto: m1166362\nphases: AN\nlength: 326.1218\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1166362", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1026661", "title": "Object Type: underground_line\nname: line_ln8945012-1\nfrom: m1026661\nto: p827530\nphases: A\nlength: 16.6482\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "p827530", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804252", "title": "Object Type: overhead_line\nname: line_ln5683814-1\nfrom: l2804252\nto: l3195310\nphases: AN\nlength: 205.3900\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l3195310", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142819", "title": "Object Type: overhead_line\nname: line_ln5745348-1\nfrom: m1142819\nto: m1142818\nphases: ABCN\nlength: 246.0130\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142818", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-306687", "title": "Object Type: underground_line\nname: line_ln8968082-2\nfrom: 221-306687\nto: l2916625\nphases: B\nlength: 436.3281\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "l2916625", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p841985", "title": "Object Type: underground_line\nname: line_ln8968082-1\nfrom: p841985\nto: 221-306687\nphases: B\nlength: 5.6226\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "221-306687", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001300", "title": "Object Type: overhead_line\nname: line_ln2001400-1\nfrom: m2001300\nto: m2001400\nphases: ABCN\nlength: 436.0067\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2001400", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142815", "title": "Object Type: overhead_line\nname: line_ln6291288-3\nfrom: m1142815\nto: n1141477\nphases: AN\nlength: 79.3849\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1141477", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125988", "title": "Object Type: overhead_line\nname: line_ln5561444-1\nfrom: m1125988\nto: l2898457\nphases: AN\nlength: 154.7468\ncontinuous_rating_A: 150.00\nemergency_rating_A: 150.00\nconfiguration: lcon_1ph-4_wpalxx2_wpal_ln5561444-1\n", "to": "l2898457", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1141477", "title": "Object Type: overhead_line\nname: line_ln6291288-2\nfrom: n1141477\nto: l2879794\nphases: AN\nlength: 92.9323\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2879794", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2876846", "title": "Object Type: overhead_line\nname: line_ln5531325-1\nfrom: l2876846\nto: l3048203\nphases: BN\nlength: 954.6560\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3048203", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785531", "title": "Object Type: overhead_line\nname: line_ln5956488-1\nfrom: l2785531\nto: l3216358\nphases: CN\nlength: 299.9911\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-4_acsrxx2_acsr_ln6019479-1\n", "to": "l3216358", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047577", "title": "Object Type: overhead_line\nname: line_ln5619489-1\nfrom: m1047577\nto: m1047592\nphases: ABCN\nlength: 337.9466\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047592", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108315", "title": "Object Type: overhead_line\nname: line_ln6291253-1\nfrom: m1108315\nto: m1108311\nphases: ABCN\nlength: 236.8860\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108311", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069607", "title": "Object Type: overhead_line\nname: line_ln5744350-1\nfrom: m1069607\nto: m1069619\nphases: BN\nlength: 107.6571\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069619", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d2001301_int", "title": "Object Type: overhead_line\nname: line_ln2001302-1\nfrom: d2001301_int\nto: m2001302\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001302", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108286", "title": "Object Type: overhead_line\nname: line_ln5955063-1\nfrom: m1108286\nto: l2933164\nphases: ABCN\nlength: 260.1462\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2933164", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2936216", "title": "Object Type: overhead_line\nname: line_ln5473351-1\nfrom: l2936216\nto: 226-23745\nphases: ABCN\nlength: 307.2721\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "226-23745", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108387", "title": "Object Type: overhead_line\nname: line_ln5728479-1\nfrom: m1108387\nto: m1108398\nphases: ABCN\nlength: 100.0005\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108398", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047773", "title": "Object Type: overhead_line\nname: line_ln6320333-1\nfrom: m1047773\nto: l2973152\nphases: BN\nlength: 221.5927\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2973152", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069201", "title": "Object Type: overhead_line\nname: line_ln6199520-1\nfrom: m1069201\nto: l3010565\nphases: CN\nlength: 473.8642\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3010565", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166364", "title": "Object Type: overhead_line\nname: line_ln5805804-1\nfrom: m1166364\nto: m1166358\nphases: CN\nlength: 244.8668\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1166358", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026905", "title": "Object Type: overhead_line\nname: line_ln6383058-1\nfrom: m1026905\nto: p827515\nphases: AN\nlength: 18.1094\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p827515", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e182744", "title": "Object Type: overhead_line\nname: line_ln5803255-1\nfrom: e182744\nto: l2801895\nphases: BN\nlength: 199.9987\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l2801895", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069398", "title": "Object Type: overhead_line\nname: line_ln5653454-1\nfrom: m1069398\nto: l3010559\nphases: AN\nlength: 339.5027\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3010559", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108401", "title": "Object Type: overhead_line\nname: line_ln6422012-1\nfrom: m1108401\nto: m1108402\nphases: ABCN\nlength: 434.6776\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108402", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001212", "title": "Object Type: overhead_line\nname: line_ln2001213-1\nfrom: m2001212\nto: m2001213\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001213", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001310", "title": "Object Type: overhead_line\nname: line_ln2001311-1\nfrom: m2001310\nto: m2001311\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001311", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1134471", "title": "Object Type: overhead_line\nname: line_ln6137084-2\nfrom: n1134471\nto: l2839331\nphases: AN\nlength: 243.6564\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2839331", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108347", "title": "Object Type: overhead_line\nname: line_ln5684869-1\nfrom: m1108347\nto: m1108355\nphases: CN\nlength: 300.4353\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1108355", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027080", "title": "Object Type: overhead_line\nname: line_ln6137084-3\nfrom: m1027080\nto: n1134471\nphases: AN\nlength: 73.1785\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1134471", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108393", "title": "Object Type: underground_line\nname: line_ln81048093-1\nfrom: m1108393\nto: 193-51796\nphases: A\nlength: 5.8961\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "193-51796", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047649", "title": "Object Type: overhead_line\nname: line_ln6108128-2\nfrom: m1047649\nto: n1136997\nphases: CN\nlength: 20.0682\ncontinuous_rating_C: 115.00\nemergency_rating_C: 115.00\nconfiguration: lcon_1ph-xx6_wpal6_wpal_ln6108128-2\n", "to": "n1136997", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026857", "title": "Object Type: overhead_line\nname: line_ln6228278-1\nfrom: m1026857\nto: m1026859\nphases: AN\nlength: 28.0186\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026859", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2766746", "title": "Object Type: overhead_line\nname: line_ln6077809-1\nfrom: l2766746\nto: m1027073\nphases: CN\nlength: 362.4657\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1027073", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125917", "title": "Object Type: overhead_line\nname: line_ln7064337-2\nfrom: m1125917\nto: p1197121\nphases: CN\nlength: 27.0313\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1\n", "to": "p1197121", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069627", "title": "Object Type: overhead_line\nname: line_ln6380834-1\nfrom: m1069627\nto: l3254228\nphases: BN\nlength: 162.9672\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3254228", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108527", "title": "Object Type: overhead_line\nname: line_ln5804787-1\nfrom: m1108527\nto: l3141394\nphases: BN\nlength: 12.6755\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3141394", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009720", "title": "Object Type: overhead_line\nname: line_ln5714057-1\nfrom: m1009720\nto: m1009715\nphases: ABCN\nlength: 93.7123\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1009715", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136997", "title": "Object Type: overhead_line\nname: line_ln6108128-3\nfrom: n1136997\nto: l3104123\nphases: CN\nlength: 82.9683\ncontinuous_rating_C: 115.00\nemergency_rating_C: 115.00\nconfiguration: lcon_1ph-xx6_wpal6_wpal_ln6108128-2\n", "to": "l3104123", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089173", "title": "Object Type: overhead_line\nname: line_ln5562923-1\nfrom: m1089173\nto: m1089174\nphases: ABCN\nlength: 97.0016\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089174", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785517", "title": "Object Type: overhead_line\nname: line_ln6506309-1\nfrom: l2785517\nto: l3066809\nphases: CN\nlength: 328.1981\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3066809", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2766722", "title": "Object Type: overhead_line\nname: line_ln6290211-1\nfrom: l2766722\nto: l2879071\nphases: BN\nlength: 172.7240\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2879071", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000405", "title": "Object Type: overhead_line\nname: line_ln2000406-1\nfrom: m2000405\nto: m2000406\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000406", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2933164", "title": "Object Type: overhead_line\nname: line_ln6440069-1\nfrom: l2933164\nto: l3029498\nphases: ABCN\nlength: 221.4275\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3029498", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026824", "title": "Object Type: overhead_line\nname: line_ln5985378-1\nfrom: m1026824\nto: m1009807\nphases: ABCN\nlength: 623.7895\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1009807", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009698", "title": "Object Type: overhead_line\nname: line_ln6258429-1\nfrom: m1009698\nto: m1026767\nphases: ABCN\nlength: 264.9150\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026767", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089162", "title": "Object Type: overhead_line\nname: line_ln5472348-1\nfrom: m1089162\nto: m1089165\nphases: CN\nlength: 846.4428\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1089165", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160104", "title": "Object Type: overhead_line\nname: line_ln6411384-1\nfrom: l3160104\nto: m1047471\nphases: BN\nlength: 366.0667\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1047471", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e182727", "title": "Object Type: overhead_line\nname: line_ln6439975-1\nfrom: e182727\nto: m1027042\nphases: CN\nlength: 20.0645\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "m1027042", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047303", "title": "Object Type: overhead_line\nname: line_ln6380847-1\nfrom: m1047303\nto: l3254238\nphases: ABCN\nlength: 325.8324\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3254238", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3179646", "title": "Object Type: overhead_line\nname: line_ln5805728-1\nfrom: l3179646\nto: l2674027\nphases: ABCN\nlength: 253.8216\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2674027", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160872", "title": "Object Type: overhead_line\nname: line_ln6321420-1\nfrom: l3160872\nto: m1142860\nphases: ABCN\nlength: 190.3807\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142860", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160115", "title": "Object Type: overhead_line\nname: line_ln6320355-1\nfrom: l3160115\nto: l2935567\nphases: BN\nlength: 263.7184\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2935567", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000600", "title": "Object Type: overhead_line\nname: line_ln2000700-1\nfrom: m2000600\nto: m2000700\nphases: ABCN\nlength: 372.3127\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2000700", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2820590", "title": "Object Type: overhead_line\nname: line_ln5531334-1\nfrom: l2820590\nto: m1108328\nphases: CN\nlength: 181.8499\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108328", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209749", "title": "Object Type: overhead_line\nname: line_ln5896826-1\nfrom: m1209749\nto: l2748840\nphases: BN\nlength: 666.6055\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2748840", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069133", "title": "Object Type: overhead_line\nname: line_ln5742808-1\nfrom: m1069133\nto: l2710521\nphases: AN\nlength: 59.6443\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l2710521", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3027670", "title": "Object Type: underground_line\nname: line_ln81048103-2\nfrom: l3027670\nto: m1108459\nphases: B\nlength: 472.5929\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "m1108459", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3068944", "title": "Object Type: overhead_line\nname: line_ln5708136-1\nfrom: l3068944\nto: m1125911\nphases: BN\nlength: 7.2842\ncontinuous_rating_B: 150.00\nemergency_rating_B: 150.00\nconfiguration: lcon_1ph-x4_acsrx2_wpal_ln5496577-1\n", "to": "m1125911", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166361", "title": "Object Type: overhead_line\nname: line_ln6198041-1\nfrom: m1166361\nto: l2692661\nphases: AN\nlength: 226.6312\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2692661", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160107", "title": "Object Type: overhead_line\nname: line_ln6350541-1\nfrom: l3160107\nto: l3104125\nphases: ABCN\nlength: 353.7660\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3104125", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2936270", "title": "Object Type: overhead_line\nname: line_ln6351517-1\nfrom: l2936270\nto: l3086078\nphases: AN\nlength: 198.8142\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3086078", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2935559", "title": "Object Type: overhead_line\nname: line_ln6411397-1\nfrom: l2935559\nto: l3048214\nphases: AN\nlength: 124.2438\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3048214", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026851", "title": "Object Type: overhead_line\nname: line_ln5502542-1\nfrom: m1026851\nto: l3235257\nphases: ABCN\nlength: 98.5616\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3235257", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047303", "title": "Object Type: overhead_line\nname: line_ln5986964-1\nfrom: m1047303\nto: l3048230\nphases: CN\nlength: 926.0535\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3048230", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047756", "title": "Object Type: overhead_line\nname: line_ln6380812-1\nfrom: m1047756\nto: m1047755\nphases: AN\nlength: 18.3622\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047755", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3119793", "title": "Object Type: overhead_line\nname: line_ln6102834-2\nfrom: l3119793\nto: m1047371\nphases: BN\nlength: 141.3341\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1047371", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047322", "title": "Object Type: overhead_line\nname: line_ln5835148-1\nfrom: m1047322\nto: l3048211\nphases: AN\nlength: 243.9281\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3048211", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901909", "title": "Object Type: overhead_line\nname: line_ln6379342-1\nfrom: p901909\nto: m1026472\nphases: BN\nlength: 67.7247\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026472", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047379", "title": "Object Type: overhead_line\nname: line_ln6102834-1\nfrom: m1047379\nto: l3119793\nphases: BN\nlength: 170.6674\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3119793", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2860506", "title": "Object Type: overhead_line\nname: line_ln5653489-1\nfrom: l2860506\nto: m1027019\nphases: BN\nlength: 821.2778\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1027019", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216368", "title": "Object Type: overhead_line\nname: line_ln5683858-2\nfrom: l3216368\nto: n1140827\nphases: ABCN\nlength: 90.8688\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "n1140827", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209775", "title": "Object Type: overhead_line\nname: line_ln6078775-1\nfrom: m1209775\nto: m1209774\nphases: ABCN\nlength: 531.7275\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1209774", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140827", "title": "Object Type: overhead_line\nname: line_ln5683858-3\nfrom: n1140827\nto: m1026726\nphases: ABCN\nlength: 56.6568\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1026726", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125955", "title": "Object Type: overhead_line\nname: line_ln5625527-1\nfrom: m1125955\nto: l3236004\nphases: CN\nlength: 370.2767\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l3236004", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026701", "title": "Object Type: overhead_line\nname: line_ln6411407-1\nfrom: m1026701\nto: m1026697\nphases: ABCN\nlength: 200.6493\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026697", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108412", "title": "Object Type: underground_line\nname: line_ln81048103-1\nfrom: m1108412\nto: l3027670\nphases: B\nlength: 196.3753\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "l3027670", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895117", "title": "Object Type: overhead_line\nname: line_ln6409780-1\nfrom: p895117\nto: m1069532\nphases: BN\nlength: 16.9985\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1069532", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3949154", "title": "Object Type: overhead_line\nname: line_ln6991381-2\nfrom: m3949154\nto: l3728038\nphases: AN\nlength: 12.4230\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3728038", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069467", "title": "Object Type: overhead_line\nname: line_ln5714044-1\nfrom: m1069467\nto: m1069466\nphases: AN\nlength: 51.6392\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1069466", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3728038", "title": "Object Type: overhead_line\nname: line_ln6991381-4\nfrom: l3728038\nto: l3728039\nphases: AN\nlength: 259.5434\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3728039", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991943", "title": "Object Type: overhead_line\nname: line_ln5532790-1\nfrom: l2991943\nto: m1047319\nphases: CN\nlength: 254.2215\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1047319", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108499", "title": "Object Type: overhead_line\nname: line_ln5833633-4\nfrom: m1108499\nto: l3065665\nphases: AN\nlength: 118.9067\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3065665", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026329", "title": "Object Type: overhead_line\nname: line_ln5895787-1\nfrom: m1026329\nto: m1026328\nphases: ABCN\nlength: 112.0985\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026328", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3768670", "title": "Object Type: overhead_line\nname: line_ln6900590-2\nfrom: m3768670\nto: p1123251\nphases: AN\nlength: 14.6639\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p1123251", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089119", "title": "Object Type: overhead_line\nname: line_ln5683823-1\nfrom: m1089119\nto: m1089118\nphases: ABCN\nlength: 258.8058\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089118", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048889", "title": "Object Type: overhead_line\nname: line_ln6137018-1\nfrom: l3048889\nto: m1166407\nphases: CN\nlength: 286.9790\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1166407", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108331", "title": "Object Type: overhead_line\nname: line_ln5712492-1\nfrom: m1108331\nto: l3045895\nphases: CN\nlength: 6.6651\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3045895", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3728039", "title": "Object Type: overhead_line\nname: line_ln6991381-6\nfrom: l3728039\nto: l3728040\nphases: AN\nlength: 197.9911\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3728040", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3045895", "title": "Object Type: overhead_line\nname: line_ln5712492-2\nfrom: l3045895\nto: m1108329\nphases: CN\nlength: 293.9298\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108329", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069544", "title": "Object Type: overhead_line\nname: line_ln5623415-1\nfrom: m1069544\nto: m1069543\nphases: BN\nlength: 10.4787\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1069543", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3728040", "title": "Object Type: overhead_line\nname: line_ln6991381-8\nfrom: l3728040\nto: l3728041\nphases: AN\nlength: 124.9685\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3728041", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047724", "title": "Object Type: overhead_line\nname: line_ln5773040-1\nfrom: m1047724\nto: m1047722\nphases: ABCN\nlength: 139.0173\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1\n", "to": "m1047722", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069532", "title": "Object Type: overhead_line\nname: line_ln6046046-1\nfrom: m1069532\nto: l2785534\nphases: BN\nlength: 192.1886\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2785534", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047722", "title": "Object Type: overhead_line\nname: line_ln5773040-2\nfrom: m1047722\nto: l2841621\nphases: ABCN\nlength: 353.9081\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1\n", "to": "l2841621", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026857", "title": "Object Type: overhead_line\nname: line_ln5651961-1\nfrom: m1026857\nto: l2973165\nphases: AN\nlength: 273.7427\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2973165", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001207", "title": "Object Type: overhead_line\nname: line_ln2001208-1\nfrom: m2001207\nto: m2001208\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001208", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009770", "title": "Object Type: overhead_line\nname: line_ln5742835-1\nfrom: m1009770\nto: l2689691\nphases: ABCN\nlength: 182.7023\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_tpx_ln5742835-1\n", "to": "l2689691", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037538", "title": "Object Type: overhead_line\nname: line_ln5501001-2\nfrom: m3037538\nto: l2857591\nphases: CN\nlength: 237.1998\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "l2857591", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2689726", "title": "Object Type: overhead_line\nname: line_ln5647724-1\nfrom: l2689726\nto: m1047400\nphases: AN\nlength: 446.4914\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047400", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026701", "title": "Object Type: overhead_line\nname: line_ln5837358-1\nfrom: m1026701\nto: p827560\nphases: AN\nlength: 16.9465\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p827560", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216351", "title": "Object Type: overhead_line\nname: line_ln5986937-1\nfrom: l3216351\nto: l2879081\nphases: AN\nlength: 103.9953\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2879081", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3141399", "title": "Object Type: overhead_line\nname: line_ln5593235-1\nfrom: l3141399\nto: m1069210\nphases: AN\nlength: 252.2085\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5593235-1\n", "to": "m1069210", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142871", "title": "Object Type: overhead_line\nname: line_ln5989326-1\nfrom: m1142871\nto: p829956\nphases: CN\nlength: 19.4870\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "p829956", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897780", "title": "Object Type: overhead_line\nname: line_ln5744341-1\nfrom: l2897780\nto: l3235255\nphases: ABCN\nlength: 142.9531\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3235255", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047794", "title": "Object Type: overhead_line\nname: line_ln5502559-1\nfrom: m1047794\nto: m1047792\nphases: BN\nlength: 289.2147\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1047792", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009715", "title": "Object Type: overhead_line\nname: line_ln6380825-1\nfrom: m1009715\nto: m1009705\nphases: ABCN\nlength: 263.6724\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1009705", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841639", "title": "Object Type: overhead_line\nname: line_ln5804806-1\nfrom: l2841639\nto: m1026877\nphases: AN\nlength: 145.4316\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026877", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2973152", "title": "Object Type: overhead_line\nname: line_ln5804796-1\nfrom: l2973152\nto: m1047777\nphases: BN\nlength: 56.7954\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047777", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047623", "title": "Object Type: overhead_line\nname: line_ln5956497-1\nfrom: m1047623\nto: l2748157\nphases: AN\nlength: 207.5506\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2748157", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829965", "title": "Object Type: overhead_line\nname: line_ln5928744-1\nfrom: p829965\nto: l2936271\nphases: ABCN\nlength: 91.6011\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1\n", "to": "l2936271", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069558", "title": "Object Type: overhead_line\nname: line_ln6017312-1\nfrom: m1069558\nto: l3254229\nphases: BN\nlength: 126.8093\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3254229", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069597", "title": "Object Type: overhead_line\nname: line_ln6169266-1\nfrom: m1069597\nto: l2785535\nphases: BN\nlength: 111.5238\ncontinuous_rating_B: 200.00\nemergency_rating_B: 200.00\nconfiguration: lcon_1ph-x2_acsrx4_tpx_ln6169266-1\n", "to": "l2785535", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047342", "title": "Object Type: overhead_line\nname: line_ln5683832-1\nfrom: m1047342\nto: l3197645\nphases: AN\nlength: 241.7915\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3197645", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069156", "title": "Object Type: overhead_line\nname: line_ln5926297-1\nfrom: m1069156\nto: l2710510\nphases: CN\nlength: 68.8429\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2710510", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209790", "title": "Object Type: overhead_line\nname: line_ln5594242-1\nfrom: m1209790\nto: m1209788\nphases: ABCN\nlength: 193.9492\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1209788", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3142078", "title": "Object Type: overhead_line\nname: line_ln6230759-1\nfrom: l3142078\nto: l2879752\nphases: BN\nlength: 442.0581\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2879752", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142860", "title": "Object Type: overhead_line\nname: line_ln6139646-1\nfrom: m1142860\nto: m1142863\nphases: ABCN\nlength: 165.9460\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142863", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108505", "title": "Object Type: overhead_line\nname: line_ln5624342-1\nfrom: m1108505\nto: l2955047\nphases: ABCN\nlength: 179.0075\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2955047", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2989566", "title": "Object Type: overhead_line\nname: line_ln6318768-1\nfrom: l2989566\nto: m1108378\nphases: ABCN\nlength: 283.4381\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108378", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1186067", "title": "Object Type: overhead_line\nname: line_ln6504019-5\nfrom: m1186067\nto: m3032980\nphases: ABCN\nlength: 164.5040\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m3032980", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089148", "title": "Object Type: overhead_line\nname: line_ln5865245-1\nfrom: m1089148\nto: l2991906\nphases: AN\nlength: 516.6344\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2991906", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3197646", "title": "Object Type: overhead_line\nname: line_ln6320342-1\nfrom: l3197646\nto: m1026851\nphases: ABCN\nlength: 323.8198\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026851", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2691942", "title": "Object Type: overhead_line\nname: line_ln5502524-1\nfrom: l2691942\nto: m1047374\nphases: BN\nlength: 245.7255\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047374", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841000", "title": "Object Type: overhead_line\nname: line_ln6128000-1\nfrom: l2841000\nto: l2841648\nphases: AN\nlength: 196.2395\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5683000-1\n", "to": "l2841648", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d6504019-6_int", "title": "Object Type: overhead_line\nname: line_ln6504019-6\nfrom: d6504019-6_int\nto: m1186065\nphases: ABCN\nlength: 526.2791\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1186065", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027036", "title": "Object Type: overhead_line\nname: line_ln5714070-1\nfrom: m1027036\nto: l2785543\nphases: BN\nlength: 263.4325\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2785543", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069218", "title": "Object Type: overhead_line\nname: line_ln6047569-1\nfrom: m1069218\nto: l2954351\nphases: AN\nlength: 296.1215\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5744357-1\n", "to": "l2954351", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009824", "title": "Object Type: overhead_line\nname: line_ln6350528-1\nfrom: m1009824\nto: l2691939\nphases: BN\nlength: 217.2309\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l2691939", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2925506", "title": "Object Type: overhead_line\nname: line_ln5472402-1\nfrom: l2925506\nto: m1069438\nphases: ABCN\nlength: 102.5315\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069438", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3159037", "title": "Object Type: overhead_line\nname: line_ln5727681-1\nfrom: l3159037\nto: m1069738\nphases: BN\nlength: 162.1578\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069738", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235266", "title": "Object Type: overhead_line\nname: line_ln6046144-1\nfrom: l3235266\nto: l2801950\nphases: ABCN\nlength: 260.5275\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2801950", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895106", "title": "Object Type: overhead_line\nname: line_ln5952393-1\nfrom: p895106\nto: l3048887\nphases: BN\nlength: 131.7627\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3048887", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026655", "title": "Object Type: overhead_line\nname: line_ln6260020-1\nfrom: m1026655\nto: m1009651\nphases: ABCN\nlength: 206.9838\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1009651", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108344", "title": "Object Type: overhead_line\nname: line_ln5956462-1\nfrom: m1108344\nto: l2804250\nphases: CN\nlength: 129.3679\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-xx4_wpal1/0_tpx_ln5956462-1\n", "to": "l2804250", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108520", "title": "Object Type: overhead_line\nname: line_ln5524067-1\nfrom: m1108520\nto: m1108514\nphases: CN\nlength: 320.0004\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1108514", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2935549", "title": "Object Type: overhead_line\nname: line_ln5835131-1\nfrom: l2935549\nto: m1069420\nphases: ABCN\nlength: 315.0343\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069420", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069174", "title": "Object Type: overhead_line\nname: line_ln5742813-1\nfrom: m1069174\nto: l2841629\nphases: CN\nlength: 191.1439\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2841629", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e192860", "title": "Object Type: overhead_line\nname: line_ln5815900-1\nfrom: e192860\nto: m1209817\nphases: ABCN\nlength: 64.2826\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m1209817", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1186061", "title": "Object Type: overhead_line\nname: line_ln6230800-1\nfrom: m1186061\nto: l2861223\nphases: BN\nlength: 119.6550\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2861223", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3066816", "title": "Object Type: overhead_line\nname: line_ln5774465-1\nfrom: l3066816\nto: m1026667\nphases: AN\nlength: 398.4986\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026667", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2688692", "title": "Object Type: overhead_line\nname: line_ln5527400-1\nfrom: l2688692\nto: m1108286\nphases: ABCN\nlength: 16.7214\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108286", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p893163", "title": "Object Type: overhead_line\nname: line_ln5741249-1\nfrom: p893163\nto: m1047314\nphases: AN\nlength: 12.8809\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "m1047314", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879077", "title": "Object Type: overhead_line\nname: line_ln5502537-1\nfrom: l2879077\nto: m1026693\nphases: BN\nlength: 392.6912\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026693", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026931", "title": "Object Type: overhead_line\nname: line_ln5714039-1\nfrom: m1026931\nto: l3216336\nphases: AN\nlength: 161.3726\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3216336", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089122", "title": "Object Type: overhead_line\nname: line_ln6108137-1\nfrom: m1089122\nto: m1089132\nphases: ABCN\nlength: 249.6044\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089132", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047836", "title": "Object Type: overhead_line\nname: line_ln6380803-1\nfrom: m1047836\nto: l3048199\nphases: BN\nlength: 460.9661\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3048199", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827495", "title": "Object Type: overhead_line\nname: line_ln5534964-1\nfrom: p827495\nto: m1026466\nphases: BN\nlength: 54.9327\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026466", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5863704-2_int", "title": "Object Type: overhead_line\nname: line_ln5863704-2\nfrom: d5863704-2_int\nto: n1136667\nphases: ABCN\nlength: 291.5319\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1136667", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136667", "title": "Object Type: overhead_line\nname: line_ln5863704-3\nfrom: n1136667\nto: 196-29519\nphases: ABCN\nlength: 115.3725\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "196-29519", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089200", "title": "Object Type: overhead_line\nname: line_ln6169244-1\nfrom: m1089200\nto: l2916602\nphases: AN\nlength: 88.0921\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l2916602", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125962", "title": "Object Type: overhead_line\nname: line_ln6289479-1\nfrom: m1125962\nto: p903490\nphases: CN\nlength: 19.0035\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "p903490", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027087", "title": "Object Type: overhead_line\nname: line_ln5924721-1\nfrom: m1027087\nto: m1027091\nphases: AN\nlength: 76.0140\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1027091", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209795", "title": "Object Type: overhead_line\nname: line_ln6381845-1\nfrom: m1209795\nto: l2936268\nphases: CN\nlength: 205.1412\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2936268", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069419", "title": "Object Type: overhead_line\nname: line_ln5683810-1\nfrom: m1069419\nto: m1069418\nphases: ABCN\nlength: 159.0934\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069418", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026797", "title": "Object Type: overhead_line\nname: line_ln5649275-1\nfrom: m1026797\nto: m1026796\nphases: ABCN\nlength: 8.3705\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026796", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879068", "title": "Object Type: overhead_line\nname: line_ln5895774-1\nfrom: l2879068\nto: m1047773\nphases: BN\nlength: 317.5824\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047773", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2822866", "title": "Object Type: overhead_line\nname: line_ln5532746-1\nfrom: l2822866\nto: m1047688\nphases: ABCN\nlength: 106.9255\ncontinuous_rating_A: 150.00\ncontinuous_rating_B: 150.00\ncontinuous_rating_C: 150.00\nemergency_rating_A: 150.00\nemergency_rating_B: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ln6411371-1\n", "to": "m1047688", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3029518", "title": "Object Type: overhead_line\nname: line_ln6320364-1\nfrom: l3029518\nto: l2897807\nphases: BN\nlength: 302.9064\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2897807", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047794", "title": "Object Type: overhead_line\nname: line_ln5593248-1\nfrom: m1047794\nto: m1047796\nphases: BN\nlength: 435.2080\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1047796", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3236011", "title": "Object Type: overhead_line\nname: line_ln5866274-1\nfrom: l3236011\nto: l3198358\nphases: BN\nlength: 372.8639\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3198358", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000712", "title": "Object Type: overhead_line\nname: line_ln2000713-1\nfrom: m2000712\nto: m2000713\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000713", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069548", "title": "Object Type: overhead_line\nname: line_ln5561440-2\nfrom: m1069548\nto: n1136358\nphases: CN\nlength: 67.5869\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1136358", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047721", "title": "Object Type: overhead_line\nname: line_ln5986924-1\nfrom: m1047721\nto: m1047723\nphases: AN\nlength: 312.8201\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047723", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136358", "title": "Object Type: overhead_line\nname: line_ln5561440-3\nfrom: n1136358\nto: l2729423\nphases: CN\nlength: 62.3526\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2729423", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829797", "title": "Object Type: overhead_line\nname: line_ln6262430-1\nfrom: p829797\nto: m1108483\nphases: AN\nlength: 19.1484\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1108483", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142865", "title": "Object Type: overhead_line\nname: line_ln5800724-1\nfrom: m1142865\nto: p895112\nphases: AN\nlength: 28.6412\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx4_acsr_ln5589097-1\n", "to": "p895112", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001305", "title": "Object Type: overhead_line\nname: line_ln2001306-1\nfrom: m2001305\nto: m2001306\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001306", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036162", "title": "Object Type: overhead_line\nname: line_ln6048598-2\nfrom: m3036162\nto: l2955055\nphases: BN\nlength: 141.2795\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2955055", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1186063", "title": "Object Type: overhead_line\nname: line_ln6322801-1\nfrom: m1186063\nto: p829979\nphases: BN\nlength: 12.8481\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p829979", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2973791", "title": "Object Type: overhead_line\nname: line_ln5684838-1\nfrom: l2973791\nto: l3179650\nphases: ABCN\nlength: 211.9683\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3179650", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026709", "title": "Object Type: overhead_line\nname: line_ln6290233-1\nfrom: m1026709\nto: m1026701\nphases: ABCN\nlength: 192.2961\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026701", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069225", "title": "Object Type: overhead_line\nname: line_ln5591696-1\nfrom: m1069225\nto: l3122819\nphases: CN\nlength: 211.3958\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3122819", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2989564", "title": "Object Type: overhead_line\nname: line_ln6076245-1\nfrom: l2989564\nto: l2897789\nphases: BN\nlength: 348.9539\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2897789", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5504876-1_int", "title": "Object Type: overhead_line\nname: line_ln5504876-1\nfrom: d5504876-1_int\nto: p829965\nphases: ABCN\nlength: 221.3697\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1\n", "to": "p829965", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166356", "title": "Object Type: overhead_line\nname: line_ln5715051-1\nfrom: m1166356\nto: l3104856\nphases: AN\nlength: 266.7313\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3104856", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069147", "title": "Object Type: overhead_line\nname: line_ln6138589-1\nfrom: m1069147\nto: l3066801\nphases: CN\nlength: 119.4135\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3066801", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785520", "title": "Object Type: overhead_line\nname: line_ln5865232-1\nfrom: l2785520\nto: m1047386\nphases: BN\nlength: 440.7660\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047386", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069408", "title": "Object Type: overhead_line\nname: line_ln5653458-1\nfrom: m1069408\nto: l2897774\nphases: BN\nlength: 122.0087\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2897774", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108403", "title": "Object Type: overhead_line\nname: line_ln6422016-1\nfrom: m1108403\nto: m1108406\nphases: ABCN\nlength: 1062.6553\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108406", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026341", "title": "Object Type: overhead_line\nname: line_ln6140777-1\nfrom: m1026341\nto: p827531\nphases: AN\nlength: 30.6328\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "p827531", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047435", "title": "Object Type: overhead_line\nname: line_ln5863824-1\nfrom: m1047435\nto: l2970841\nphases: AN\nlength: 151.1237\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2970841", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827512", "title": "Object Type: overhead_line\nname: line_ln6201696-2\nfrom: p827512\nto: n1136994\nphases: CN\nlength: 52.7476\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1136994", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136994", "title": "Object Type: overhead_line\nname: line_ln6201696-3\nfrom: n1136994\nto: l2785521\nphases: CN\nlength: 128.0348\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2785521", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089183", "title": "Object Type: overhead_line\nname: line_ln8979256-1\nfrom: m1089183\nto: l2990826\nphases: ABCN\nlength: 170.8605\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2990826", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089195", "title": "Object Type: overhead_line\nname: line_ln6047556-1\nfrom: m1089195\nto: l3141393\nphases: CN\nlength: 369.8621\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3141393", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089201", "title": "Object Type: overhead_line\nname: line_ln5679696-1\nfrom: m1089201\nto: m1089202\nphases: ABCN\nlength: 13.1633\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089202", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125968", "title": "Object Type: overhead_line\nname: line_ln5624288-1\nfrom: m1125968\nto: m1125976\nphases: ABCN\nlength: 131.1754\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125976", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e206211", "title": "Object Type: overhead_line\nname: line_ln5833624-2\nfrom: e206211\nto: n1134480\nphases: ABCN\nlength: 490.9394\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1134480", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001314", "title": "Object Type: overhead_line\nname: line_ln2001315-1\nfrom: m2001314\nto: m2001315\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001315", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1134480", "title": "Object Type: overhead_line\nname: line_ln5833624-3\nfrom: n1134480\nto: m1069519\nphases: ABCN\nlength: 62.4852\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069519", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2692635", "title": "Object Type: overhead_line\nname: line_ln5587295-1\nfrom: l2692635\nto: regxfmr_190-8581\nphases: ABCN\nlength: 27.6863\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "regxfmr_190-8581", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047339", "title": "Object Type: overhead_line\nname: line_ln5472370-1\nfrom: m1047339\nto: l2860491\nphases: ABCN\nlength: 271.9089\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2860491", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069224", "title": "Object Type: overhead_line\nname: line_ln6137088-1\nfrom: m1069224\nto: m1069230\nphases: ABCN\nlength: 763.5976\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069230", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-311359", "title": "Object Type: underground_line\nname: line_ln8978753-2\nfrom: 221-311359\nto: l3234149\nphases: ABC\nlength: 158.0726\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "l3234149", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "198-5320", "title": "Object Type: underground_line\nname: line_ln8978753-1\nfrom: 198-5320\nto: 221-311359\nphases: ABC\nlength: 12.7691\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "221-311359", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2748144", "title": "Object Type: overhead_line\nname: line_ln5532768-1\nfrom: l2748144\nto: m1069533\nphases: ABCN\nlength: 387.4846\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069533", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089118", "title": "Object Type: overhead_line\nname: line_ln6411380-1\nfrom: m1089118\nto: l2973158\nphases: CN\nlength: 282.9783\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "l2973158", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2766741", "title": "Object Type: overhead_line\nname: line_ln6380838-1\nfrom: l2766741\nto: m1069382\nphases: ABCN\nlength: 200.5805\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069382", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026987", "title": "Object Type: overhead_line\nname: line_ln6108124-1\nfrom: m1026987\nto: m1026989\nphases: BN\nlength: 156.0327\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026989", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2955081", "title": "Object Type: overhead_line\nname: line_ln6018341-1\nfrom: l2955081\nto: m1108315\nphases: ABCN\nlength: 310.6459\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108315", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2935555", "title": "Object Type: overhead_line\nname: line_ln5593226-1\nfrom: l2935555\nto: l2897773\nphases: AN\nlength: 164.8861\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2897773", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069535", "title": "Object Type: overhead_line\nname: line_ln5986946-1\nfrom: m1069535\nto: m1069530\nphases: BN\nlength: 289.0493\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1069530", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2916606", "title": "Object Type: overhead_line\nname: line_ln5744332-1\nfrom: l2916606\nto: l2822864\nphases: CN\nlength: 202.4228\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2822864", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3101788", "title": "Object Type: overhead_line\nname: line_ln6198050-1\nfrom: l3101788\nto: l3101787\nphases: AN\nlength: 179.9939\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3101787", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069565", "title": "Object Type: overhead_line\nname: line_ln5804819-1\nfrom: m1069565\nto: l2785536\nphases: BN\nlength: 606.9908\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2785536", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036169", "title": "Object Type: overhead_line\nname: line_ln6505947-4\nfrom: m3036169\nto: l2673317\nphases: AN\nlength: 8.5239\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l2673317", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026960", "title": "Object Type: overhead_line\nname: line_ln5776666-1\nfrom: m1026960\nto: m1026961\nphases: AN\nlength: 35.8708\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "m1026961", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010016", "title": "Object Type: overhead_line\nname: line_ln6076267-1\nfrom: m1010016\nto: m1010015\nphases: AN\nlength: 266.9993\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1010015", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047409", "title": "Object Type: overhead_line\nname: line_ln5682375-1\nfrom: m1047409\nto: l3082992\nphases: AN\nlength: 216.9670\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3082992", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829976", "title": "Object Type: overhead_line\nname: line_ln6413711-1\nfrom: p829976\nto: l2955078\nphases: AN\nlength: 179.7946\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2955078", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047401", "title": "Object Type: overhead_line\nname: line_ln5691535-1\nfrom: m1047401\nto: m1047403\nphases: AN\nlength: 144.9974\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047403", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142839", "title": "Object Type: overhead_line\nname: line_ln5503575-1\nfrom: m1142839\nto: m1142832\nphases: ABCN\nlength: 239.4759\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142832", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108540", "title": "Object Type: overhead_line\nname: line_ln6018243-1\nfrom: m1108540\nto: l3235945\nphases: CN\nlength: 280.5899\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3235945", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3086079", "title": "Object Type: overhead_line\nname: line_ln6506305-2\nfrom: l3086079\nto: l2936276\nphases: BN\nlength: 239.8468\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2936276", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047711", "title": "Object Type: overhead_line\nname: line_ln5683841-1\nfrom: m1047711\nto: m1047718\nphases: AN\nlength: 285.4290\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047718", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3179674", "title": "Object Type: overhead_line\nname: line_ln6381854-1\nfrom: l3179674\nto: m1209758\nphases: BN\nlength: 393.3859\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1209758", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p893610", "title": "Object Type: overhead_line\nname: line_ln6103662-1\nfrom: p893610\nto: m1108302\nphases: BN\nlength: 289.0775\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108302", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010014", "title": "Object Type: overhead_line\nname: line_ln6440003-1\nfrom: m1010014\nto: m1010011\nphases: AN\nlength: 191.7763\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1010011", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2876798", "title": "Object Type: overhead_line\nname: line_ln5803273-1\nfrom: l2876798\nto: d5803273-1_int\nphases: ABCN\nlength: 332.7694\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "d5803273-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3215549", "title": "Object Type: overhead_line\nname: line_ln5744367-1\nfrom: l3215549\nto: l2897800\nphases: BN\nlength: 471.1427\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2897800", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000703", "title": "Object Type: overhead_line\nname: line_ln2000704-1\nfrom: m2000703\nto: m2000704\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000704", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3252336", "title": "Object Type: underground_line\nname: line_ln81048107-3\nfrom: l3252336\nto: l3233413\nphases: B\nlength: 556.8654\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "l3233413", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2802480", "title": "Object Type: underground_line\nname: line_ln81048107-2\nfrom: l2802480\nto: l3252336\nphases: B\nlength: 263.7792\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "l3252336", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166370", "title": "Object Type: overhead_line\nname: line_ln5927421-1\nfrom: m1166370\nto: m1166364\nphases: CN\nlength: 155.8783\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1166364", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5956471-2_int", "title": "Object Type: overhead_line\nname: line_ln5956471-2\nfrom: d5956471-2_int\nto: m1047572\nphases: ABCN\nlength: 349.2330\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1047572", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047548", "title": "Object Type: overhead_line\nname: line_ln5956471-3\nfrom: m1047548\nto: n1136670\nphases: ABCN\nlength: 59.7600\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "n1136670", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3233413", "title": "Object Type: underground_line\nname: line_ln81048107-4\nfrom: l3233413\nto: m1108464\nphases: B\nlength: 151.9706\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "m1108464", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069524", "title": "Object Type: overhead_line\nname: line_ln5985347-2\nfrom: m1069524\nto: l3254230\nphases: AN\nlength: 3.8768\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l3254230", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037540", "title": "Object Type: overhead_line\nname: line_ln6506318-4\nfrom: m3037540\nto: l2710509\nphases: CN\nlength: 10.9671\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2710509", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108459", "title": "Object Type: underground_line\nname: line_ln81048107-1\nfrom: m1108459\nto: l2802480\nphases: B\nlength: 271.0441\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "l2802480", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026679", "title": "Object Type: overhead_line\nname: line_ln5958703-1\nfrom: m1026679\nto: p827537\nphases: AN\nlength: 29.1645\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p827537", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069521", "title": "Object Type: overhead_line\nname: line_ln5985347-1\nfrom: m1069521\nto: m1069524\nphases: AN\nlength: 322.0244\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "m1069524", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125997", "title": "Object Type: overhead_line\nname: line_ln5535139-1\nfrom: m1125997\nto: d5535139-1_int\nphases: ABCN\nlength: 10.9609\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5535139-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026906", "title": "Object Type: overhead_line\nname: line_ln6411393-1\nfrom: m1026906\nto: l3048212\nphases: AN\nlength: 320.9614\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l3048212", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e182725", "title": "Object Type: overhead_line\nname: line_ln6292464-1\nfrom: e182725\nto: m1026948\nphases: BN\nlength: 408.1424\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026948", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069533", "title": "Object Type: overhead_line\nname: line_ln5898408-1\nfrom: m1069533\nto: 196-29521\nphases: BN\nlength: 61.0444\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "196-29521", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1126020", "title": "Object Type: overhead_line\nname: line_ln5712496-1\nfrom: m1126020\nto: m1126023\nphases: AN\nlength: 94.2641\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1126023", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026989", "title": "Object Type: overhead_line\nname: line_ln5865267-1\nfrom: m1026989\nto: l2673343\nphases: BN\nlength: 635.9156\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2673343", "width": 4}, {"arrows": "to", "color": "#000000", "from": "196-35541", "title": "Object Type: overhead_line\nname: line_ln6141147-1\nfrom: 196-35541\nto: d6141147-1_int\nphases: CN\nlength: 245.8313\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "d6141147-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1126020", "title": "Object Type: overhead_line\nname: line_ln5742826-1\nfrom: m1126020\nto: l3101782\nphases: AN\nlength: 248.3289\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3101782", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027041", "title": "Object Type: overhead_line\nname: line_ln5774456-1\nfrom: m1027041\nto: l3010564\nphases: CN\nlength: 231.1468\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3010564", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026767", "title": "Object Type: overhead_line\nname: line_ln6318742-1\nfrom: m1026767\nto: l3029500\nphases: AN\nlength: 485.1240\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3029500", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3197643", "title": "Object Type: overhead_line\nname: line_ln6108146-1\nfrom: l3197643\nto: m1026339\nphases: BN\nlength: 133.5978\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026339", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047453", "title": "Object Type: overhead_line\nname: line_ln6380816-1\nfrom: m1047453\nto: l2691948\nphases: BN\nlength: 228.3554\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2691948", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673315", "title": "Object Type: overhead_line\nname: line_ln5714048-1\nfrom: l2673315\nto: m1089148\nphases: AN\nlength: 408.3552\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1089148", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069130", "title": "Object Type: overhead_line\nname: line_ln5651970-1\nfrom: m1069130\nto: m1069133\nphases: AN\nlength: 63.5425\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1069133", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000800", "title": "Object Type: overhead_line\nname: line_ln2000900-1\nfrom: m2000800\nto: m2000900\nphases: ABCN\nlength: 624.7518\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2000900", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2955005", "title": "Object Type: overhead_line\nname: line_ln5533708-1\nfrom: l2955005\nto: m1108372\nphases: BN\nlength: 105.1807\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108372", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2766723", "title": "Object Type: overhead_line\nname: line_ln6169253-1\nfrom: l2766723\nto: l3122822\nphases: AN\nlength: 187.5267\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3122822", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160102", "title": "Object Type: overhead_line\nname: line_ln6231993-1\nfrom: l3160102\nto: p827514\nphases: ABCN\nlength: 201.0296\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "p827514", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1186063", "title": "Object Type: overhead_line\nname: line_ln6412356-1\nfrom: m1186063\nto: m1209776\nphases: ABCN\nlength: 200.3729\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1209776", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235256", "title": "Object Type: overhead_line\nname: line_ln5593239-1\nfrom: l3235256\nto: m1069136\nphases: ABCN\nlength: 114.4806\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069136", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069730", "title": "Object Type: overhead_line\nname: line_ln5532733-1\nfrom: m1069730\nto: l2748124\nphases: BN\nlength: 151.6182\ncontinuous_rating_B: 150.00\nemergency_rating_B: 150.00\nconfiguration: lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1\n", "to": "l2748124", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026309", "title": "Object Type: overhead_line\nname: line_ln5895783-1\nfrom: m1026309\nto: l2860488\nphases: BN\nlength: 1283.5831\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2860488", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3141388", "title": "Object Type: overhead_line\nname: line_ln5926284-2\nfrom: l3141388\nto: l3626914\nphases: CN\nlength: 128.6907\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "l3626914", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3626914", "title": "Object Type: overhead_line\nname: line_ln5926284-3\nfrom: l3626914\nto: m1089102\nphases: CN\nlength: 141.7783\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "m1089102", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3066815", "title": "Object Type: overhead_line\nname: line_ln5835144-1\nfrom: l3066815\nto: m1047548\nphases: ABCN\nlength: 145.6488\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047548", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089141", "title": "Object Type: overhead_line\nname: line_ln5679773-1\nfrom: m1089141\nto: p895105\nphases: AN\nlength: 22.6455\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p895105", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136666", "title": "Object Type: overhead_line\nname: line_ln6422809-4\nfrom: n1136666\nto: m1047528\nphases: ABCN\nlength: 97.6816\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047528", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2861157", "title": "Object Type: overhead_line\nname: line_ln5594152-1\nfrom: l2861157\nto: p901951\nphases: CN\nlength: 398.1260\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "p901951", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216370", "title": "Object Type: overhead_line\nname: line_ln6199560-1\nfrom: l3216370\nto: m1047312\nphases: ABCN\nlength: 330.9733\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047312", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047419", "title": "Object Type: overhead_line\nname: line_ln6316403-1\nfrom: m1047419\nto: l2973157\nphases: AN\nlength: 157.4607\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2973157", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047528", "title": "Object Type: overhead_line\nname: line_ln6422809-2\nfrom: m1047528\nto: l2858166\nphases: ABCN\nlength: 15.8571\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2858166", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008742", "title": "Object Type: overhead_line\nname: line_ln6138590-1\nfrom: m1008742\nto: l2804247\nphases: BN\nlength: 338.9340\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "l2804247", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047526", "title": "Object Type: overhead_line\nname: line_ln6422809-3\nfrom: m1047526\nto: n1136666\nphases: ABCN\nlength: 36.6677\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1136666", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069456", "title": "Object Type: overhead_line\nname: line_ln6138635-1\nfrom: m1069456\nto: l2897806\nphases: CN\nlength: 206.9229\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2897806", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069408", "title": "Object Type: overhead_line\nname: line_ln5593231-1\nfrom: m1069408\nto: l2822867\nphases: BN\nlength: 262.6830\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2822867", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000900", "title": "Object Type: overhead_line\nname: line_ln2001000-1\nfrom: m2000900\nto: m2001000\nphases: ABCN\nlength: 540.7130\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2001000", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2764412", "title": "Object Type: overhead_line\nname: line_ln6409797-4\nfrom: l2764412\nto: n1134470\nphases: AN\nlength: 472.2083\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1134470", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047558", "title": "Object Type: overhead_line\nname: line_ln5956470-1\nfrom: m1047558\nto: m1047550\nphases: ABCN\nlength: 179.8968\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047550", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069210", "title": "Object Type: overhead_line\nname: line_ln6411379-1\nfrom: m1069210\nto: l3085400\nphases: AN\nlength: 266.2414\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln6411379-1\n", "to": "l3085400", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1134470", "title": "Object Type: overhead_line\nname: line_ln6409797-3\nfrom: n1134470\nto: l3251808\nphases: AN\nlength: 295.4180\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3251808", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3066814", "title": "Object Type: overhead_line\nname: line_ln5534969-3\nfrom: l3066814\nto: n1134477\nphases: ABCN\nlength: 46.8120\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1134477", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1134477", "title": "Object Type: overhead_line\nname: line_ln5534969-2\nfrom: n1134477\nto: d5534969-2_int\nphases: ABCN\nlength: 74.1832\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5534969-2_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3251808", "title": "Object Type: overhead_line\nname: line_ln6409797-1\nfrom: l3251808\nto: m1027100\nphases: AN\nlength: 195.1227\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1027100", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036172", "title": "Object Type: overhead_line\nname: line_ln6505952-4\nfrom: m3036172\nto: l3086079\nphases: BN\nlength: 8.8690\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3086079", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048205", "title": "Object Type: overhead_line\nname: line_ln5835174-1\nfrom: l3048205\nto: m1108361\nphases: CN\nlength: 642.8287\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "m1108361", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069148", "title": "Object Type: overhead_line\nname: line_ln6259988-1\nfrom: m1069148\nto: l2673309\nphases: CN\nlength: 351.8178\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2673309", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048230", "title": "Object Type: overhead_line\nname: line_ln5532789-1\nfrom: l3048230\nto: l2991943\nphases: CN\nlength: 226.8025\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2991943", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026486", "title": "Object Type: overhead_line\nname: line_ln5895792-1\nfrom: m1026486\nto: m1026487\nphases: BN\nlength: 42.3425\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026487", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m4362177", "title": "Object Type: overhead_line\nname: line_ln7167521-1\nfrom: m4362177\nto: m1186052\nphases: ABCN\nlength: 214.9096\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1186052", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026927", "title": "Object Type: overhead_line\nname: line_ln6292826-1\nfrom: m1026927\nto: 196-29518\nphases: ABCN\nlength: 16.8664\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "196-29518", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142108", "title": "Object Type: overhead_line\nname: line_ln5715016-3\nfrom: n1142108\nto: l2674051\nphases: AN\nlength: 241.7277\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2674051", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125904", "title": "Object Type: overhead_line\nname: line_ln5715016-2\nfrom: m1125904\nto: n1142108\nphases: AN\nlength: 48.1054\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1142108", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027092", "title": "Object Type: overhead_line\nname: line_ln5894313-1\nfrom: m1027092\nto: l2689727\nphases: AN\nlength: 247.5995\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2689727", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026734", "title": "Object Type: overhead_line\nname: line_ln6061814-1\nfrom: m1026734\nto: l3065696\nphases: AN\nlength: 220.1102\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3065696", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2745848", "title": "Object Type: overhead_line\nname: line_ln5833717-1\nfrom: l2745848\nto: l2673308\nphases: ABCN\nlength: 188.8270\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2673308", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026331", "title": "Object Type: overhead_line\nname: line_ln6409762-1\nfrom: m1026331\nto: l3214055\nphases: CN\nlength: 199.9981\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3214055", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026830", "title": "Object Type: overhead_line\nname: line_ln5502528-1\nfrom: m1026830\nto: l2879070\nphases: ABCN\nlength: 172.1633\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2879070", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d6108145-1_int", "title": "Object Type: overhead_line\nname: line_ln6108145-1\nfrom: d6108145-1_int\nto: m1026681\nphases: ABCN\nlength: 195.5159\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026681", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009855", "title": "Object Type: overhead_line\nname: line_ln5774474-1\nfrom: m1009855\nto: l2748139\nphases: BN\nlength: 214.9691\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2748139", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069582", "title": "Object Type: overhead_line\nname: line_ln5895802-1\nfrom: m1069582\nto: l2973171\nphases: BN\nlength: 86.0416\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2973171", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026920", "title": "Object Type: overhead_line\nname: line_ln6047565-1\nfrom: m1026920\nto: m1026926\nphases: ABCN\nlength: 308.1406\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1026926", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125969", "title": "Object Type: overhead_line\nname: line_ln5927296-1\nfrom: m1125969\nto: l2767341\nphases: ABCN\nlength: 85.6137\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2767341", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047769", "title": "Object Type: overhead_line\nname: line_ln6379347-1\nfrom: m1047769\nto: l2710514\nphases: BN\nlength: 345.1952\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2710514", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069135", "title": "Object Type: overhead_line\nname: line_ln5716231-1\nfrom: m1069135\nto: p827533\nphases: BN\nlength: 36.4699\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "p827533", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104130", "title": "Object Type: overhead_line\nname: line_ln6288856-1\nfrom: l3104130\nto: l2763072\nphases: BN\nlength: 251.1204\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2763072", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827531", "title": "Object Type: overhead_line\nname: line_ln5746547-1\nfrom: p827531\nto: m1026343\nphases: AN\nlength: 20.3620\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "m1026343", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089176", "title": "Object Type: overhead_line\nname: line_ln6138600-1\nfrom: m1089176\nto: m1089179\nphases: ABCN\nlength: 227.4480\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089179", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125903", "title": "Object Type: overhead_line\nname: line_ln5894215-1\nfrom: m1125903\nto: l2989565\nphases: AN\nlength: 50.9865\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2989565", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3197647", "title": "Object Type: overhead_line\nname: line_ln6017304-1\nfrom: l3197647\nto: m1026778\nphases: AN\nlength: 5.3174\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026778", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1145954", "title": "Object Type: overhead_line\nname: line_ln6262266-13\nfrom: n1145954\nto: p827580\nphases: ABCN\nlength: 18.8581\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "p827580", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047303", "title": "Object Type: overhead_line\nname: line_ln6262266-12\nfrom: m1047303\nto: n1145954\nphases: ABCN\nlength: 13.7083\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "n1145954", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069564", "title": "Object Type: overhead_line\nname: line_ln5472384-2\nfrom: m1069564\nto: n1136361\nphases: AN\nlength: 70.3820\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1136361", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047300", "title": "Object Type: overhead_line\nname: line_ln5804836-1\nfrom: m1047300\nto: m1047299\nphases: ABCN\nlength: 206.2078\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047299", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136361", "title": "Object Type: overhead_line\nname: line_ln5472384-3\nfrom: n1136361\nto: l3160114\nphases: AN\nlength: 163.6956\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3160114", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010014", "title": "Object Type: overhead_line\nname: line_ln5803301-1\nfrom: m1010014\nto: m1010013\nphases: AN\nlength: 42.1135\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1010013", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069483", "title": "Object Type: overhead_line\nname: line_ln6229793-1\nfrom: m1069483\nto: m1069481\nphases: ABCN\nlength: 167.1698\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069481", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125976", "title": "Object Type: overhead_line\nname: line_ln6255845-1\nfrom: m1125976\nto: p895106\nphases: BN\nlength: 25.9569\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "p895106", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047724", "title": "Object Type: overhead_line\nname: line_ln5981120-1\nfrom: m1047724\nto: m1047725\nphases: BN\nlength: 11.2334\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047725", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827504", "title": "Object Type: overhead_line\nname: line_ln6201695-2\nfrom: p827504\nto: n1137957\nphases: AN\nlength: 30.2500\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "n1137957", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160117", "title": "Object Type: overhead_line\nname: line_ln5895815-1\nfrom: l3160117\nto: l3215549\nphases: BN\nlength: 319.6348\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3215549", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137957", "title": "Object Type: overhead_line\nname: line_ln6201695-3\nfrom: n1137957\nto: l3104119\nphases: AN\nlength: 144.4681\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l3104119", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p850083", "title": "Object Type: overhead_line\nname: line_ln8979257-1\nfrom: p850083\nto: 221-312488\nphases: ABCN\nlength: 19.3509\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "221-312488", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2822863", "title": "Object Type: overhead_line\nname: line_ln6380807-1\nfrom: l2822863\nto: m1089187\nphases: ABCN\nlength: 1096.7223\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089187", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160105", "title": "Object Type: overhead_line\nname: line_ln5774461-1\nfrom: l3160105\nto: l3235251\nphases: AN\nlength: 274.9774\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln6411379-1\n", "to": "l3235251", "width": 4}, {"arrows": "to", "color": "#000000", "from": "221-312488", "title": "Object Type: overhead_line\nname: line_ln8979257-2\nfrom: 221-312488\nto: m1089183\nphases: ABCN\nlength: 44.3464\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089183", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897784", "title": "Object Type: overhead_line\nname: line_ln5653472-1\nfrom: l2897784\nto: m1026496\nphases: BN\nlength: 149.6060\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026496", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841635", "title": "Object Type: overhead_line\nname: line_ln6047578-1\nfrom: l2841635\nto: l2822869\nphases: ABCN\nlength: 195.1017\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2822869", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142814", "title": "Object Type: overhead_line\nname: line_ln5957500-1\nfrom: m1142814\nto: m1142813\nphases: ABCN\nlength: 207.6147\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1142813", "width": 4}, {"arrows": "to", "color": "#000000", "from": "196-35813", "title": "Object Type: overhead_line\nname: line_ln5621841-2\nfrom: 196-35813\nto: n1140519\nphases: ABCN\nlength: 24.4937\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1140519", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2763072", "title": "Object Type: overhead_line\nname: line_ln6288856-3\nfrom: l2763072\nto: m4118754\nphases: BN\nlength: 239.0731\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m4118754", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000912", "title": "Object Type: overhead_line\nname: line_ln2000913-1\nfrom: m2000912\nto: m2000913\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000913", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047763", "title": "Object Type: overhead_line\nname: line_ln6409775-3\nfrom: m1047763\nto: n1136027\nphases: AN\nlength: 59.5168\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1136027", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108331", "title": "Object Type: overhead_line\nname: line_ln5896843-1\nfrom: m1108331\nto: m1108335\nphases: CN\nlength: 542.9187\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108335", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d6409775-4_int", "title": "Object Type: overhead_line\nname: line_ln6409775-4\nfrom: d6409775-4_int\nto: l2876796\nphases: AN\nlength: 213.5366\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2876796", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069206", "title": "Object Type: overhead_line\nname: line_ln5986929-1\nfrom: m1069206\nto: l2841625\nphases: BN\nlength: 498.9717\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln6138606-1\n", "to": "l2841625", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047345", "title": "Object Type: overhead_line\nname: line_ln5472371-1\nfrom: m1047345\nto: m1047340\nphases: AN\nlength: 285.6130\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047340", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2876796", "title": "Object Type: overhead_line\nname: line_ln6409775-2\nfrom: l2876796\nto: m1047756\nphases: AN\nlength: 167.5168\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047756", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125911", "title": "Object Type: overhead_line\nname: line_ln5563934-1\nfrom: m1125911\nto: l2711224\nphases: BN\nlength: 345.9300\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2711224", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2970842", "title": "Object Type: overhead_line\nname: line_ln6409873-1\nfrom: l2970842\nto: m1089113\nphases: BN\nlength: 235.8186\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1089113", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710519", "title": "Object Type: overhead_line\nname: line_ln5804801-1\nfrom: l2710519\nto: m1047344\nphases: AN\nlength: 162.9337\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047344", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047316", "title": "Object Type: overhead_line\nname: line_ln5956502-1\nfrom: m1047316\nto: l2766728\nphases: CN\nlength: 112.8863\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2766728", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026808", "title": "Object Type: overhead_line\nname: line_ln6229803-2\nfrom: m1026808\nto: n1140520\nphases: CN\nlength: 15.4419\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1140520", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140520", "title": "Object Type: overhead_line\nname: line_ln6229803-3\nfrom: n1140520\nto: l2729410\nphases: CN\nlength: 74.5636\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2729410", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3197652", "title": "Object Type: overhead_line\nname: line_ln6138622-1\nfrom: l3197652\nto: l2748143\nphases: AN\nlength: 100.1531\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2748143", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235275", "title": "Object Type: overhead_line\nname: line_ln5774496-1\nfrom: l3235275\nto: m1026347\nphases: ABCN\nlength: 282.0623\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026347", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804270", "title": "Object Type: overhead_line\nname: line_ln5593244-1\nfrom: l2804270\nto: l3104145\nphases: BN\nlength: 291.6884\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3104145", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1047613", "title": "Object Type: underground_line\nname: line_ln8961758-1\nfrom: m1047613\nto: p828359\nphases: C\nlength: 14.8440\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "p828359", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e182723", "title": "Object Type: overhead_line\nname: line_ln5806917-1\nfrom: e182723\nto: m1089177\nphases: ABCN\nlength: 161.5835\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089177", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026783", "title": "Object Type: overhead_line\nname: line_ln5532754-1\nfrom: m1026783\nto: m1026780\nphases: ABCN\nlength: 58.7806\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026780", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047346", "title": "Object Type: overhead_line\nname: line_ln6199529-1\nfrom: m1047346\nto: l3254219\nphases: CN\nlength: 134.2847\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1\n", "to": "l3254219", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254229", "title": "Object Type: overhead_line\nname: line_ln6229816-1\nfrom: l3254229\nto: m1069565\nphases: BN\nlength: 145.8403\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069565", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108378", "title": "Object Type: overhead_line\nname: line_ln6077443-1\nfrom: m1108378\nto: m1108379\nphases: ABCN\nlength: 34.7722\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108379", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047729", "title": "Object Type: overhead_line\nname: line_ln5835130-1\nfrom: m1047729\nto: l2973150\nphases: AN\nlength: 240.2533\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2973150", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047453", "title": "Object Type: overhead_line\nname: line_ln6013613-1\nfrom: m1047453\nto: l2913406\nphases: BN\nlength: 272.9995\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2913406", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026905", "title": "Object Type: overhead_line\nname: line_ln6350537-1\nfrom: m1026905\nto: m1026907\nphases: ABCN\nlength: 413.9725\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026907", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2748140", "title": "Object Type: overhead_line\nname: line_ln5774487-1\nfrom: l2748140\nto: l3141412\nphases: AN\nlength: 256.7701\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3141412", "width": 4}, {"arrows": "to", "color": "#000000", "from": "r18245", "title": "Object Type: overhead_line\nname: line_ln6231998-1\nfrom: r18245\nto: e182746\nphases: ABCN\nlength: 105.1596\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "e182746", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089102", "title": "Object Type: overhead_line\nname: line_ln5744324-1\nfrom: m1089102\nto: m1089096\nphases: CN\nlength: 556.2095\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1089096", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3157167", "title": "Object Type: overhead_line\nname: line_ln5499793-1\nfrom: l3157167\nto: l2785511\nphases: AN\nlength: 411.4348\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2785511", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-311583", "title": "Object Type: underground_line\nname: line_ln8979346-4\nfrom: 221-311583\nto: n1139250\nphases: A\nlength: 13.1528\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "n1139250", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2821770", "title": "Object Type: underground_line\nname: line_ln8979346-3\nfrom: l2821770\nto: m1069247\nphases: A\nlength: 246.4828\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "m1069247", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027073", "title": "Object Type: overhead_line\nname: line_ln5804827-1\nfrom: m1027073\nto: l3104118\nphases: CN\nlength: 268.0103\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3104118", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p850401", "title": "Object Type: underground_line\nname: line_ln8979346-1\nfrom: p850401\nto: 221-311583\nphases: A\nlength: 13.7120\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "221-311583", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089173", "title": "Object Type: overhead_line\nname: line_ln5532741-1\nfrom: m1089173\nto: l2935551\nphases: ABCN\nlength: 199.6642\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2935551", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991902", "title": "Object Type: overhead_line\nname: line_ln5562919-1\nfrom: l2991902\nto: m1008758\nphases: BN\nlength: 295.0766\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1008758", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069398", "title": "Object Type: overhead_line\nname: line_ln6169245-1\nfrom: m1069398\nto: l2785513\nphases: AN\nlength: 219.0808\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2785513", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069412", "title": "Object Type: overhead_line\nname: line_ln6108132-1\nfrom: m1069412\nto: l2879061\nphases: BN\nlength: 270.0332\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2879061", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897778", "title": "Object Type: overhead_line\nname: line_ln6506313-4\nfrom: l2897778\nto: m3037452\nphases: AN\nlength: 6.5120\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "m3037452", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "n1139250", "title": "Object Type: underground_line\nname: line_ln8979346-5\nfrom: n1139250\nto: l2821770\nphases: A\nlength: 431.9277\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l2821770", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069155", "title": "Object Type: overhead_line\nname: line_ln6290207-1\nfrom: m1069155\nto: l3085395\nphases: AN\nlength: 180.6823\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3085395", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142800", "title": "Object Type: overhead_line\nname: line_ln6321415-1\nfrom: m1142800\nto: m1142799\nphases: BN\nlength: 306.1118\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1142799", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026808", "title": "Object Type: overhead_line\nname: line_ln5558792-1\nfrom: m1026808\nto: m1026807\nphases: ABCN\nlength: 16.5010\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026807", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027011", "title": "Object Type: overhead_line\nname: line_ln5683819-1\nfrom: m1027011\nto: m1027013\nphases: ABCN\nlength: 331.7154\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1027013", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026466", "title": "Object Type: overhead_line\nname: line_ln5865224-1\nfrom: m1026466\nto: d5865224-1_int\nphases: BN\nlength: 20.4437\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "d5865224-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p1164481", "title": "Object Type: overhead_line\nname: line_ln6991377-9\nfrom: p1164481\nto: l3729297\nphases: AN\nlength: 174.1164\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3729297", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-306686", "title": "Object Type: underground_line\nname: line_ln81018877-1\nfrom: 221-306686\nto: l2970258\nphases: A\nlength: 112.9021\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l2970258", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p873800", "title": "Object Type: underground_line\nname: line_ln81018877-2\nfrom: p873800\nto: 221-306686\nphases: A\nlength: 15.7145\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "221-306686", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3122837", "title": "Object Type: overhead_line\nname: line_ln5744359-1\nfrom: l3122837\nto: l3048222\nphases: CN\nlength: 494.6796\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3048222", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027043", "title": "Object Type: overhead_line\nname: line_ln6019477-1\nfrom: m1027043\nto: d6019477-1_int\nphases: CN\nlength: 30.0085\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "d6019477-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3010556", "title": "Object Type: overhead_line\nname: line_ln5593222-1\nfrom: l3010556\nto: l2766718\nphases: ABCN\nlength: 348.4062\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2766718", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001306", "title": "Object Type: overhead_line\nname: line_ln2001307-1\nfrom: m2001306\nto: m2001307\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001307", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108267", "title": "Object Type: overhead_line\nname: line_ln5472340-1\nfrom: m1108267\nto: m1108266\nphases: BN\nlength: 626.7009\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108266", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3029501", "title": "Object Type: overhead_line\nname: line_ln6505943-3\nfrom: l3029501\nto: m3036165\nphases: ABCN\nlength: 6.1212\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m3036165", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901951", "title": "Object Type: overhead_line\nname: line_ln6078691-1\nfrom: p901951\nto: m1186078\nphases: CN\nlength: 575.6150\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "m1186078", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001208", "title": "Object Type: overhead_line\nname: line_ln2001209-1\nfrom: m2001208\nto: m2001209\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001209", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e182748", "title": "Object Type: overhead_line\nname: line_ln6171508-1\nfrom: e182748\nto: l2673346\nphases: ABCN\nlength: 209.8419\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2673346", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027023", "title": "Object Type: overhead_line\nname: line_ln5865237-1\nfrom: m1027023\nto: l3122815\nphases: BN\nlength: 246.8572\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3122815", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125929", "title": "Object Type: overhead_line\nname: line_ln6018332-1\nfrom: m1125929\nto: l2842379\nphases: AN\nlength: 528.5016\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2842379", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026690", "title": "Object Type: overhead_line\nname: line_ln5986938-2\nfrom: m1026690\nto: n1140830\nphases: AN\nlength: 38.5862\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1140830", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000903", "title": "Object Type: overhead_line\nname: line_ln2000904-1\nfrom: m2000903\nto: m2000904\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000904", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1141478", "title": "Object Type: overhead_line\nname: line_ln5928743-3\nfrom: n1141478\nto: m1142826\nphases: BN\nlength: 408.7294\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1142826", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3101787", "title": "Object Type: overhead_line\nname: line_ln5621885-1\nfrom: l3101787\nto: l3027132\nphases: AN\nlength: 127.6164\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3027132", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108329", "title": "Object Type: overhead_line\nname: line_ln6262235-1\nfrom: m1108329\nto: l2935552\nphases: CN\nlength: 500.6620\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2935552", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829960", "title": "Object Type: overhead_line\nname: line_ln5928743-2\nfrom: p829960\nto: n1141478\nphases: BN\nlength: 58.0111\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "n1141478", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069169", "title": "Object Type: overhead_line\nname: line_ln5804791-1\nfrom: m1069169\nto: l3010556\nphases: ABCN\nlength: 240.6688\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3010556", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827564", "title": "Object Type: overhead_line\nname: line_ln6049823-1\nfrom: p827564\nto: m1069348\nphases: CN\nlength: 201.7061\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1069348", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1138598", "title": "Object Type: overhead_line\nname: line_ln6229829-3\nfrom: n1138598\nto: m1069376\nphases: ABCN\nlength: 48.6271\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069376", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026948", "title": "Object Type: overhead_line\nname: line_ln6199516-1\nfrom: m1026948\nto: m1026947\nphases: BN\nlength: 160.4084\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026947", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125905", "title": "Object Type: overhead_line\nname: line_ln6139645-1\nfrom: m1125905\nto: l3142098\nphases: BN\nlength: 83.7127\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "l3142098", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3120502", "title": "Object Type: overhead_line\nname: line_ln6198049-1\nfrom: l3120502\nto: m1026792\nphases: CN\nlength: 414.6715\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln6198049-1\n", "to": "m1026792", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "n1140526", "title": "Object Type: underground_line\nname: line_ln81354562-7\nfrom: n1140526\nto: m3763620\nphases: C\nlength: 1596.4202\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "m3763620", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-559681", "title": "Object Type: underground_line\nname: line_ln81354562-6\nfrom: 221-559681\nto: n1140526\nphases: C\nlength: 43.5385\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "n1140526", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p1121282", "title": "Object Type: underground_line\nname: line_ln81354562-4\nfrom: p1121282\nto: 221-559681\nphases: C\nlength: 10.1558\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "221-559681", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108340", "title": "Object Type: overhead_line\nname: line_ln5774452-1\nfrom: m1108340\nto: l2916605\nphases: CN\nlength: 43.5061\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2916605", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108298", "title": "Object Type: overhead_line\nname: line_ln6195132-1\nfrom: m1108298\nto: p893610\nphases: BN\nlength: 33.3908\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "p893610", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673320", "title": "Object Type: overhead_line\nname: line_ln5744337-1\nfrom: l2673320\nto: l3048209\nphases: BN\nlength: 215.4413\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3048209", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108398", "title": "Object Type: underground_line\nname: line_ln8979248-1\nfrom: m1108398\nto: p850072\nphases: ABC\nlength: 10.0950\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "p850072", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047792", "title": "Object Type: overhead_line\nname: line_ln5653481-1\nfrom: m1047792\nto: l2860500\nphases: BN\nlength: 313.4731\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2860500", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009705", "title": "Object Type: overhead_line\nname: line_ln5894192-1\nfrom: m1009705\nto: m1009698\nphases: ABCN\nlength: 155.0904\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1009698", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2748131", "title": "Object Type: overhead_line\nname: line_ln6077800-1\nfrom: l2748131\nto: l2729427\nphases: BN\nlength: 183.2082\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2729427", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2767409", "title": "Object Type: overhead_line\nname: line_ln6412352-1\nfrom: l2767409\nto: m1142800\nphases: BN\nlength: 305.9659\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1142800", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089122", "title": "Object Type: overhead_line\nname: line_ln5544392-1\nfrom: m1089122\nto: p860892\nphases: CN\nlength: 102.8439\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "p860892", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000707", "title": "Object Type: overhead_line\nname: line_ln2000708-1\nfrom: m2000707\nto: m2000708\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000708", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009807", "title": "Object Type: overhead_line\nname: line_ln5894237-1\nfrom: m1009807\nto: l2673323\nphases: CN\nlength: 328.8760\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "l2673323", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047432", "title": "Object Type: overhead_line\nname: line_ln5472362-1\nfrom: m1047432\nto: p903360\nphases: AN\nlength: 341.2746\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p903360", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140830", "title": "Object Type: overhead_line\nname: line_ln5986938-3\nfrom: n1140830\nto: l3216351\nphases: AN\nlength: 28.6734\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3216351", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027000", "title": "Object Type: overhead_line\nname: line_ln6017294-1\nfrom: m1027000\nto: l2916608\nphases: ABCN\nlength: 219.3140\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l2916608", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069356", "title": "Object Type: overhead_line\nname: line_ln6260025-1\nfrom: m1069356\nto: m1069363\nphases: CN\nlength: 219.3033\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1069363", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108413", "title": "Object Type: underground_line\nname: line_ln81048089-1\nfrom: m1108413\nto: m1108460\nphases: A\nlength: 479.3149\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "m1108460", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785538", "title": "Object Type: overhead_line\nname: line_ln6047596-1\nfrom: l2785538\nto: l2897793\nphases: AN\nlength: 214.6805\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2897793", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001100", "title": "Object Type: overhead_line\nname: line_ln2001200-1\nfrom: m2001100\nto: m2001200\nphases: ABCN\nlength: 568.4991\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2001200", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166366", "title": "Object Type: overhead_line\nname: line_ln5957526-1\nfrom: m1166366\nto: m1166368\nphases: ABCN\nlength: 135.0662\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1166368", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047828", "title": "Object Type: overhead_line\nname: line_ln5623396-1\nfrom: m1047828\nto: l2710513\nphases: BN\nlength: 320.4542\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2710513", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047311", "title": "Object Type: overhead_line\nname: line_ln6138639-1\nfrom: m1047311\nto: l2748158\nphases: AN\nlength: 34.5032\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2748158", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026896", "title": "Object Type: overhead_line\nname: line_ln5695520-1\nfrom: m1026896\nto: p860847\nphases: AN\nlength: 102.5640\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p860847", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069468", "title": "Object Type: overhead_line\nname: line_ln5532785-1\nfrom: m1069468\nto: m1069464\nphases: ABCN\nlength: 239.9032\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069464", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001003", "title": "Object Type: overhead_line\nname: line_ln2001004-1\nfrom: m2001003\nto: m2001004\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001004", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047550", "title": "Object Type: overhead_line\nname: line_ln6350542-1\nfrom: m1047550\nto: m1047534\nphases: ABCN\nlength: 327.2390\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047534", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160098", "title": "Object Type: overhead_line\nname: line_ln6259984-1\nfrom: l3160098\nto: m1089213\nphases: ABCN\nlength: 349.0061\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089213", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047441", "title": "Object Type: overhead_line\nname: line_ln6411375-1\nfrom: m1047441\nto: l2804258\nphases: BN\nlength: 190.6389\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2804258", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089170", "title": "Object Type: overhead_line\nname: line_ln6320328-1\nfrom: m1089170\nto: d6320328-1_int\nphases: CN\nlength: 557.8271\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_wpal_ln5833622-1\n", "to": "d6320328-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047831", "title": "Object Type: overhead_line\nname: line_ln5472353-1\nfrom: m1047831\nto: l2710505\nphases: BN\nlength: 337.7850\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2710505", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026682", "title": "Object Type: overhead_line\nname: line_ln5623406-1\nfrom: m1026682\nto: l3066816\nphases: AN\nlength: 301.5594\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3066816", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009827", "title": "Object Type: overhead_line\nname: line_ln6495087-1\nfrom: m1009827\nto: m3019248\nphases: BN\nlength: 499.9987\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m3019248", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047303", "title": "Object Type: overhead_line\nname: line_ln5865272-1\nfrom: m1047303\nto: l3027116\nphases: ABCN\nlength: 236.8957\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3027116", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069154", "title": "Object Type: overhead_line\nname: line_ln6047561-1\nfrom: m1069154\nto: l3197630\nphases: ABCN\nlength: 583.0295\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3197630", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125966", "title": "Object Type: overhead_line\nname: line_ln5896728-1\nfrom: m1125966\nto: l2955005\nphases: BN\nlength: 223.3853\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2955005", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3645812", "title": "Object Type: underground_line\nname: line_ln81353934-4\nfrom: l3645812\nto: 228-1353934-4_int\nphases: C\nlength: 974.0039\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "228-1353934-4_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2822877", "title": "Object Type: overhead_line\nname: line_ln6229829-2\nfrom: l2822877\nto: n1138598\nphases: ABCN\nlength: 76.3544\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1138598", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m3763620", "title": "Object Type: underground_line\nname: line_ln81353934-3\nfrom: m3763620\nto: l3645812\nphases: C\nlength: 146.3642\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l3645812", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3123509", "title": "Object Type: overhead_line\nname: line_ln6078776-1\nfrom: l3123509\nto: m1209772\nphases: ABCN\nlength: 299.0830\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1209772", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069285", "title": "Object Type: overhead_line\nname: line_ln5698090-2\nfrom: m1069285\nto: m4113348\nphases: ACN\nlength: 5.6414\ncontinuous_rating_A: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_2ph_h-2_acsrx2_acsr2_acsr_ln5637597-1\n", "to": "m4113348", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026695", "title": "Object Type: overhead_line\nname: line_ln5774470-3\nfrom: m1026695\nto: n1138594\nphases: AN\nlength: 62.0934\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1138594", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m4113348", "title": "Object Type: overhead_line\nname: line_ln5698090-3\nfrom: m4113348\nto: m1069284\nphases: ACN\nlength: 4.7729\ncontinuous_rating_A: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_2ph_h-2_acsrx2_acsr2_acsr_ln5637597-1\n", "to": "m1069284", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5774470-2_int", "title": "Object Type: overhead_line\nname: line_ln5774470-2\nfrom: d5774470-2_int\nto: m1026679\nphases: AN\nlength: 460.3480\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026679", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047518", "title": "Object Type: overhead_line\nname: line_ln5653463-1\nfrom: m1047518\nto: l2973160\nphases: BN\nlength: 283.9236\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2973160", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673346", "title": "Object Type: overhead_line\nname: line_ln6350577-1\nfrom: l2673346\nto: l3254238\nphases: ABCN\nlength: 423.8209\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3254238", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026907", "title": "Object Type: overhead_line\nname: line_ln6138604-1\nfrom: m1026907\nto: l3085398\nphases: ABCN\nlength: 184.0030\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3085398", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027071", "title": "Object Type: overhead_line\nname: line_ln5714043-1\nfrom: m1027071\nto: l3235241\nphases: CN\nlength: 48.3406\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3235241", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047521", "title": "Object Type: overhead_line\nname: line_ln6108141-1\nfrom: m1047521\nto: d6108141-1_int\nphases: ABCN\nlength: 66.6264\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d6108141-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827561", "title": "Object Type: overhead_line\nname: line_ln6198014-1\nfrom: p827561\nto: m1026705\nphases: CN\nlength: 22.1624\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1026705", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166362", "title": "Object Type: overhead_line\nname: line_ln5563943-1\nfrom: m1166362\nto: l2898522\nphases: AN\nlength: 226.2194\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2898522", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089185", "title": "Object Type: overhead_line\nname: line_ln81098881-1\nfrom: m1089185\nto: p850083\nphases: ABCN\nlength: 23.6818\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "p850083", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069549", "title": "Object Type: overhead_line\nname: line_ln5894211-1\nfrom: m1069549\nto: p901931\nphases: CN\nlength: 18.2762\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "p901931", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3085410", "title": "Object Type: overhead_line\nname: line_ln5472388-1\nfrom: l3085410\nto: l2860499\nphases: BN\nlength: 257.0573\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2860499", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841625", "title": "Object Type: overhead_line\nname: line_ln5835139-1\nfrom: l2841625\nto: l3010566\nphases: BN\nlength: 285.7569\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln6138606-1\n", "to": "l3010566", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2973154", "title": "Object Type: overhead_line\nname: line_ln6229797-1\nfrom: l2973154\nto: l2879069\nphases: AN\nlength: 210.2678\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2879069", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089187", "title": "Object Type: overhead_line\nname: line_ln6301089-1\nfrom: m1089187\nto: m1089188\nphases: ABCN\nlength: 635.8418\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089188", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166368", "title": "Object Type: overhead_line\nname: line_ln5988007-1\nfrom: m1166368\nto: l3086098\nphases: AN\nlength: 162.0912\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3086098", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136661", "title": "Object Type: overhead_line\nname: line_ln6047574-3\nfrom: n1136661\nto: l3029505\nphases: CN\nlength: 89.2163\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3029505", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047534", "title": "Object Type: overhead_line\nname: line_ln6047574-2\nfrom: m1047534\nto: n1136661\nphases: CN\nlength: 25.9381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1136661", "width": 4}, {"arrows": "to", "color": "#000000", "from": "f739845", "title": "Object Type: overhead_line\nname: line_293471\nfrom: f739845\nto: 293471\nphases: ABCN\nlength: 100.000\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "293471", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000409", "title": "Object Type: overhead_line\nname: line_ln2000410-1\nfrom: m2000409\nto: m2000410\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000410", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897793", "title": "Object Type: overhead_line\nname: line_ln6290229-1\nfrom: l2897793\nto: m1069521\nphases: AN\nlength: 83.9444\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "m1069521", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3139121", "title": "Object Type: overhead_line\nname: line_ln6379462-2\nfrom: l3139121\nto: l2763153\nphases: ABCN\nlength: 246.0995\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2763153", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026954", "title": "Object Type: overhead_line\nname: line_ln5655682-1\nfrom: m1026954\nto: d5655682-1_int\nphases: BN\nlength: 15.0053\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "d5655682-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2763153", "title": "Object Type: overhead_line\nname: line_ln6379462-3\nfrom: l2763153\nto: m1047293\nphases: ABCN\nlength: 158.6196\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047293", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1145956", "title": "Object Type: overhead_line\nname: line_ln5562937-3\nfrom: n1145956\nto: l2729412\nphases: AN\nlength: 128.7045\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2729412", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026722", "title": "Object Type: overhead_line\nname: line_ln6206281-1\nfrom: m1026722\nto: m1026736\nphases: BN\nlength: 233.5590\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026736", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047299", "title": "Object Type: overhead_line\nname: line_ln6379462-1\nfrom: m1047299\nto: l3139121\nphases: ABCN\nlength: 147.6042\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3139121", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026347", "title": "Object Type: overhead_line\nname: line_ln5562937-2\nfrom: m1026347\nto: n1145956\nphases: AN\nlength: 33.2441\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1145956", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069519", "title": "Object Type: overhead_line\nname: line_ln6348946-1\nfrom: m1069519\nto: p901927\nphases: BN\nlength: 27.0299\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p901927", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026724", "title": "Object Type: overhead_line\nname: line_ln5472375-1\nfrom: m1026724\nto: r18243\nphases: ABCN\nlength: 21.6052\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "r18243", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829956", "title": "Object Type: overhead_line\nname: line_ln5807086-1\nfrom: p829956\nto: l3160861\nphases: CN\nlength: 201.5469\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l3160861", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841648", "title": "Object Type: overhead_line\nname: line_ln5623428-1\nfrom: l2841648\nto: l2710544\nphases: AN\nlength: 300.6761\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2710544", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3036172", "title": "Object Type: overhead_line\nname: line_ln6321419-2\nfrom: m3036172\nto: m1209763\nphases: BN\nlength: 402.0095\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1209763", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026877", "title": "Object Type: overhead_line\nname: line_ln5593240-1\nfrom: m1026877\nto: m1026906\nphases: AN\nlength: 748.7459\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026906", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037538", "title": "Object Type: overhead_line\nname: line_ln6167751-6\nfrom: m3037538\nto: l3027133\nphases: CN\nlength: 8.2780\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "l3027133", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037453", "title": "Object Type: overhead_line\nname: line_ln5679261-2\nfrom: m3037453\nto: m1026812\nphases: CN\nlength: 22.4666\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "m1026812", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3197630", "title": "Object Type: overhead_line\nname: line_ln6229807-1\nfrom: l3197630\nto: l3235256\nphases: ABCN\nlength: 392.7320\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3235256", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3141403", "title": "Object Type: overhead_line\nname: line_ln6167751-3\nfrom: l3141403\nto: m3037538\nphases: CN\nlength: 195.7589\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "m3037538", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139541", "title": "Object Type: overhead_line\nname: line_ln6413567-3\nfrom: n1139541\nto: d6413567-3_int\nphases: ABCN\nlength: 49.1036\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d6413567-3_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069557", "title": "Object Type: overhead_line\nname: line_ln6260016-1\nfrom: m1069557\nto: m1069554\nphases: BN\nlength: 178.0855\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1069554", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3125349", "title": "Object Type: overhead_line\nname: line_ln5517002-3\nfrom: l3125349\nto: n1138604\nphases: ABCN\nlength: 197.8358\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1138604", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069175", "title": "Object Type: overhead_line\nname: line_ln6413567-2\nfrom: m1069175\nto: n1139541\nphases: ABCN\nlength: 142.9991\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1139541", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1138604", "title": "Object Type: overhead_line\nname: line_ln5517002-9\nfrom: n1138604\nto: l3143999\nphases: ABCN\nlength: 256.3194\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3143999", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m4122657", "title": "Object Type: overhead_line\nname: line_ln6258460-3\nfrom: m4122657\nto: l3027124\nphases: CN\nlength: 724.3549\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3027124", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069662", "title": "Object Type: overhead_line\nname: line_ln6350555-1\nfrom: m1069662\nto: l2935547\nphases: BN\nlength: 200.7092\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2935547", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3143999", "title": "Object Type: overhead_line\nname: line_ln5517002-2\nfrom: l3143999\nto: m1069350\nphases: ABCN\nlength: 9.6809\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069350", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254213", "title": "Object Type: overhead_line\nname: line_ln5532750-1\nfrom: l3254213\nto: m1027039\nphases: ABCN\nlength: 209.5194\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1027039", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209807", "title": "Object Type: overhead_line\nname: line_ln5896798-1\nfrom: m1209807\nto: m1209805\nphases: ABCN\nlength: 144.8817\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m1209805", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008746", "title": "Object Type: overhead_line\nname: line_ln6077772-1\nfrom: m1008746\nto: m1008743\nphases: BN\nlength: 254.2832\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1008743", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069560", "title": "Object Type: overhead_line\nname: line_ln6198036-1\nfrom: m1069560\nto: l3176660\nphases: BN\nlength: 289.0837\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3176660", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037452", "title": "Object Type: overhead_line\nname: line_ln6199525-2\nfrom: m3037452\nto: l2973164\nphases: AN\nlength: 234.4219\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2973164", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047821", "title": "Object Type: overhead_line\nname: line_ln5744328-1\nfrom: m1047821\nto: l2684420\nphases: BN\nlength: 64.8418\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "l2684420", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026916", "title": "Object Type: overhead_line\nname: line_ln6320337-1\nfrom: m1026916\nto: l3197634\nphases: BN\nlength: 35.4405\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3197634", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047339", "title": "Object Type: overhead_line\nname: line_ln6073648-1\nfrom: m1047339\nto: p895104\nphases: AN\nlength: 25.3928\ncontinuous_rating_A: 150.00\nemergency_rating_A: 150.00\nconfiguration: lcon_1ph-4_wpalxx2_wpal_ln5561444-1\n", "to": "p895104", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3030199", "title": "Object Type: overhead_line\nname: line_ln6078767-1\nfrom: l3030199\nto: m1125934\nphases: ABCN\nlength: 96.1114\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125934", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m4277837", "title": "Object Type: overhead_line\nname: line_ln6350533-5\nfrom: m4277837\nto: m1069419\nphases: ABCN\nlength: 226.2745\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069419", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1138597", "title": "Object Type: overhead_line\nname: line_ln5956457-3\nfrom: n1138597\nto: m1069411\nphases: ABCN\nlength: 157.0877\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069411", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069417", "title": "Object Type: overhead_line\nname: line_ln5956457-2\nfrom: m1069417\nto: n1138597\nphases: ABCN\nlength: 104.2445\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1138597", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047821", "title": "Object Type: overhead_line\nname: line_ln6017285-1\nfrom: m1047821\nto: l2785512\nphases: BN\nlength: 676.5494\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2785512", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069420", "title": "Object Type: overhead_line\nname: line_ln6350533-4\nfrom: m1069420\nto: m4277837\nphases: ABCN\nlength: 559.3368\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m4277837", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069147", "title": "Object Type: overhead_line\nname: line_ln5653450-1\nfrom: m1069147\nto: l2879055\nphases: CN\nlength: 195.8968\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2879055", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235267", "title": "Object Type: overhead_line\nname: line_ln6380842-1\nfrom: l3235267\nto: m1027068\nphases: CN\nlength: 209.6888\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1027068", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069424", "title": "Object Type: overhead_line\nname: line_ln6290203-1\nfrom: m1069424\nto: l2935549\nphases: ABCN\nlength: 290.6703\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2935549", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047432", "title": "Object Type: overhead_line\nname: line_ln5895779-1\nfrom: m1047432\nto: l2879075\nphases: AN\nlength: 158.6794\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2879075", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026891", "title": "Object Type: overhead_line\nname: line_ln6169249-2\nfrom: m1026891\nto: n1147863\nphases: CN\nlength: 30.9474\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1147863", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1147863", "title": "Object Type: overhead_line\nname: line_ln6169249-3\nfrom: n1147863\nto: l3122817\nphases: CN\nlength: 14.4209\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3122817", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895075", "title": "Object Type: overhead_line\nname: line_ln5589095-1\nfrom: p895075\nto: m1108524\nphases: CN\nlength: 17.7674\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1108524", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026713", "title": "Object Type: overhead_line\nname: line_ln5804823-1\nfrom: m1026713\nto: l2785530\nphases: AN\nlength: 179.2896\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2785530", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142833", "title": "Object Type: overhead_line\nname: line_ln6109147-1\nfrom: m1142833\nto: l2767408\nphases: CN\nlength: 171.2490\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2767408", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047720", "title": "Object Type: overhead_line\nname: line_ln5496764-1\nfrom: m1047720\nto: l2954345\nphases: CN\nlength: 299.1076\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2954345", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089177", "title": "Object Type: overhead_line\nname: line_ln6199512-1\nfrom: m1089177\nto: l2729406\nphases: CN\nlength: 451.9027\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2729406", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829977", "title": "Object Type: overhead_line\nname: line_ln5655838-1\nfrom: p829977\nto: m1186061\nphases: ABCN\nlength: 245.2879\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr4_acsr4_acsr_ln5655838-1\n", "to": "m1186061", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m4118755", "title": "Object Type: overhead_line\nname: line_ln6015889-4\nfrom: m4118755\nto: m1209782\nphases: AN\nlength: 144.7875\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1209782", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125919", "title": "Object Type: overhead_line\nname: line_ln5745347-1\nfrom: m1125919\nto: m1125917\nphases: ABCN\nlength: 131.2232\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125917", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069533", "title": "Object Type: overhead_line\nname: line_ln6407207-1\nfrom: m1069533\nto: p895117\nphases: BN\nlength: 28.1262\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p895117", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5746703-1_int", "title": "Object Type: overhead_line\nname: line_ln5746703-1\nfrom: d5746703-1_int\nto: l3160863\nphases: ABCN\nlength: 541.1684\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l3160863", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104121", "title": "Object Type: overhead_line\nname: line_ln5683815-1\nfrom: l3104121\nto: l3104113\nphases: AN\nlength: 108.0011\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3104113", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069489", "title": "Object Type: overhead_line\nname: line_ln5865228-1\nfrom: m1069489\nto: l2933120\nphases: CN\nlength: 242.2622\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2933120", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026785", "title": "Object Type: overhead_line\nname: line_ln6255773-1\nfrom: m1026785\nto: m1026783\nphases: ABCN\nlength: 97.5781\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026783", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069620", "title": "Object Type: overhead_line\nname: line_ln6074369-1\nfrom: m1069620\nto: m1069610\nphases: BN\nlength: 65.3158\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1069610", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d6048634-1_int", "title": "Object Type: overhead_line\nname: line_ln6048634-1\nfrom: d6048634-1_int\nto: m1186067\nphases: ABCN\nlength: 138.3656\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1186067", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069610", "title": "Object Type: overhead_line\nname: line_ln6074369-2\nfrom: m1069610\nto: l2991929\nphases: BN\nlength: 150.3002\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2991929", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069590", "title": "Object Type: overhead_line\nname: line_ln5926320-1\nfrom: m1069590\nto: l3122835\nphases: BN\nlength: 355.1812\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3122835", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009832", "title": "Object Type: overhead_line\nname: line_ln5472344-1\nfrom: m1009832\nto: m1009834\nphases: BN\nlength: 154.8759\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1009834", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026361", "title": "Object Type: overhead_line\nname: line_ln6411388-1\nfrom: m1026361\nto: l3122825\nphases: AN\nlength: 60.5901\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2\n", "to": "l3122825", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1186065", "title": "Object Type: overhead_line\nname: line_ln5898194-1\nfrom: m1186065\nto: p829977\nphases: ABCN\nlength: 302.8978\ncontinuous_rating_A: 300.00\ncontinuous_rating_B: 300.00\ncontinuous_rating_C: 300.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ln5898194-1\n", "to": "p829977", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2766747", "title": "Object Type: overhead_line\nname: line_ln6153057-1\nfrom: l2766747\nto: m1026732\nphases: ABCN\nlength: 116.4582\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026732", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3082981", "title": "Object Type: overhead_line\nname: line_ln5985351-2\nfrom: l3082981\nto: m1108368\nphases: CN\nlength: 523.0011\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108368", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089162", "title": "Object Type: overhead_line\nname: line_ln6326286-1\nfrom: m1089162\nto: l2991640\nphases: CN\nlength: 373.4171\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2991640", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026732", "title": "Object Type: overhead_line\nname: line_ln6153057-2\nfrom: m1026732\nto: l3047058\nphases: ABCN\nlength: 266.3666\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3047058", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216343", "title": "Object Type: overhead_line\nname: line_ln5985351-1\nfrom: l3216343\nto: l3082981\nphases: CN\nlength: 244.2841\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3082981", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089160", "title": "Object Type: overhead_line\nname: line_ln6326286-3\nfrom: m1089160\nto: m1089163\nphases: CN\nlength: 274.9991\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1089163", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142814", "title": "Object Type: overhead_line\nname: line_ln5957494-1\nfrom: m1142814\nto: m1142810\nphases: ABCN\nlength: 987.2773\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1142810", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991640", "title": "Object Type: overhead_line\nname: line_ln6326286-2\nfrom: l2991640\nto: m1089160\nphases: CN\nlength: 336.7198\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1089160", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108263", "title": "Object Type: overhead_line\nname: line_ln5686078-2\nfrom: m1108263\nto: n1142112\nphases: BN\nlength: 387.3582\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "n1142112", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026327", "title": "Object Type: overhead_line\nname: line_ln5683828-1\nfrom: m1026327\nto: l2841636\nphases: BN\nlength: 343.5980\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2841636", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026866", "title": "Object Type: overhead_line\nname: line_ln6341781-2\nfrom: m1026866\nto: n1147862\nphases: AN\nlength: 36.8061\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1147862", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1147862", "title": "Object Type: overhead_line\nname: line_ln6341781-3\nfrom: n1147862\nto: l2685805\nphases: AN\nlength: 293.1960\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2685805", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142112", "title": "Object Type: overhead_line\nname: line_ln5686078-3\nfrom: n1142112\nto: p827496\nphases: BN\nlength: 40.7082\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "p827496", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026327", "title": "Object Type: overhead_line\nname: line_ln6380820-1\nfrom: m1026327\nto: l3122823\nphases: BN\nlength: 125.7892\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_acsr_ln6047568-1\n", "to": "l3122823", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009843", "title": "Object Type: overhead_line\nname: line_ln5502550-1\nfrom: m1009843\nto: m1009855\nphases: BN\nlength: 271.4745\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1009855", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142843", "title": "Object Type: overhead_line\nname: line_ln5473439-1\nfrom: m1142843\nto: l2692660\nphases: AN\nlength: 260.3967\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2692660", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000907", "title": "Object Type: overhead_line\nname: line_ln2000908-1\nfrom: m2000907\nto: m2000908\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000908", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047507", "title": "Object Type: overhead_line\nname: line_ln5682339-1\nfrom: m1047507\nto: 196-35813\nphases: ABCN\nlength: 167.4266\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "196-35813", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047326", "title": "Object Type: overhead_line\nname: line_ln6138613-1\nfrom: m1047326\nto: m1047322\nphases: AN\nlength: 127.8249\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047322", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047486", "title": "Object Type: overhead_line\nname: line_ln6012046-1\nfrom: m1047486\nto: m1047484\nphases: ABCN\nlength: 327.1902\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047484", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1149236", "title": "Object Type: overhead_line\nname: line_ln6018336-1\nfrom: m1149236\nto: m1149235\nphases: ABCN\nlength: 136.3488\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1149235", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047486", "title": "Object Type: overhead_line\nname: line_ln5928543-1\nfrom: m1047486\nto: p827502\nphases: AN\nlength: 33.5172\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p827502", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827542", "title": "Object Type: overhead_line\nname: line_ln6171504-1\nfrom: p827542\nto: m1026486\nphases: BN\nlength: 15.2900\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026486", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047316", "title": "Object Type: overhead_line\nname: line_ln5593253-1\nfrom: m1047316\nto: l3216370\nphases: ABCN\nlength: 48.2165\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3216370", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142871", "title": "Object Type: overhead_line\nname: line_ln6139641-1\nfrom: m1142871\nto: m1142874\nphases: ABCN\nlength: 125.1729\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142874", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140818", "title": "Object Type: overhead_line\nname: line_ln6108150-2\nfrom: n1140818\nto: l2973167\nphases: ABCN\nlength: 35.0690\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2973167", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026695", "title": "Object Type: overhead_line\nname: line_ln6108150-3\nfrom: m1026695\nto: n1140818\nphases: ABCN\nlength: 207.3910\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1140818", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3086078", "title": "Object Type: overhead_line\nname: line_ln6015889-3\nfrom: l3086078\nto: m4118755\nphases: AN\nlength: 242.0043\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m4118755", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047534", "title": "Object Type: overhead_line\nname: line_ln6077781-2\nfrom: m1047534\nto: n1136663\nphases: ABCN\nlength: 376.4293\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1136663", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136663", "title": "Object Type: overhead_line\nname: line_ln6077781-3\nfrom: n1136663\nto: d6077791-3_int\nphases: ABCN\nlength: 155.2154\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "d6077791-3_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991922", "title": "Object Type: overhead_line\nname: line_ln6047583-1\nfrom: l2991922\nto: m1047339\nphases: ABCN\nlength: 236.9027\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047339", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3120376", "title": "Object Type: overhead_line\nname: line_ln5772710-2\nfrom: l3120376\nto: m1026925\nphases: AN\nlength: 293.0858\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "m1026925", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3178997", "title": "Object Type: overhead_line\nname: line_ln6047606-1\nfrom: l3178997\nto: m1026363\nphases: CN\nlength: 108.0865\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1026363", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069495", "title": "Object Type: overhead_line\nname: line_ln6320324-1\nfrom: m1069495\nto: m1069498\nphases: ABCN\nlength: 36.8091\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069498", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026906", "title": "Object Type: overhead_line\nname: line_ln5772710-1\nfrom: m1026906\nto: l3120376\nphases: AN\nlength: 350.4979\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l3120376", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026713", "title": "Object Type: overhead_line\nname: line_ln5653485-1\nfrom: m1026713\nto: l2860504\nphases: AN\nlength: 43.6243\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2860504", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047325", "title": "Object Type: overhead_line\nname: line_ln6350546-1\nfrom: m1047325\nto: m1047324\nphases: ABCN\nlength: 30.1303\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1047324", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841627", "title": "Object Type: overhead_line\nname: line_ln6017298-1\nfrom: l2841627\nto: l3254216\nphases: AN\nlength: 350.7360\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l3254216", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166399", "title": "Object Type: overhead_line\nname: line_ln6200441-1\nfrom: m1166399\nto: l3048890\nphases: CN\nlength: 274.1150\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3048890", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047558", "title": "Object Type: overhead_line\nname: line_ln5714052-2\nfrom: m1047558\nto: n1136659\nphases: AN\nlength: 53.4088\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1136659", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136659", "title": "Object Type: overhead_line\nname: line_ln5714052-3\nfrom: n1136659\nto: l3104129\nphases: AN\nlength: 304.7400\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3104129", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160865", "title": "Object Type: overhead_line\nname: line_ln6291244-1\nfrom: l3160865\nto: m1142828\nphases: ABCN\nlength: 428.4819\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ln6291244-1\n", "to": "m1142828", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001012", "title": "Object Type: overhead_line\nname: line_ln2001013-1\nfrom: m2001012\nto: m2001013\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001013", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026769", "title": "Object Type: overhead_line\nname: line_ln6290216-1\nfrom: m1026769\nto: l2841633\nphases: ABCN\nlength: 28.0543\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2841633", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136354", "title": "Object Type: overhead_line\nname: line_ln5561439-2\nfrom: n1136354\nto: l2748144\nphases: ABCN\nlength: 36.5515\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2748144", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069519", "title": "Object Type: overhead_line\nname: line_ln5561439-3\nfrom: m1069519\nto: n1136354\nphases: ABCN\nlength: 496.2582\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1136354", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047444", "title": "Object Type: overhead_line\nname: line_ln5562928-1\nfrom: m1047444\nto: m1047447\nphases: BN\nlength: 498.1972\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047447", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026308", "title": "Object Type: overhead_line\nname: line_ln5472366-1\nfrom: m1026308\nto: l2991902\nphases: BN\nlength: 310.7369\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2991902", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991915", "title": "Object Type: overhead_line\nname: line_ln6259997-1\nfrom: l2991915\nto: l2673320\nphases: BN\nlength: 195.5908\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2673320", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048196", "title": "Object Type: overhead_line\nname: line_ln6411366-1\nfrom: l3048196\nto: m1089097\nphases: BN\nlength: 903.5561\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1089097", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108490", "title": "Object Type: overhead_line\nname: line_ln6292600-1\nfrom: m1108490\nto: p829798\nphases: AN\nlength: 30.1595\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p829798", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166366", "title": "Object Type: overhead_line\nname: line_ln6140925-1\nfrom: m1166366\nto: p830058\nphases: CN\nlength: 29.2992\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "p830058", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000400", "title": "Object Type: overhead_line\nname: line_ln2000401-1\nfrom: m2000400\nto: m2000401\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000401", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026773", "title": "Object Type: overhead_line\nname: line_ln6199040-1\nfrom: m1026773\nto: l3195751\nphases: CN\nlength: 386.7213\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln6198049-1\n", "to": "l3195751", "width": 4}, {"arrows": "to", "color": "#000000", "from": "190-7361", "title": "Object Type: overhead_line\nname: line_ln5502532-1\nfrom: 190-7361\nto: d5472350-1_int\nphases: ABCN\nlength: 19.0960\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5472350-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026486", "title": "Object Type: overhead_line\nname: line_ln5926315-1\nfrom: m1026486\nto: m1026488\nphases: BN\nlength: 35.4435\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026488", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026732", "title": "Object Type: overhead_line\nname: line_ln5758684-1\nfrom: m1026732\nto: m1026734\nphases: AN\nlength: 221.3403\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026734", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026880", "title": "Object Type: overhead_line\nname: line_ln5623425-1\nfrom: m1026880\nto: l2766748\nphases: AN\nlength: 113.3993\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2766748", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048199", "title": "Object Type: overhead_line\nname: line_ln6259980-1\nfrom: l3048199\nto: m1047837\nphases: BN\nlength: 278.1680\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047837", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "n1230122", "title": "Object Type: underground_line\nname: line_ln81048102-4\nfrom: n1230122\nto: l3233412\nphases: A\nlength: 416.6198\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l3233412", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026886", "title": "Object Type: overhead_line\nname: line_ln5526906-2\nfrom: m1026886\nto: l3120484\nphases: ABCN\nlength: 5.9633\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3120484", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027027", "title": "Object Type: overhead_line\nname: line_ln6290201-1\nfrom: m1027027\nto: m1027014\nphases: CN\nlength: 551.2739\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1027014", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-282819", "title": "Object Type: underground_line\nname: line_ln81048102-6\nfrom: 221-282819\nto: n1230122\nphases: A\nlength: 18.4090\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "n1230122", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3120484", "title": "Object Type: overhead_line\nname: line_ln5526906-1\nfrom: l3120484\nto: m1026896\nphases: ABCN\nlength: 339.5389\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026896", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p904451", "title": "Object Type: underground_line\nname: line_ln81048102-5\nfrom: p904451\nto: 221-282819\nphases: A\nlength: 18.0480\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "221-282819", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140518", "title": "Object Type: overhead_line\nname: line_ln5651977-4\nfrom: n1140518\nto: l2764403\nphases: AN\nlength: 131.8875\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2764403", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827549", "title": "Object Type: overhead_line\nname: line_ln5651977-3\nfrom: p827549\nto: n1140518\nphases: AN\nlength: 72.3934\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1140518", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137988", "title": "Object Type: overhead_line\nname: line_ln5835136-3\nfrom: n1137988\nto: l2991908\nphases: AN\nlength: 134.1902\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2991908", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-242079", "title": "Object Type: underground_line\nname: line_ln8940663-1\nfrom: 221-242079\nto: l3011293\nphases: ABC\nlength: 186.1664\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "l3011293", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047737", "title": "Object Type: overhead_line\nname: line_ln5835136-2\nfrom: m1047737\nto: n1137988\nphases: AN\nlength: 64.6378\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "n1137988", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710537", "title": "Object Type: overhead_line\nname: line_ln6047602-1\nfrom: l2710537\nto: m1008752\nphases: BN\nlength: 269.3974\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_acsr_ln6047568-1\n", "to": "m1008752", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026805", "title": "Object Type: overhead_line\nname: line_ln5683859-1\nfrom: m1026805\nto: l3010585\nphases: CN\nlength: 276.1817\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6320366-1\n", "to": "l3010585", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026764", "title": "Object Type: overhead_line\nname: line_ln5774459-1\nfrom: m1026764\nto: l3178976\nphases: AN\nlength: 300.2488\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3178976", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2764403", "title": "Object Type: overhead_line\nname: line_ln5651977-2\nfrom: l2764403\nto: m1047623\nphases: AN\nlength: 193.1124\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047623", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089155", "title": "Object Type: overhead_line\nname: line_ln6199510-1\nfrom: m1089155\nto: l2935550\nphases: CN\nlength: 261.9101\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2935550", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l3233412", "title": "Object Type: underground_line\nname: line_ln81048102-2\nfrom: l3233412\nto: m1108413\nphases: A\nlength: 56.6344\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "m1108413", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108328", "title": "Object Type: overhead_line\nname: line_ln5803287-1\nfrom: m1108328\nto: l2875754\nphases: CN\nlength: 69.7742\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2875754", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235246", "title": "Object Type: overhead_line\nname: line_ln5714047-1\nfrom: l3235246\nto: l2710512\nphases: BN\nlength: 253.2882\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2710512", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048887", "title": "Object Type: overhead_line\nname: line_ln5775368-1\nfrom: l3048887\nto: m1125966\nphases: BN\nlength: 99.2932\ncontinuous_rating_B: 150.00\nemergency_rating_B: 150.00\nconfiguration: lcon_1ph-x4_acsrx1/0_3w_cs_ln5775368-1\n", "to": "m1125966", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026852", "title": "Object Type: overhead_line\nname: line_ln5895788-1\nfrom: m1026852\nto: l3197646\nphases: ABCN\nlength: 338.6963\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3197646", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209822", "title": "Object Type: overhead_line\nname: line_ln5866186-1\nfrom: m1209822\nto: l2992556\nphases: AN\nlength: 338.1840\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2992556", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827522", "title": "Object Type: overhead_line\nname: line_ln5504713-2\nfrom: p827522\nto: n1142111\nphases: AN\nlength: 34.3217\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1142111", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142111", "title": "Object Type: overhead_line\nname: line_ln5504713-3\nfrom: n1142111\nto: l2991912\nphases: AN\nlength: 171.5302\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2991912", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027019", "title": "Object Type: overhead_line\nname: line_ln5924800-1\nfrom: m1027019\nto: l2801949\nphases: BN\nlength: 673.5960\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2801949", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069731", "title": "Object Type: overhead_line\nname: line_ln5774446-1\nfrom: m1069731\nto: m1069730\nphases: BN\nlength: 564.9633\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069730", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089118", "title": "Object Type: overhead_line\nname: line_ln6047570-1\nfrom: m1089118\nto: l3048208\nphases: AN\nlength: 148.6123\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l3048208", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047777", "title": "Object Type: overhead_line\nname: line_ln6320334-1\nfrom: m1047777\nto: l2748131\nphases: BN\nlength: 357.8500\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "l2748131", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901931", "title": "Object Type: overhead_line\nname: line_ln5621849-1\nfrom: p901931\nto: m1069548\nphases: CN\nlength: 15.9281\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1069548", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027100", "title": "Object Type: overhead_line\nname: line_ln6379374-1\nfrom: m1027100\nto: m1027109\nphases: AN\nlength: 558.6263\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1027109", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069199", "title": "Object Type: overhead_line\nname: line_ln5986932-1\nfrom: m1069199\nto: l2785525\nphases: CN\nlength: 235.4954\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2785525", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2689678", "title": "Object Type: overhead_line\nname: line_ln5561432-2\nfrom: l2689678\nto: m1026463\nphases: BN\nlength: 1302.0741\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026463", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026726", "title": "Object Type: overhead_line\nname: line_ln5833721-1\nfrom: m1026726\nto: l2876847\nphases: BN\nlength: 239.1128\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2876847", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047374", "title": "Object Type: overhead_line\nname: line_ln5561432-1\nfrom: m1047374\nto: l2689678\nphases: BN\nlength: 292.0716\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2689678", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089103", "title": "Object Type: overhead_line\nname: line_ln6138597-1\nfrom: m1089103\nto: l3048196\nphases: BN\nlength: 210.0714\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3048196", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139537", "title": "Object Type: overhead_line\nname: line_ln5528572-3\nfrom: n1139537\nto: l3122826\nphases: AN\nlength: 343.4551\ncontinuous_rating_A: 150.00\nemergency_rating_A: 150.00\nconfiguration: lcon_1ph-4_wpalxx2_wpal_ln5561444-1\n", "to": "l3122826", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108278", "title": "Object Type: overhead_line\nname: line_ln5594245-1\nfrom: m1108278\nto: l2805036\nphases: BN\nlength: 217.6137\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2805036", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895104", "title": "Object Type: overhead_line\nname: line_ln5528572-2\nfrom: p895104\nto: n1139537\nphases: AN\nlength: 46.6901\ncontinuous_rating_A: 150.00\nemergency_rating_A: 150.00\nconfiguration: lcon_1ph-4_wpalxx2_wpal_ln5561444-1\n", "to": "n1139537", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827555", "title": "Object Type: overhead_line\nname: line_ln5806921-1\nfrom: p827555\nto: m1047794\nphases: BN\nlength: 26.0702\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1047794", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254873", "title": "Object Type: overhead_line\nname: line_ln6381766-1\nfrom: l3254873\nto: m1166393\nphases: CN\nlength: 111.2883\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "m1166393", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026984", "title": "Object Type: overhead_line\nname: line_ln5593229-1\nfrom: m1026984\nto: m1026986\nphases: ABCN\nlength: 236.2387\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1026986", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901894", "title": "Object Type: overhead_line\nname: line_ln5682325-1\nfrom: p901894\nto: m1026857\nphases: AN\nlength: 24.5774\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026857", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026665", "title": "Object Type: overhead_line\nname: line_ln6137085-1\nfrom: m1026665\nto: l3232933\nphases: AN\nlength: 477.4857\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l3232933", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000413", "title": "Object Type: overhead_line\nname: line_ln2000414-1\nfrom: m2000413\nto: m2000414\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000414", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069532", "title": "Object Type: overhead_line\nname: line_ln5924702-1\nfrom: m1069532\nto: l2691965\nphases: BN\nlength: 225.5912\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2691965", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108266", "title": "Object Type: overhead_line\nname: line_ln5835123-1\nfrom: m1108266\nto: m1108265\nphases: BN\nlength: 452.2859\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108265", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879071", "title": "Object Type: overhead_line\nname: line_ln5865242-1\nfrom: l2879071\nto: l3029504\nphases: BN\nlength: 262.0272\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3029504", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047323", "title": "Object Type: overhead_line\nname: line_ln5653468-1\nfrom: m1047323\nto: l3010569\nphases: AN\nlength: 131.6118\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "l3010569", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069398", "title": "Object Type: overhead_line\nname: line_ln6229789-1\nfrom: m1069398\nto: l3160101\nphases: AN\nlength: 303.6814\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3160101", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p1197121", "title": "Object Type: overhead_line\nname: line_ln7064338-3\nfrom: p1197121\nto: l2805031\nphases: CN\nlength: 158.0192\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1\n", "to": "l2805031", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841622", "title": "Object Type: overhead_line\nname: line_ln5956465-1\nfrom: l2841622\nto: l2804254\nphases: AN\nlength: 881.5843\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2804254", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048207", "title": "Object Type: overhead_line\nname: line_ln6505939-4\nfrom: l3048207\nto: m3036164\nphases: BN\nlength: 9.5848\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m3036164", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785524", "title": "Object Type: overhead_line\nname: line_ln6138607-1\nfrom: l2785524\nto: m1069201\nphases: CN\nlength: 68.5582\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1069201", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009838", "title": "Object Type: overhead_line\nname: line_ln6350551-1\nfrom: m1009838\nto: m1009843\nphases: BN\nlength: 281.6019\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1009843", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026783", "title": "Object Type: overhead_line\nname: line_ln6290214-1\nfrom: m1026783\nto: m1026784\nphases: CN\nlength: 26.7434\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1026784", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139255", "title": "Object Type: overhead_line\nname: line_ln5898055-3\nfrom: n1139255\nto: p827500\nphases: AN\nlength: 12.3006\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p827500", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804269", "title": "Object Type: overhead_line\nname: line_ln5591703-1\nfrom: l2804269\nto: l2989564\nphases: BN\nlength: 203.6500\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2989564", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069424", "title": "Object Type: overhead_line\nname: line_ln5898055-2\nfrom: m1069424\nto: n1139255\nphases: AN\nlength: 34.9972\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1139255", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827525", "title": "Object Type: overhead_line\nname: line_ln5000chp-1\nfrom: p827525\nto: m1026chp-1\nphases: ABCN\nlength: 413.2954\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026chp-1", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3029495", "title": "Object Type: overhead_line\nname: line_ln5565090-1\nfrom: l3029495\nto: d5565090-1_int\nphases: BN\nlength: 169.1207\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "d5565090-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235254", "title": "Object Type: overhead_line\nname: line_ln6411383-1\nfrom: l3235254\nto: m1026855\nphases: ABCN\nlength: 332.1264\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026855", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069218", "title": "Object Type: overhead_line\nname: line_ln6077776-1\nfrom: m1069218\nto: l2860486\nphases: AN\nlength: 11.5077\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5744357-1\n", "to": "l2860486", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3179682", "title": "Object Type: overhead_line\nname: line_ln5654484-1\nfrom: l3179682\nto: l2786274\nphases: CN\nlength: 90.9744\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2786274", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216361", "title": "Object Type: overhead_line\nname: line_ln5683846-1\nfrom: l3216361\nto: l2729434\nphases: BN\nlength: 306.7484\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2729434", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p903354", "title": "Object Type: overhead_line\nname: line_ln5686246-1\nfrom: p903354\nto: l2936270\nphases: AN\nlength: 147.2496\ncontinuous_rating_A: 150.00\nemergency_rating_A: 150.00\nconfiguration: lcon_1ph-4_acsrxx1/0_3w_cs_ln5686244-1\n", "to": "l2936270", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108492", "title": "Object Type: overhead_line\nname: line_ln5503478-2\nfrom: m1108492\nto: n1142102\nphases: AN\nlength: 23.9946\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1142102", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142102", "title": "Object Type: overhead_line\nname: line_ln5503478-3\nfrom: n1142102\nto: l2804956\nphases: AN\nlength: 172.3470\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2804956", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069572", "title": "Object Type: overhead_line\nname: line_ln5653477-1\nfrom: m1069572\nto: l3066826\nphases: BN\nlength: 280.4772\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3066826", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089165", "title": "Object Type: overhead_line\nname: line_ln5562922-1\nfrom: m1089165\nto: l3197627\nphases: CN\nlength: 415.8776\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3197627", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2989432", "title": "Object Type: overhead_line\nname: line_ln6318427-2\nfrom: l2989432\nto: l3066830\nphases: BN\nlength: 268.7833\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3066830", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009763", "title": "Object Type: overhead_line\nname: line_ln6019480-1\nfrom: m1009763\nto: e182733\nphases: ABCN\nlength: 271.2832\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "e182733", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125916", "title": "Object Type: overhead_line\nname: line_ln5896827-1\nfrom: m1125916\nto: l2879767\nphases: BN\nlength: 227.5494\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2879767", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710515", "title": "Object Type: overhead_line\nname: line_ln5895775-1\nfrom: l2710515\nto: m1027027\nphases: CN\nlength: 454.8416\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1027027", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027071", "title": "Object Type: overhead_line\nname: line_ln5562957-1\nfrom: m1027071\nto: l3235267\nphases: CN\nlength: 218.1548\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3235267", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048888", "title": "Object Type: overhead_line\nname: line_ln5591716-1\nfrom: l3048888\nto: m1149249\nphases: CN\nlength: 362.7475\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1149249", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785516", "title": "Object Type: overhead_line\nname: line_ln5683811-1\nfrom: l2785516\nto: m1108274\nphases: BN\nlength: 495.8910\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108274", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125902", "title": "Object Type: overhead_line\nname: line_ln5595583-1\nfrom: m1125902\nto: p829986\nphases: AN\nlength: 31.2133\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p829986", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209753", "title": "Object Type: overhead_line\nname: line_ln6351518-1\nfrom: m1209753\nto: m1209752\nphases: BN\nlength: 507.6622\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1209752", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2876813", "title": "Object Type: overhead_line\nname: line_ln6015809-1\nfrom: l2876813\nto: l2785531\nphases: CN\nlength: 262.1360\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-4_acsrxx2_acsr_ln6019479-1\n", "to": "l2785531", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136032", "title": "Object Type: overhead_line\nname: line_ln5958700-3\nfrom: n1136032\nto: m1089204\nphases: AN\nlength: 305.5016\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1089204", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827498", "title": "Object Type: overhead_line\nname: line_ln5958700-2\nfrom: p827498\nto: n1136032\nphases: AN\nlength: 105.3386\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1136032", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047809", "title": "Object Type: overhead_line\nname: line_ln6318427-1\nfrom: m1047809\nto: l2989432\nphases: BN\nlength: 240.7436\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2989432", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026393", "title": "Object Type: overhead_line\nname: line_ln5865251-1\nfrom: m1026393\nto: l2935559\nphases: AN\nlength: 212.3187\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2935559", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166370", "title": "Object Type: overhead_line\nname: line_ln6261048-1\nfrom: m1166370\nto: l3067506\nphases: CN\nlength: 806.9534\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l3067506", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125904", "title": "Object Type: overhead_line\nname: line_ln6439987-1\nfrom: m1125904\nto: m1125903\nphases: AN\nlength: 62.5290\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1125903", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026329", "title": "Object Type: overhead_line\nname: line_ln5502541-1\nfrom: m1026329\nto: l3104135\nphases: AN\nlength: 299.2141\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3104135", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710512", "title": "Object Type: overhead_line\nname: line_ln6380811-1\nfrom: l2710512\nto: m1047828\nphases: BN\nlength: 476.4333\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047828", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026330", "title": "Object Type: overhead_line\nname: line_ln5835149-1\nfrom: m1026330\nto: m1026329\nphases: ABCN\nlength: 118.3042\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026329", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108317", "title": "Object Type: overhead_line\nname: line_ln5591814-1\nfrom: m1108317\nto: l2820590\nphases: CN\nlength: 219.0668\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l2820590", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p827528", "title": "Object Type: underground_line\nname: line_ln8945011-1\nfrom: p827528\nto: 221-240988\nphases: C\nlength: 20.9632\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "221-240988", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026820", "title": "Object Type: overhead_line\nname: line_ln6411406-1\nfrom: m1026820\nto: m1026823\nphases: CN\nlength: 294.5283\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "m1026823", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895087", "title": "Object Type: overhead_line\nname: line_ln5621858-1\nfrom: p895087\nto: m1089205\nphases: AN\nlength: 27.1523\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1089205", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027068", "title": "Object Type: overhead_line\nname: line_ln6138629-1\nfrom: m1027068\nto: m1027066\nphases: CN\nlength: 430.8037\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1027066", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069411", "title": "Object Type: overhead_line\nname: line_ln5956487-1\nfrom: m1069411\nto: l2766741\nphases: ABCN\nlength: 285.9482\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2766741", "width": 4}, {"arrows": "to", "color": "#000000", "from": "226-23751", "title": "Object Type: overhead_line\nname: line_ln6291252-2\nfrom: 226-23751\nto: l2955081\nphases: ABCN\nlength: 137.5970\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2955081", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047825", "title": "Object Type: overhead_line\nname: line_ln6076240-1\nfrom: m1047825\nto: l2726975\nphases: BN\nlength: 229.9986\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2726975", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3728042", "title": "Object Type: overhead_line\nname: line_ln6991380-4\nfrom: l3728042\nto: l3728043\nphases: AN\nlength: 216.9247\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3728043", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125902", "title": "Object Type: overhead_line\nname: line_ln6291252-1\nfrom: m1125902\nto: 226-23751\nphases: ABCN\nlength: 248.9134\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "226-23751", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2729428", "title": "Object Type: overhead_line\nname: line_ln5926324-1\nfrom: l2729428\nto: m1026648\nphases: AN\nlength: 241.8547\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026648", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3949154", "title": "Object Type: overhead_line\nname: line_ln6991380-2\nfrom: m3949154\nto: l3728042\nphases: AN\nlength: 240.1711\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3728042", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069509", "title": "Object Type: overhead_line\nname: line_ln6077798-1\nfrom: m1069509\nto: l2766738\nphases: ABCN\nlength: 222.2092\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2766738", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027042", "title": "Object Type: overhead_line\nname: line_ln5531226-1\nfrom: m1027042\nto: l3235248\nphases: CN\nlength: 226.7467\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-xx4_acsr4_tpx_ln5531226-1\n", "to": "l3235248", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069500", "title": "Object Type: overhead_line\nname: line_ln5623416-1\nfrom: m1069500\nto: m1047574\nphases: ABCN\nlength: 688.9363\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047574", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3226771", "title": "Object Type: overhead_line\nname: line_ln6196270-2\nfrom: l3226771\nto: l3189190\nphases: AN\nlength: 531.0953\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3189190", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069595", "title": "Object Type: overhead_line\nname: line_ln6046049-1\nfrom: m1069595\nto: m1069607\nphases: BN\nlength: 461.5781\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069607", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3029503", "title": "Object Type: overhead_line\nname: line_ln5683824-1\nfrom: l3029503\nto: m1069202\nphases: ABCN\nlength: 206.7842\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069202", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001200", "title": "Object Type: overhead_line\nname: line_ln2001201-1\nfrom: m2001200\nto: m2001201\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001201", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3195356", "title": "Object Type: overhead_line\nname: line_ln5501088-1\nfrom: l3195356\nto: m1069189\nphases: ABCN\nlength: 237.1567\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069189", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108340", "title": "Object Type: overhead_line\nname: line_ln5653455-1\nfrom: m1108340\nto: l2822865\nphases: CN\nlength: 282.1691\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2822865", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037441", "title": "Object Type: overhead_line\nname: line_ln6196270-4\nfrom: m3037441\nto: n1140824\nphases: AN\nlength: 106.4225\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1140824", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108400", "title": "Object Type: overhead_line\nname: line_ln6422011-1\nfrom: m1108400\nto: m1108401\nphases: ABCN\nlength: 753.7509\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108401", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140824", "title": "Object Type: overhead_line\nname: line_ln6196270-5\nfrom: n1140824\nto: l3226771\nphases: AN\nlength: 653.5979\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3226771", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2822872", "title": "Object Type: overhead_line\nname: line_ln6169261-1\nfrom: l2822872\nto: m1047490\nphases: ABCN\nlength: 304.5404\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047490", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026308", "title": "Object Type: overhead_line\nname: line_ln5562935-1\nfrom: m1026308\nto: l2897764\nphases: BN\nlength: 347.1012\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2897764", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3086002", "title": "Object Type: overhead_line\nname: line_ln6048520-1\nfrom: l3086002\nto: m1126031\nphases: CN\nlength: 282.2043\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1126031", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069154", "title": "Object Type: overhead_line\nname: line_ln5623393-1\nfrom: m1069154\nto: l2804251\nphases: AN\nlength: 128.8048\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2804251", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3029498", "title": "Object Type: overhead_line\nname: line_ln5623403-1\nfrom: l3029498\nto: m1089143\nphases: ABCN\nlength: 287.7736\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089143", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026361", "title": "Object Type: overhead_line\nname: line_ln5744340-1\nfrom: m1026361\nto: m1026366\nphases: AN\nlength: 229.5418\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "m1026366", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108508", "title": "Object Type: overhead_line\nname: line_ln5675121-1\nfrom: m1108508\nto: l3097861\nphases: CN\nlength: 299.9993\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3097861", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108274", "title": "Object Type: overhead_line\nname: line_ln5926292-1\nfrom: m1108274\nto: m1108269\nphases: BN\nlength: 201.0763\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1108269", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001213", "title": "Object Type: overhead_line\nname: line_ln2001214-1\nfrom: m2001213\nto: m2001214\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001214", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2860493", "title": "Object Type: overhead_line\nname: line_ln6077785-1\nfrom: l2860493\nto: l3085403\nphases: AN\nlength: 287.4330\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3085403", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710516", "title": "Object Type: overhead_line\nname: line_ln6411374-1\nfrom: l2710516\nto: l2691944\nphases: AN\nlength: 280.5846\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2691944", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001311", "title": "Object Type: overhead_line\nname: line_ln2001312-1\nfrom: m2001311\nto: m2001312\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001312", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2895496", "title": "Object Type: overhead_line\nname: line_ln6440079-1\nfrom: l2895496\nto: m1142873\nphases: CN\nlength: 165.8834\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1142873", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001004", "title": "Object Type: overhead_line\nname: line_ln2001005-1\nfrom: m2001004\nto: m2001005\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001005", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069205", "title": "Object Type: overhead_line\nname: line_ln5472358-1\nfrom: m1069205\nto: m1069208\nphases: ABCN\nlength: 119.0997\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069208", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2711226", "title": "Object Type: overhead_line\nname: line_ln5654471-1\nfrom: l2711226\nto: m1142819\nphases: ABCN\nlength: 256.4569\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142819", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069187", "title": "Object Type: overhead_line\nname: line_ln6108127-1\nfrom: m1069187\nto: l2785519\nphases: AN\nlength: 177.3964\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1\n", "to": "l2785519", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026926", "title": "Object Type: overhead_line\nname: line_ln5532749-2\nfrom: m1026926\nto: n1138000\nphases: AN\nlength: 19.0510\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1138000", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108532", "title": "Object Type: overhead_line\nname: line_ln5563853-1\nfrom: m1108532\nto: m1108535\nphases: ABCN\nlength: 305.0665\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1108535", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142826", "title": "Object Type: overhead_line\nname: line_ln6018329-1\nfrom: m1142826\nto: l3160864\nphases: BN\nlength: 299.8254\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3160864", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1138000", "title": "Object Type: overhead_line\nname: line_ln5532749-3\nfrom: n1138000\nto: l2766720\nphases: AN\nlength: 164.0063\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2766720", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804262", "title": "Object Type: overhead_line\nname: line_ln6320343-1\nfrom: l2804262\nto: l2841639\nphases: AN\nlength: 245.0043\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2841639", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-240991", "title": "Object Type: underground_line\nname: line_ln8939783-1\nfrom: 221-240991\nto: l3066817\nphases: A\nlength: 660.3915\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l3066817", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142875", "title": "Object Type: overhead_line\nname: line_ln6318761-1\nfrom: m1142875\nto: m1125944\nphases: ABCN\nlength: 860.4262\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125944", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027073", "title": "Object Type: overhead_line\nname: line_ln6077808-1\nfrom: m1027073\nto: m1027071\nphases: CN\nlength: 314.3905\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1027071", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069365", "title": "Object Type: overhead_line\nname: line_ln5804788-1\nfrom: m1069365\nto: l3235243\nphases: CN\nlength: 268.4995\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3235243", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139551", "title": "Object Type: overhead_line\nname: line_ln5714056-2\nfrom: n1139551\nto: m1026695\nphases: ABCN\nlength: 74.1116\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026695", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026702", "title": "Object Type: overhead_line\nname: line_ln5714056-3\nfrom: m1026702\nto: n1139551\nphases: ABCN\nlength: 422.3578\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1139551", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2898495", "title": "Object Type: overhead_line\nname: line_ln6411010-1\nfrom: l2898495\nto: m1108400\nphases: ABCN\nlength: 454.3282\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108400", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027023", "title": "Object Type: overhead_line\nname: line_ln5926302-1\nfrom: m1027023\nto: l3254213\nphases: ABCN\nlength: 145.5857\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "l3254213", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069213", "title": "Object Type: overhead_line\nname: line_ln6259993-1\nfrom: m1069213\nto: m1069217\nphases: ABCN\nlength: 316.7901\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069217", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e193509", "title": "Object Type: overhead_line\nname: line_ln5594236-1\nfrom: e193509\nto: m1142839\nphases: ABCN\nlength: 204.7514\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142839", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000404", "title": "Object Type: overhead_line\nname: line_ln2000405-1\nfrom: m2000404\nto: m2000405\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000405", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1149225", "title": "Object Type: overhead_line\nname: line_ln6381851-1\nfrom: m1149225\nto: l2767409\nphases: BN\nlength: 223.2941\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2767409", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069488", "title": "Object Type: overhead_line\nname: line_ln6380802-1\nfrom: m1069488\nto: m1069489\nphases: CN\nlength: 240.6090\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1069489", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1126016", "title": "Object Type: overhead_line\nname: line_ln5531333-1\nfrom: m1126016\nto: l3120534\nphases: AN\nlength: 116.5975\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln639297