7-2\n", "to": "l3120534", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089188", "title": "Object Type: overhead_line\nname: line_ln5835132-1\nfrom: m1089188\nto: l2673306\nphases: CN\nlength: 248.4597\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2673306", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047593", "title": "Object Type: overhead_line\nname: line_ln5661951-2\nfrom: m1047593\nto: n1136993\nphases: AN\nlength: 32.2077\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "n1136993", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136993", "title": "Object Type: overhead_line\nname: line_ln5661951-3\nfrom: n1136993\nto: l2972930\nphases: AN\nlength: 70.5968\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2972930", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108298", "title": "Object Type: overhead_line\nname: line_ln5807090-1\nfrom: m1108298\nto: m1108299\nphases: BN\nlength: 35.2943\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108299", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901972", "title": "Object Type: overhead_line\nname: line_ln5954983-1\nfrom: p901972\nto: m1009726\nphases: ABCN\nlength: 295.5487\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1009726", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1141475", "title": "Object Type: overhead_line\nname: line_ln5502536-3\nfrom: n1141475\nto: m1009655\nphases: CN\nlength: 26.1401\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1009655", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026655", "title": "Object Type: overhead_line\nname: line_ln5502536-2\nfrom: m1026655\nto: n1141475\nphases: CN\nlength: 33.9177\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1141475", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026736", "title": "Object Type: overhead_line\nname: line_ln6418150-1\nfrom: m1026736\nto: m1026745\nphases: BN\nlength: 350.5986\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026745", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026779", "title": "Object Type: overhead_line\nname: line_ln5956474-1\nfrom: m1026779\nto: l2973169\nphases: AN\nlength: 299.7982\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2973169", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008758", "title": "Object Type: overhead_line\nname: line_ln5804829-1\nfrom: m1008758\nto: l2710537\nphases: BN\nlength: 392.6162\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_acsr_ln6047568-1\n", "to": "l2710537", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2990098", "title": "Object Type: underground_line\nname: line_ln81048106-3\nfrom: l2990098\nto: m1108462\nphases: A\nlength: 161.7583\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "m1108462", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139254", "title": "Object Type: overhead_line\nname: line_ln5534965-3\nfrom: n1139254\nto: l3122811\nphases: AN\nlength: 90.5841\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3122811", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827499", "title": "Object Type: overhead_line\nname: line_ln5534965-2\nfrom: p827499\nto: n1139254\nphases: AN\nlength: 20.9188\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1139254", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2729429", "title": "Object Type: overhead_line\nname: line_ln5895807-1\nfrom: l2729429\nto: l3197647\nphases: AN\nlength: 388.5133\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3197647", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047834", "title": "Object Type: overhead_line\nname: line_ln6169243-1\nfrom: m1047834\nto: m1047835\nphases: BN\nlength: 181.4304\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047835", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2821087", "title": "Object Type: underground_line\nname: line_ln81048106-2\nfrom: l2821087\nto: l2990098\nphases: A\nlength: 322.2531\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l2990098", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710509", "title": "Object Type: overhead_line\nname: line_ln6506319-2\nfrom: l2710509\nto: m1108364\nphases: CN\nlength: 338.4291\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1108364", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108460", "title": "Object Type: underground_line\nname: line_ln81048106-1\nfrom: m1108460\nto: l2821087\nphases: A\nlength: 138.2598\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "l2821087", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2820583", "title": "Object Type: overhead_line\nname: line_ln5561521-1\nfrom: l2820583\nto: m1108354\nphases: CN\nlength: 505.6169\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108354", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108505", "title": "Object Type: overhead_line\nname: line_ln5500985-1\nfrom: m1108505\nto: p901946\nphases: AN\nlength: 12.0758\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p901946", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037455", "title": "Object Type: overhead_line\nname: line_ln5624376-2\nfrom: m3037455\nto: l3086074\nphases: CN\nlength: 287.9590\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3086074", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166395", "title": "Object Type: overhead_line\nname: line_ln5960126-1\nfrom: m1166395\nto: m1166400\nphases: CN\nlength: 265.2825\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1166400", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139260", "title": "Object Type: overhead_line\nname: line_ln5865268-3\nfrom: n1139260\nto: l2925506\nphases: ABCN\nlength: 335.3192\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2925506", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047672", "title": "Object Type: overhead_line\nname: line_ln5774455-2\nfrom: m1047672\nto: n1136999\nphases: AN\nlength: 52.5814\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1136999", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136999", "title": "Object Type: overhead_line\nname: line_ln5774455-3\nfrom: n1136999\nto: m1047671\nphases: AN\nlength: 28.9228\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047671", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069457", "title": "Object Type: overhead_line\nname: line_ln5865268-2\nfrom: m1069457\nto: n1139260\nphases: ABCN\nlength: 22.4344\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1139260", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069588", "title": "Object Type: overhead_line\nname: line_ln5803283-1\nfrom: m1069588\nto: m1069590\nphases: BN\nlength: 362.3322\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069590", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216344", "title": "Object Type: overhead_line\nname: line_ln5593247-1\nfrom: l3216344\nto: l2860501\nphases: BN\nlength: 101.9772\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2860501", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047795", "title": "Object Type: overhead_line\nname: line_ln5744353-1\nfrom: m1047795\nto: l3160117\nphases: BN\nlength: 180.4526\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3160117", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3122826", "title": "Object Type: overhead_line\nname: line_ln6108149-1\nfrom: l3122826\nto: m1047358\nphases: AN\nlength: 340.1375\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "m1047358", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000711", "title": "Object Type: overhead_line\nname: line_ln2000712-1\nfrom: m2000711\nto: m2000712\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000712", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047401", "title": "Object Type: overhead_line\nname: line_ln6388581-2\nfrom: m1047401\nto: l2748132\nphases: AN\nlength: 183.9115\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2748132", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254216", "title": "Object Type: overhead_line\nname: line_ln6388581-1\nfrom: l3254216\nto: m1047401\nphases: AN\nlength: 109.9871\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047401", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069189", "title": "Object Type: overhead_line\nname: line_ln6017300-1\nfrom: m1069189\nto: l2860487\nphases: CN\nlength: 285.3908\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l2860487", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069208", "title": "Object Type: overhead_line\nname: line_ln5683820-1\nfrom: m1069208\nto: l2691945\nphases: CN\nlength: 76.8777\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2691945", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3010569", "title": "Object Type: overhead_line\nname: line_ln5895784-1\nfrom: l3010569\nto: m1047335\nphases: AN\nlength: 173.0722\ncontinuous_rating_A: 150.00\nemergency_rating_A: 150.00\nconfiguration: lcon_1ph-4_wpalxx1/0_tpx_ln5895784-1\n", "to": "m1047335", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108315", "title": "Object Type: overhead_line\nname: line_ln6351523-3\nfrom: m1108315\nto: n1230121\nphases: CN\nlength: 29.8847\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "n1230121", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160878", "title": "Object Type: overhead_line\nname: line_ln5745360-1\nfrom: l3160878\nto: l2917336\nphases: CN\nlength: 638.4642\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2917336", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1230121", "title": "Object Type: overhead_line\nname: line_ln6351523-2\nfrom: n1230121\nto: m1108316\nphases: CN\nlength: 49.4345\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108316", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108344", "title": "Object Type: overhead_line\nname: line_ln5472349-1\nfrom: m1108344\nto: m1108353\nphases: CN\nlength: 408.0521\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108353", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009807", "title": "Object Type: overhead_line\nname: line_ln5742836-1\nfrom: m1009807\nto: m1009805\nphases: ABCN\nlength: 202.2666\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1009805", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209800", "title": "Object Type: overhead_line\nname: line_ln5654466-1\nfrom: m1209800\nto: m1209797\nphases: ABCN\nlength: 247.3910\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1209797", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026343", "title": "Object Type: overhead_line\nname: line_ln5986936-1\nfrom: m1026343\nto: l2748135\nphases: AN\nlength: 174.1151\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2748135", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009839", "title": "Object Type: overhead_line\nname: line_ln5647725-1\nfrom: m1009839\nto: l2673326\nphases: BN\nlength: 212.9986\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2673326", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009691", "title": "Object Type: overhead_line\nname: line_ln5562940-1\nfrom: m1009691\nto: l2748140\nphases: AN\nlength: 98.4289\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2748140", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047699", "title": "Object Type: overhead_line\nname: line_ln6392124-1\nfrom: m1047699\nto: p859135\nphases: AN\nlength: 23.4358\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p859135", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069187", "title": "Object Type: overhead_line\nname: line_ln6320330-1\nfrom: m1069187\nto: l2748129\nphases: AN\nlength: 283.7266\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2748129", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047786", "title": "Object Type: overhead_line\nname: line_ln5804797-1\nfrom: m1047786\nto: m1026969\nphases: BN\nlength: 207.1650\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026969", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2842383", "title": "Object Type: overhead_line\nname: line_ln6023352-1\nfrom: l2842383\nto: d6023352-1_int\nphases: ABCN\nlength: 173.7486\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d6023352-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108300", "title": "Object Type: overhead_line\nname: line_ln6412366-1\nfrom: m1108300\nto: l2711234\nphases: BN\nlength: 233.2926\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2711234", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069131", "title": "Object Type: overhead_line\nname: line_ln5625548-1\nfrom: m1069131\nto: p827534\nphases: AN\nlength: 28.7297\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p827534", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3178981", "title": "Object Type: overhead_line\nname: line_ln5683833-1\nfrom: l3178981\nto: m1047368\nphases: BN\nlength: 711.2781\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047368", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125959", "title": "Object Type: overhead_line\nname: line_ln5651995-1\nfrom: m1125959\nto: m1125974\nphases: CN\nlength: 212.6504\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1\n", "to": "m1125974", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166369", "title": "Object Type: overhead_line\nname: line_ln6046058-1\nfrom: m1166369\nto: l2839305\nphases: AN\nlength: 195.4769\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2839305", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142821", "title": "Object Type: overhead_line\nname: line_ln6351510-1\nfrom: m1142821\nto: l2711226\nphases: ABCN\nlength: 5.3590\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2711226", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026655", "title": "Object Type: overhead_line\nname: line_ln5865246-2\nfrom: m1026655\nto: n1141474\nphases: AN\nlength: 16.3975\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1141474", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1141474", "title": "Object Type: overhead_line\nname: line_ln5865246-3\nfrom: n1141474\nto: l2710518\nphases: AN\nlength: 77.7460\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2710518", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2860483", "title": "Object Type: overhead_line\nname: line_ln5593225-1\nfrom: l2860483\nto: l3141397\nphases: BN\nlength: 249.5101\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3141397", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3032977", "title": "Object Type: overhead_line\nname: line_ln6504018-1\nfrom: m3032977\nto: m1166366\nphases: ABCN\nlength: 1009.2343\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1166366", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089199", "title": "Object Type: overhead_line\nname: line_ln6350529-1\nfrom: m1089199\nto: m1089197\nphases: ABCN\nlength: 266.5853\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089197", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047478", "title": "Object Type: overhead_line\nname: line_ln5744331-1\nfrom: m1047478\nto: l3254209\nphases: CN\nlength: 99.0711\ncontinuous_rating_C: 200.00\nemergency_rating_C: 200.00\nconfiguration: lcon_1ph-xx2_acsr4_dpx_ln5744331-1\n", "to": "l3254209", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e182730", "title": "Object Type: overhead_line\nname: line_ln5898059-3\nfrom: e182730\nto: n1142109\nphases: AN\nlength: 78.8197\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1142109", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209819", "title": "Object Type: overhead_line\nname: line_ln5952392-1\nfrom: m1209819\nto: l2936216\nphases: ABCN\nlength: 163.9624\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l2936216", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108340", "title": "Object Type: overhead_line\nname: line_ln5956461-1\nfrom: m1108340\nto: l3085394\nphases: CN\nlength: 335.9584\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3085394", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1142109", "title": "Object Type: overhead_line\nname: line_ln5898059-2\nfrom: n1142109\nto: l2729429\nphases: AN\nlength: 229.6139\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2729429", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026979", "title": "Object Type: overhead_line\nname: line_ln6290210-1\nfrom: m1026979\nto: m1026984\nphases: ABCN\nlength: 232.0751\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1026984", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673343", "title": "Object Type: overhead_line\nname: line_ln5591805-1\nfrom: l2673343\nto: l2764436\nphases: BN\nlength: 355.0624\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2764436", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125934", "title": "Object Type: overhead_line\nname: line_ln5503576-1\nfrom: m1125934\nto: l2730163\nphases: ABCN\nlength: 207.9275\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2730163", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q14413", "title": "Object Type: overhead_line\nname: line_ln5532758-3\nfrom: q14413\nto: m1026886\nphases: ABCN\nlength: 342.0545\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026886", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3082992", "title": "Object Type: overhead_line\nname: line_ln6167748-1\nfrom: l3082992\nto: m1047406\nphases: AN\nlength: 195.5266\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047406", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142801", "title": "Object Type: overhead_line\nname: line_ln6139658-1\nfrom: m1142801\nto: l3217064\nphases: BN\nlength: 329.6649\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3217064", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047768", "title": "Object Type: overhead_line\nname: line_ln5565094-1\nfrom: m1047768\nto: p827554\nphases: BN\nlength: 13.5736\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "p827554", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010017", "title": "Object Type: overhead_line\nname: line_ln5768778-1\nfrom: m1010017\nto: m1010016\nphases: AN\nlength: 593.1978\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1010016", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1147861", "title": "Object Type: overhead_line\nname: line_ln6440004-3\nfrom: n1147861\nto: l3122818\nphases: CN\nlength: 200.7999\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3122818", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010016", "title": "Object Type: overhead_line\nname: line_ln5768778-2\nfrom: m1010016\nto: l3251807\nphases: AN\nlength: 463.6448\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3251807", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3016088", "title": "Object Type: overhead_line\nname: line_ln6492184-2\nfrom: m3016088\nto: l3312692\nphases: AN\nlength: 153.0002\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3312692", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026844", "title": "Object Type: overhead_line\nname: line_ln6440004-2\nfrom: m1026844\nto: n1147861\nphases: CN\nlength: 24.9060\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1147861", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026496", "title": "Object Type: overhead_line\nname: line_ln6229812-1\nfrom: m1026496\nto: l2691959\nphases: BN\nlength: 151.0435\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2691959", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2955006", "title": "Object Type: overhead_line\nname: line_ln5714915-1\nfrom: l2955006\nto: l2692600\nphases: CN\nlength: 196.5469\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2692600", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069136", "title": "Object Type: overhead_line\nname: line_ln5774468-1\nfrom: m1069136\nto: l2841638\nphases: CN\nlength: 159.2685\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2841638", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2822870", "title": "Object Type: overhead_line\nname: line_ln6047579-1\nfrom: l2822870\nto: l2766725\nphases: CN\nlength: 209.0943\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2766725", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069189", "title": "Object Type: overhead_line\nname: line_ln6108136-1\nfrom: m1069189\nto: m1069184\nphases: ABCN\nlength: 84.7397\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069184", "width": 4}, {"arrows": "to", "color": "#000000", "from": "196-29518", "title": "Object Type: overhead_line\nname: line_ln5959087-1\nfrom: 196-29518\nto: l3122816\nphases: ABCN\nlength: 296.7137\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "l3122816", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108264", "title": "Object Type: overhead_line\nname: line_ln5714038-1\nfrom: m1108264\nto: m1108263\nphases: BN\nlength: 328.0653\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "m1108263", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069348", "title": "Object Type: overhead_line\nname: line_ln5744366-1\nfrom: m1069348\nto: m1069356\nphases: CN\nlength: 317.9078\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1069356", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000702", "title": "Object Type: overhead_line\nname: line_ln2000703-1\nfrom: m2000702\nto: m2000703\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000703", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047720", "title": "Object Type: overhead_line\nname: line_ln5894206-1\nfrom: m1047720\nto: l2895449\nphases: ABCN\nlength: 6.2970\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "l2895449", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2729427", "title": "Object Type: overhead_line\nname: line_ln5472393-1\nfrom: l2729427\nto: m1047786\nphases: BN\nlength: 148.5835\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047786", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137005", "title": "Object Type: overhead_line\nname: line_ln5894206-4\nfrom: n1137005\nto: m1047724\nphases: ABCN\nlength: 45.3769\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1047724", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2895449", "title": "Object Type: overhead_line\nname: line_ln5894206-3\nfrom: l2895449\nto: n1137005\nphases: ABCN\nlength: 292.3263\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "n1137005", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047787", "title": "Object Type: overhead_line\nname: line_ln5985348-1\nfrom: m1047787\nto: l3157710\nphases: BN\nlength: 242.8218\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "l3157710", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3157710", "title": "Object Type: overhead_line\nname: line_ln5985348-2\nfrom: l3157710\nto: m1047793\nphases: BN\nlength: 167.7749\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "m1047793", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2970811", "title": "Object Type: overhead_line\nname: line_ln5924720-2\nfrom: l2970811\nto: m1027121\nphases: AN\nlength: 197.2126\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1027121", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026969", "title": "Object Type: overhead_line\nname: line_ln5532745-1\nfrom: m1026969\nto: m1026972\nphases: BN\nlength: 126.1654\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1026972", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027121", "title": "Object Type: overhead_line\nname: line_ln5924720-1\nfrom: m1027121\nto: m1027123\nphases: AN\nlength: 102.1165\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1027123", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139264", "title": "Object Type: overhead_line\nname: line_ln5895771-3\nfrom: n1139264\nto: m1069465\nphases: AN\nlength: 153.2880\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1069465", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069466", "title": "Object Type: overhead_line\nname: line_ln5895771-2\nfrom: m1069466\nto: n1139264\nphases: AN\nlength: 84.2943\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1139264", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047368", "title": "Object Type: overhead_line\nname: line_ln6411392-1\nfrom: m1047368\nto: l2841620\nphases: BN\nlength: 406.5792\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2841620", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827496", "title": "Object Type: overhead_line\nname: line_ln6292463-1\nfrom: p827496\nto: m1108262\nphases: BN\nlength: 14.9981\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1108262", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026880", "title": "Object Type: overhead_line\nname: line_ln6290241-1\nfrom: m1026880\nto: m1026874\nphases: AN\nlength: 241.0539\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026874", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3103822", "title": "Object Type: overhead_line\nname: line_ln6163390-1\nfrom: l3103822\nto: m1047577\nphases: ABCN\nlength: 384.1112\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047577", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026700", "title": "Object Type: overhead_line\nname: line_ln5741170-3\nfrom: m1026700\nto: n1140821\nphases: CN\nlength: 36.5829\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-xx4_acsr2_acsr_ln5741170-3\n", "to": "n1140821", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140821", "title": "Object Type: overhead_line\nname: line_ln5741170-2\nfrom: n1140821\nto: l3189188\nphases: CN\nlength: 52.0171\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-xx4_acsr2_acsr_ln5741170-3\n", "to": "l3189188", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3066813", "title": "Object Type: overhead_line\nname: line_ln6380815-1\nfrom: l3066813\nto: l2991910\nphases: BN\nlength: 282.6291\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2991910", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027004", "title": "Object Type: overhead_line\nname: line_ln5986923-1\nfrom: m1027004\nto: l2897765\nphases: BN\nlength: 478.6856\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2897765", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069226", "title": "Object Type: overhead_line\nname: line_ln6231994-1\nfrom: m1069226\nto: m1069227\nphases: CN\nlength: 34.3085\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "m1069227", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009651", "title": "Object Type: overhead_line\nname: line_ln5800693-1\nfrom: m1009651\nto: m1009650\nphases: ABCN\nlength: 29.6267\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1009650", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069543", "title": "Object Type: overhead_line\nname: line_ln5956483-1\nfrom: m1069543\nto: m1069535\nphases: BN\nlength: 221.6746\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_acsr_ln6047568-1\n", "to": "m1069535", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047548", "title": "Object Type: overhead_line\nname: line_ln6169252-1\nfrom: m1047548\nto: m1047552\nphases: ABCN\nlength: 63.5141\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047552", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001302", "title": "Object Type: overhead_line\nname: line_ln2001303-1\nfrom: m2001302\nto: m2001303\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001303", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140825", "title": "Object Type: overhead_line\nname: line_ln5895816-3\nfrom: n1140825\nto: l3216368\nphases: ABCN\nlength: 66.9421\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "l3216368", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026706", "title": "Object Type: overhead_line\nname: line_ln5895816-2\nfrom: m1026706\nto: n1140825\nphases: ABCN\nlength: 49.6115\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "n1140825", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e206210", "title": "Object Type: overhead_line\nname: line_ln5591697-1\nfrom: e206210\nto: m1069225\nphases: CN\nlength: 15.1001\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "m1069225", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166368", "title": "Object Type: overhead_line\nname: line_ln5715052-1\nfrom: m1166368\nto: l2973833\nphases: ABCN\nlength: 344.7777\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2973833", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026824", "title": "Object Type: overhead_line\nname: line_ln5852082-1\nfrom: m1026824\nto: p859694\nphases: CN\nlength: 22.1400\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-xx4_acsr1/0_acsr_ln5852082-1\n", "to": "p859694", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026704", "title": "Object Type: overhead_line\nname: line_ln5835145-1\nfrom: m1026704\nto: l2841634\nphases: BN\nlength: 537.8642\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2841634", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089138", "title": "Object Type: overhead_line\nname: line_ln5653459-1\nfrom: m1089138\nto: l2841628\nphases: AN\nlength: 323.3217\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2841628", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089112", "title": "Object Type: overhead_line\nname: line_ln5863823-1\nfrom: m1089112\nto: l3195356\nphases: ABCN\nlength: 128.9074\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3195356", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3067448", "title": "Object Type: overhead_line\nname: line_ln6073916-1\nfrom: l3067448\nto: l2763407\nphases: ABCN\nlength: 835.0036\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l2763407", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047744", "title": "Object Type: overhead_line\nname: line_ln5865233-1\nfrom: m1047744\nto: l3178971\nphases: AN\nlength: 2.7631\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3178971", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2767414", "title": "Object Type: overhead_line\nname: line_ln6015795-1\nfrom: l2767414\nto: m1108331\nphases: CN\nlength: 478.0245\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108331", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108402", "title": "Object Type: overhead_line\nname: line_ln6422015-1\nfrom: m1108402\nto: m1108405\nphases: ABCN\nlength: 423.1454\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108405", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001204", "title": "Object Type: overhead_line\nname: line_ln2001205-1\nfrom: m2001204\nto: m2001205\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001205", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000408", "title": "Object Type: overhead_line\nname: line_ln2000409-1\nfrom: m2000408\nto: m2000409\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000409", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026792", "title": "Object Type: overhead_line\nname: line_ln5501000-1\nfrom: m1026792\nto: l2895461\nphases: CN\nlength: 179.6169\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "l2895461", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026344", "title": "Object Type: overhead_line\nname: line_ln5593238-1\nfrom: m1026344\nto: l2991919\nphases: AN\nlength: 423.7401\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "l2991919", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026896", "title": "Object Type: overhead_line\nname: line_ln6201697-1\nfrom: m1026896\nto: p827525\nphases: ABCN\nlength: 47.3277\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "p827525", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "l2897554", "title": "Object Type: underground_line\nname: line_ln8961797-2\nfrom: l2897554\nto: 193-46661\nphases: C\nlength: 393.6651\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "193-46661", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069496", "title": "Object Type: overhead_line\nname: line_ln6047557-2\nfrom: m1069496\nto: n1134475\nphases: ABCN\nlength: 195.3666\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1134475", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1134475", "title": "Object Type: overhead_line\nname: line_ln6047557-3\nfrom: n1134475\nto: m1069497\nphases: ABCN\nlength: 109.3349\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069497", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140828", "title": "Object Type: overhead_line\nname: line_ln5472403-2\nfrom: n1140828\nto: m1026708\nphases: ABCN\nlength: 39.9354\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026708", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1047633", "title": "Object Type: underground_line\nname: line_ln8961797-1\nfrom: m1047633\nto: l2897554\nphases: C\nlength: 590.0089\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l2897554", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009724", "title": "Object Type: overhead_line\nname: line_ln5744344-1\nfrom: m1009724\nto: m1009720\nphases: ABCN\nlength: 149.4031\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1009720", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026706", "title": "Object Type: overhead_line\nname: line_ln5472403-3\nfrom: m1026706\nto: n1140828\nphases: ABCN\nlength: 391.3713\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1140828", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026700", "title": "Object Type: overhead_line\nname: line_ln6438273-2\nfrom: m1026700\nto: n1140823\nphases: ABCN\nlength: 121.4181\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "n1140823", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140823", "title": "Object Type: overhead_line\nname: line_ln6438273-3\nfrom: n1140823\nto: l2851933\nphases: ABCN\nlength: 198.3470\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "l2851933", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089202", "title": "Object Type: overhead_line\nname: line_ln5679695-1\nfrom: m1089202\nto: m1089203\nphases: ABCN\nlength: 206.7328\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089203", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125990", "title": "Object Type: overhead_line\nname: line_ln06534433_sw\nfrom: m1125990\nto: l3067478\nphases: ABCN\nlength: 208.8994\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3067478", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216358", "title": "Object Type: overhead_line\nname: line_ln6350560-1\nfrom: l3216358\nto: m1026826\nphases: CN\nlength: 150.1893\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-4_acsrxx2_acsr_ln6019479-1\n", "to": "m1026826", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2876812", "title": "Object Type: overhead_line\nname: line_ln6106582-1\nfrom: l2876812\nto: l2970811\nphases: AN\nlength: 233.9652\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2970811", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108265", "title": "Object Type: overhead_line\nname: line_ln5926296-1\nfrom: m1108265\nto: m1108264\nphases: BN\nlength: 3179.5518\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1108264", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160868", "title": "Object Type: overhead_line\nname: line_ln6139649-1\nfrom: l3160868\nto: l3082988\nphases: BN\nlength: 87.5592\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3082988", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2710510", "title": "Object Type: overhead_line\nname: line_ln6411370-1\nfrom: l2710510\nto: l3197628\nphases: CN\nlength: 198.8522\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3197628", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125962", "title": "Object Type: overhead_line\nname: line_ln6381820-1\nfrom: m1125962\nto: l3123452\nphases: ABCN\nlength: 404.8174\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3123452", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001008", "title": "Object Type: overhead_line\nname: line_ln2001009-1\nfrom: m2001008\nto: m2001009\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001009", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108398", "title": "Object Type: overhead_line\nname: line_ln6061815-1\nfrom: m1108398\nto: m1108395\nphases: ABCN\nlength: 223.1818\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108395", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142835", "title": "Object Type: overhead_line\nname: line_ln6321412-1\nfrom: m1142835\nto: m1142833\nphases: CN\nlength: 35.5482\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1142833", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048221", "title": "Object Type: overhead_line\nname: line_ln5835167-6\nfrom: l3048221\nto: d5835167-6_int\nphases: ABCN\nlength: 223.3741\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5835167-6_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089163", "title": "Object Type: overhead_line\nname: line_ln5502523-1\nfrom: m1089163\nto: l3066807\nphases: CN\nlength: 297.6993\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3066807", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047813", "title": "Object Type: overhead_line\nname: line_ln6108123-1\nfrom: m1047813\nto: l2973149\nphases: BN\nlength: 220.2650\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2973149", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104128", "title": "Object Type: overhead_line\nname: line_ln5926306-1\nfrom: l3104128\nto: l2673315\nphases: AN\nlength: 382.1091\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l2673315", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047522", "title": "Object Type: overhead_line\nname: line_ln5562931-1\nfrom: m1047522\nto: m1047520\nphases: ABCN\nlength: 167.4292\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047520", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069629", "title": "Object Type: overhead_line\nname: line_ln5986945-1\nfrom: m1069629\nto: m1069632\nphases: BN\nlength: 321.6106\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069632", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137996", "title": "Object Type: overhead_line\nname: line_ln5562931-3\nfrom: n1137996\nto: l3178979\nphases: CN\nlength: 23.9043\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3178979", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047558", "title": "Object Type: overhead_line\nname: line_ln5562931-2\nfrom: m1047558\nto: n1137996\nphases: CN\nlength: 19.9400\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1137996", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2989596", "title": "Object Type: overhead_line\nname: line_ln6046143-1\nfrom: l2989596\nto: l2822873\nphases: BN\nlength: 290.7327\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_acsr_ln6047568-1\n", "to": "l2822873", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047767", "title": "Object Type: overhead_line\nname: line_ln6017290-1\nfrom: m1047767\nto: l2860484\nphases: BN\nlength: 358.2564\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2860484", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027123", "title": "Object Type: overhead_line\nname: line_ln6076266-1\nfrom: m1027123\nto: l3008248\nphases: AN\nlength: 81.7029\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3008248", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673317", "title": "Object Type: overhead_line\nname: line_ln6505948-2\nfrom: l2673317\nto: l2710517\nphases: AN\nlength: 327.0882\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "l2710517", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209788", "title": "Object Type: overhead_line\nname: line_ln6381855-1\nfrom: m1209788\nto: m1209795\nphases: CN\nlength: 247.1335\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1209795", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026354", "title": "Object Type: overhead_line\nname: line_ln2000000-1\nfrom: m1026354\nto: m2000100\nphases: ABCN\nlength: 504.8260\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2000100", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897791", "title": "Object Type: overhead_line\nname: line_ln5683842-1\nfrom: l2897791\nto: m1069613\nphases: BN\nlength: 9.4781\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069613", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2851933", "title": "Object Type: overhead_line\nname: line_ln6506306-2\nfrom: l2851933\nto: l3207907\nphases: ABCN\nlength: 77.4945\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l3207907", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089112", "title": "Object Type: overhead_line\nname: line_ln5776667-1\nfrom: m1089112\nto: p827520\nphases: CN\nlength: 15.1953\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "p827520", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2689691", "title": "Object Type: overhead_line\nname: line_ln5712507-1\nfrom: l2689691\nto: m1009763\nphases: ABCN\nlength: 272.9084\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1009763", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125978", "title": "Object Type: overhead_line\nname: line_ln6134418-1\nfrom: m1125978\nto: l3254869\nphases: BN\nlength: 338.3628\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "l3254869", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e183472", "title": "Object Type: overhead_line\nname: line_ln5985361-1\nfrom: e183472\nto: l2989566\nphases: ABCN\nlength: 512.2680\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2989566", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m4350438", "title": "Object Type: overhead_line\nname: line_ln6409872-3\nfrom: m4350438\nto: l2935568\nphases: BN\nlength: 310.6807\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2935568", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3010564", "title": "Object Type: overhead_line\nname: line_ln5865238-1\nfrom: l3010564\nto: l2710515\nphases: CN\nlength: 405.4772\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2710515", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047318", "title": "Object Type: overhead_line\nname: line_ln6138612-1\nfrom: m1047318\nto: l3254205\nphases: CN\nlength: 1265.9929\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3254205", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827503", "title": "Object Type: overhead_line\nname: line_ln5928544-2\nfrom: p827503\nto: n1137994\nphases: CN\nlength: 101.2816\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "n1137994", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2990826", "title": "Object Type: overhead_line\nname: line_ln8979258-1\nfrom: l2990826\nto: l2990827\nphases: ABCN\nlength: 521.4686\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2990827", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137994", "title": "Object Type: overhead_line\nname: line_ln5928544-3\nfrom: n1137994\nto: m1069484\nphases: CN\nlength: 184.9440\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "m1069484", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3235244", "title": "Object Type: overhead_line\nname: line_ln6380806-1\nfrom: l3235244\nto: m1069398\nphases: AN\nlength: 206.3512\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1069398", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2748132", "title": "Object Type: overhead_line\nname: line_ln6440070-1\nfrom: l2748132\nto: l2689726\nphases: AN\nlength: 840.8238\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2689726", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000911", "title": "Object Type: overhead_line\nname: line_ln2000912-1\nfrom: m2000911\nto: m2000912\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000912", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026849", "title": "Object Type: overhead_line\nname: line_ln6077780-1\nfrom: m1026849\nto: m1026848\nphases: AN\nlength: 3.8780\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026848", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785519", "title": "Object Type: overhead_line\nname: line_ln5804792-1\nfrom: l2785519\nto: l3104122\nphases: AN\nlength: 107.0855\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3104122", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047326", "title": "Object Type: overhead_line\nname: line_ln5472372-1\nfrom: m1047326\nto: m1047338\nphases: AN\nlength: 335.7198\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047338", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026709", "title": "Object Type: overhead_line\nname: line_ln5655685-1\nfrom: m1026709\nto: p827561\nphases: CN\nlength: 18.8611\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "p827561", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108311", "title": "Object Type: overhead_line\nname: line_ln5896844-1\nfrom: m1108311\nto: l2898526\nphases: CN\nlength: 80.9517\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2898526", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047447", "title": "Object Type: overhead_line\nname: line_ln6199519-1\nfrom: m1047447\nto: l2766722\nphases: BN\nlength: 323.1349\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2766722", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108379", "title": "Object Type: overhead_line\nname: line_ln6411005-1\nfrom: m1108379\nto: m1108380\nphases: ABCN\nlength: 131.7255\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1108380", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108380", "title": "Object Type: overhead_line\nname: line_ln6411005-2\nfrom: m1108380\nto: l2898495\nphases: ABCN\nlength: 280.5297\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2898495", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d2000100_int", "title": "Object Type: overhead_line\nname: line_ln2000200-1\nfrom: d2000100_int\nto: m2000200\nphases: ABCN\nlength: 175.8104\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2000200", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069136", "title": "Object Type: overhead_line\nname: line_ln5804802-1\nfrom: m1069136\nto: m1069135\nphases: ABCN\nlength: 246.6429\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069135", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3046854", "title": "Object Type: overhead_line\nname: line_ln6407748-2\nfrom: l3046854\nto: m1047453\nphases: BN\nlength: 172.3268\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1047453", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3029504", "title": "Object Type: overhead_line\nname: line_ln6407748-1\nfrom: l3029504\nto: l3046854\nphases: BN\nlength: 193.6558\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3046854", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d6017295-1_int", "title": "Object Type: overhead_line\nname: line_ln6017295-1\nfrom: d6017295-1_int\nto: m1069393\nphases: ABCN\nlength: 381.6331\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069393", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254219", "title": "Object Type: overhead_line\nname: line_ln6350547-1\nfrom: l3254219\nto: l3254220\nphases: CN\nlength: 210.5291\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3254220", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3197636", "title": "Object Type: overhead_line\nname: line_ln5714051-1\nfrom: l3197636\nto: m1047424\nphases: ABCN\nlength: 296.2708\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047424", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3066809", "title": "Object Type: overhead_line\nname: line_ln5774451-1\nfrom: l3066809\nto: m1069487\nphases: CN\nlength: 208.7462\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "m1069487", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2691936", "title": "Object Type: overhead_line\nname: line_ln5623388-1\nfrom: l2691936\nto: m1026941\nphases: AN\nlength: 240.0595\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1026941", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026488", "title": "Object Type: overhead_line\nname: line_ln6047588-1\nfrom: m1026488\nto: d6047588-1_int\nphases: BN\nlength: 17.9223\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "d6047588-1_int", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108378", "title": "Object Type: underground_line\nname: line_ln81048088-1\nfrom: m1108378\nto: p904451\nphases: A\nlength: 22.9770\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "p904451", "width": 4}, {"arrows": "to", "color": "#000000", "from": "196-36167", "title": "Object Type: overhead_line\nname: line_ln6106511-1\nfrom: 196-36167\nto: l3011298\nphases: ABCN\nlength: 267.5600\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3011298", "width": 4}, {"arrows": "to", "color": "#000000", "from": "d5895780-3_int", "title": "Object Type: overhead_line\nname: line_ln5895780-3\nfrom: d5895780-3_int\nto: l2991914\nphases: ABCN\nlength: 184.0295\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2991914", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142828", "title": "Object Type: overhead_line\nname: line_ln5473436-1\nfrom: m1142828\nto: l2674047\nphases: ABCN\nlength: 1.000\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2674047", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2674047", "title": "Object Type: overhead_line\nname: line_ln5473436-2\nfrom: l2674047\nto: l2692655\nphases: ABCN\nlength: 199.6421\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2692655", "width": 4}, {"arrows": "to", "color": "#000000", "from": "r20185", "title": "Object Type: overhead_line\nname: line_ln5513564-1\nfrom: r20185\nto: d5513564-1_int\nphases: ABCN\nlength: 69.8178\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5513564-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026769", "title": "Object Type: overhead_line\nname: line_ln6140776-1\nfrom: m1026769\nto: d6140776-1_int\nphases: AN\nlength: 22.6748\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "d6140776-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027038", "title": "Object Type: overhead_line\nname: line_ln5829253-1\nfrom: m1027038\nto: l2731712\nphases: BN\nlength: 195.1262\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2731712", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108483", "title": "Object Type: overhead_line\nname: line_ln5594151-1\nfrom: m1108483\nto: m1108486\nphases: AN\nlength: 104.2077\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1108486", "width": 4}, {"arrows": "to", "color": "#000000", "from": "f739844", "title": "Object Type: overhead_line\nname: line_ln247171\nfrom: f739844\nto: l0247171\nphases: BN\nlength: 100.000\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l0247171", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142865", "title": "Object Type: overhead_line\nname: line_ln5533786-1\nfrom: m1142865\nto: l3030197\nphases: ABCN\nlength: 201.9363\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3030197", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089094", "title": "Object Type: overhead_line\nname: line_ln5744323-1\nfrom: m1089094\nto: m1069147\nphases: CN\nlength: 200.7587\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "m1069147", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026708", "title": "Object Type: overhead_line\nname: line_ln5472394-1\nfrom: m1026708\nto: m1026709\nphases: ABCN\nlength: 2.4013\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026709", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209782", "title": "Object Type: overhead_line\nname: line_ln5927382-1\nfrom: m1209782\nto: l3217056\nphases: AN\nlength: 241.7224\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3217056", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009770", "title": "Object Type: overhead_line\nname: line_ln5863746-1\nfrom: m1009770\nto: m1009771\nphases: BN\nlength: 28.1828\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1009771", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108262", "title": "Object Type: overhead_line\nname: line_ln5562918-1\nfrom: m1108262\nto: m1108261\nphases: BN\nlength: 14.9988\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1108261", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140822", "title": "Object Type: overhead_line\nname: line_ln5532788-3\nfrom: n1140822\nto: l2935560\nphases: CN\nlength: 147.2658\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2935560", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3104136", "title": "Object Type: overhead_line\nname: line_ln5895793-1\nfrom: l3104136\nto: l2822872\nphases: ABCN\nlength: 467.6420\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2822872", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e182726", "title": "Object Type: overhead_line\nname: line_ln5958705-1\nfrom: e182726\nto: l2766744\nphases: BN\nlength: 245.6062\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2766744", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879070", "title": "Object Type: overhead_line\nname: line_ln6169248-1\nfrom: l2879070\nto: l3216345\nphases: ABCN\nlength: 292.9818\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3216345", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125994", "title": "Object Type: overhead_line\nname: line_ln5503546-1\nfrom: m1125994\nto: l2730149\nphases: ABCN\nlength: 72.7043\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1\n", "to": "l2730149", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026700", "title": "Object Type: overhead_line\nname: line_ln5650219-1\nfrom: m1026700\nto: m1026706\nphases: ABCN\nlength: 280.5128\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026706", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069524", "title": "Object Type: overhead_line\nname: line_ln6198028-1\nfrom: m1069524\nto: l2820533\nphases: AN\nlength: 199.9989\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2820533", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026706", "title": "Object Type: overhead_line\nname: line_ln5532788-2\nfrom: m1026706\nto: n1140822\nphases: CN\nlength: 36.5052\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1140822", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108350", "title": "Object Type: overhead_line\nname: line_ln5715017-1\nfrom: m1108350\nto: l3198356\nphases: CN\nlength: 227.4743\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3198356", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2936279", "title": "Object Type: overhead_line\nname: line_ln5473449-1\nfrom: l2936279\nto: l3179678\nphases: ABCN\nlength: 333.6831\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3179678", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209748", "title": "Object Type: overhead_line\nname: line_ln6230793-1\nfrom: m1209748\nto: l3142099\nphases: BN\nlength: 263.3435\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3142099", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026795", "title": "Object Type: overhead_line\nname: line_ln6108144-1\nfrom: m1026795\nto: m1026786\nphases: ABCN\nlength: 242.0107\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026786", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069550", "title": "Object Type: overhead_line\nname: line_ln5895803-1\nfrom: m1069550\nto: m1069544\nphases: BN\nlength: 305.0457\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_wpal_ln5654485-1\n", "to": "m1069544", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991910", "title": "Object Type: overhead_line\nname: line_ln5986928-1\nfrom: l2991910\nto: l2879072\nphases: BN\nlength: 148.4577\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2879072", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026703", "title": "Object Type: overhead_line\nname: line_ln5744358-1\nfrom: m1026703\nto: l2973166\nphases: CN\nlength: 239.6001\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2973166", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069484", "title": "Object Type: overhead_line\nname: line_ln5593221-1\nfrom: m1069484\nto: l2785517\nphases: CN\nlength: 408.5933\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_acsr_ln6108135-1\n", "to": "l2785517", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010008", "title": "Object Type: overhead_line\nname: line_ln6344714-1\nfrom: m1010008\nto: m1010007\nphases: AN\nlength: 7.4660\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1010007", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3768670", "title": "Object Type: overhead_line\nname: line_ln5653460-6\nfrom: m3768670\nto: l3235254\nphases: ABCN\nlength: 243.8353\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3235254", "width": 4}, {"arrows": "to", "color": "#000000", "from": "f739841", "title": "Object Type: overhead_line\nname: line_ln247160\nfrom: f739841\nto: l0247160\nphases: BN\nlength: 100.000\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l0247160", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142808", "title": "Object Type: overhead_line\nname: line_ln5798823-1\nfrom: m1142808\nto: l3160868\nphases: BN\nlength: 301.2134\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3160868", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3216345", "title": "Object Type: overhead_line\nname: line_ln5653460-5\nfrom: l3216345\nto: m3768670\nphases: ABCN\nlength: 248.7033\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m3768670", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673313", "title": "Object Type: overhead_line\nname: line_ln6047566-1\nfrom: l2673313\nto: m1027011\nphases: ABCN\nlength: 214.8932\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1027011", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047521", "title": "Object Type: overhead_line\nname: line_ln6129680-2\nfrom: m1047521\nto: n1136665\nphases: AN\nlength: 36.8290\ncontinuous_rating_A: 300.00\nemergency_rating_A: 300.00\nconfiguration: lcon_1ph-2/0_acsrxx2_acsr_ln6129680-2\n", "to": "n1136665", "width": 4}, {"arrows": "to", "color": "#000000", "from": "f739842", "title": "Object Type: overhead_line\nname: line_ln247162\nfrom: f739842\nto: l0247162\nphases: BN\nlength: 100.000\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l0247162", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136665", "title": "Object Type: overhead_line\nname: line_ln6129680-3\nfrom: n1136665\nto: l2685809\nphases: AN\nlength: 98.1706\ncontinuous_rating_A: 300.00\nemergency_rating_A: 300.00\nconfiguration: lcon_1ph-2/0_acsrxx2_acsr_ln6129680-2\n", "to": "l2685809", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069464", "title": "Object Type: overhead_line\nname: line_ln5859996-1\nfrom: m1069464\nto: p873787\nphases: BN\nlength: 20.4578\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "p873787", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142799", "title": "Object Type: overhead_line\nname: line_ln5896831-1\nfrom: m1142799\nto: m1142798\nphases: BN\nlength: 330.6393\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1142798", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108486", "title": "Object Type: overhead_line\nname: line_ln6230695-1\nfrom: m1108486\nto: l3067447\nphases: AN\nlength: 46.3101\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3067447", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-703009", "title": "Object Type: underground_line\nname: line_ln8976560-3\nfrom: 221-703009\nto: l3150961\nphases: C\nlength: 111.5356\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "l3150961", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1125943", "title": "Object Type: underground_line\nname: line_ln8976560-2\nfrom: m1125943\nto: 221-703009\nphases: C\nlength: 17.0734\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "221-703009", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3021569", "title": "Object Type: overhead_line\nname: line_ln6496337-2\nfrom: m3021569\nto: l3315860\nphases: BN\nlength: 519.9970\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3315860", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209814", "title": "Object Type: overhead_line\nname: line_ln5473414-1\nfrom: m1209814\nto: m1209811\nphases: ABCN\nlength: 350.8814\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1\n", "to": "m1209811", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069417", "title": "Object Type: overhead_line\nname: line_ln5712475-1\nfrom: m1069417\nto: p901910\nphases: BN\nlength: 14.1565\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2\n", "to": "p901910", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069311", "title": "Object Type: overhead_line\nname: line_ln5970852-1\nfrom: m1069311\nto: m1069312\nphases: AN\nlength: 86.8468\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln6411379-1\n", "to": "m1069312", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673310", "title": "Object Type: overhead_line\nname: line_ln6229794-1\nfrom: l2673310\nto: l3104121\nphases: AN\nlength: 258.0781\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3104121", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3198356", "title": "Object Type: overhead_line\nname: line_ln5805767-1\nfrom: l3198356\nto: m1108345\nphases: CN\nlength: 199.6995\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1108345", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166356", "title": "Object Type: overhead_line\nname: line_ln6258530-1\nfrom: m1166356\nto: l2727019\nphases: AN\nlength: 201.1904\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2727019", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139544", "title": "Object Type: overhead_line\nname: line_ln5803270-3\nfrom: n1139544\nto: l2897776\nphases: CN\nlength: 87.2786\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l2897776", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673322", "title": "Object Type: overhead_line\nname: line_ln5818176-1\nfrom: l2673322\nto: l2859391\nphases: BN\nlength: 162.0024\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2859391", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069225", "title": "Object Type: overhead_line\nname: line_ln5803270-2\nfrom: m1069225\nto: n1139544\nphases: CN\nlength: 40.0904\ncontinuous_rating_C: 150.00\nemergency_rating_C: 150.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "n1139544", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069382", "title": "Object Type: overhead_line\nname: line_ln5895812-1\nfrom: m1069382\nto: l2822877\nphases: ABCN\nlength: 127.0725\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2822877", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047566", "title": "Object Type: overhead_line\nname: line_ln6047575-2\nfrom: m1047566\nto: n1137995\nphases: AN\nlength: 19.9972\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1137995", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209751", "title": "Object Type: overhead_line\nname: line_ln6018333-1\nfrom: m1209751\nto: m1209750\nphases: BN\nlength: 12.6315\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1209750", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000902", "title": "Object Type: overhead_line\nname: line_ln2000903-1\nfrom: m2000902\nto: m2000903\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000903", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1137995", "title": "Object Type: overhead_line\nname: line_ln6047575-3\nfrom: n1137995\nto: l3141401\nphases: AN\nlength: 83.9895\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3141401", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166376", "title": "Object Type: overhead_line\nname: line_ln5508630-1\nfrom: m1166376\nto: l2842384\nphases: ABCN\nlength: 17.2145\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2842384", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2711224", "title": "Object Type: overhead_line\nname: line_ln6170291-1\nfrom: l2711224\nto: m1125905\nphases: BN\nlength: 223.6213\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "m1125905", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3067506", "title": "Object Type: overhead_line\nname: line_ln5866266-1\nfrom: l3067506\nto: m1166386\nphases: CN\nlength: 174.8903\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1166386", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1069312", "title": "Object Type: underground_line\nname: line_ln81018876-1\nfrom: m1069312\nto: p873801\nphases: A\nlength: 23.1124\ncontinuous_rating_A: 200.00\nemergency_rating_A: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8979370-1\n", "to": "p873801", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047299", "title": "Object Type: overhead_line\nname: line_ln5956501-1\nfrom: m1047299\nto: l3104157\nphases: CN\nlength: 180.6085\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3104157", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089203", "title": "Object Type: overhead_line\nname: line_ln6103924-1\nfrom: m1089203\nto: p895087\nphases: AN\nlength: 20.8937\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p895087", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2860488", "title": "Object Type: overhead_line\nname: line_ln6229804-1\nfrom: l2860488\nto: m1026308\nphases: BN\nlength: 175.7184\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "m1026308", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125960", "title": "Object Type: overhead_line\nname: line_ln6286109-1\nfrom: m1125960\nto: m1125962\nphases: ABCN\nlength: 41.2722\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125962", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026704", "title": "Object Type: overhead_line\nname: line_ln5865247-1\nfrom: m1026704\nto: l2991915\nphases: BN\nlength: 180.3028\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2991915", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1147866", "title": "Object Type: overhead_line\nname: line_ln6201702-2\nfrom: n1147866\nto: m1026713\nphases: AN\nlength: 103.1191\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026713", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m3763624", "title": "Object Type: underground_line\nname: line_ln81354563-2\nfrom: m3763624\nto: p1121283\nphases: C\nlength: 32.6906\ncontinuous_rating_C: 200.00\nemergency_rating_C: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln8945010-1\n", "to": "p1121283", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027013", "title": "Object Type: overhead_line\nname: line_ln5744336-1\nfrom: m1027013\nto: m1027023\nphases: ABCN\nlength: 323.5708\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1027023", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047471", "title": "Object Type: overhead_line\nname: line_ln6380819-1\nfrom: m1047471\nto: l2879077\nphases: BN\nlength: 313.2535\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2879077", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069500", "title": "Object Type: overhead_line\nname: line_ln6413568-1\nfrom: m1069500\nto: p827549\nphases: AN\nlength: 15.0017\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "p827549", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047490", "title": "Object Type: overhead_line\nname: line_ln6987572-4\nfrom: m1047490\nto: p1164481\nphases: AN\nlength: 119.4666\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p1164481", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008753", "title": "Object Type: overhead_line\nname: line_ln6163394-1\nfrom: m1008753\nto: m1026307\nphases: BN\nlength: 969.2507\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026307", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069481", "title": "Object Type: overhead_line\nname: line_ln6106657-1\nfrom: m1069481\nto: l2745848\nphases: ABCN\nlength: 88.1566\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2745848", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009763", "title": "Object Type: overhead_line\nname: line_ln5502549-1\nfrom: m1009763\nto: l2673322\nphases: BN\nlength: 105.5630\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2673322", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069438", "title": "Object Type: overhead_line\nname: line_ln6352702-1\nfrom: m1069438\nto: p827575\nphases: CN\nlength: 32.9875\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "p827575", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "221-311609", "title": "Object Type: underground_line\nname: line_ln8979249-2\nfrom: 221-311609\nto: l2915542\nphases: ABC\nlength: 136.5770\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "l2915542", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "p850072", "title": "Object Type: underground_line\nname: line_ln8979249-1\nfrom: p850072\nto: 221-311609\nphases: ABC\nlength: 13.3275\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "221-311609", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000706", "title": "Object Type: overhead_line\nname: line_ln2000707-1\nfrom: m2000706\nto: m2000707\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2000707", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2748143", "title": "Object Type: overhead_line\nname: line_ln5531956-1\nfrom: l2748143\nto: l3251854\nphases: AN\nlength: 220.0003\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3251854", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001009", "title": "Object Type: overhead_line\nname: line_ln2001010-1\nfrom: m2001009\nto: m2001010\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001010", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069595", "title": "Object Type: overhead_line\nname: line_ln6228304-1\nfrom: m1069595\nto: l2916619\nphases: BN\nlength: 164.2832\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2916619", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785518", "title": "Object Type: overhead_line\nname: line_ln6411369-1\nfrom: l2785518\nto: l2766717\nphases: CN\nlength: 250.4992\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2766717", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047433", "title": "Object Type: overhead_line\nname: line_ln5472363-1\nfrom: m1047433\nto: m1047434\nphases: AN\nlength: 300.0985\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047434", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3122821", "title": "Object Type: overhead_line\nname: line_ln5532753-1\nfrom: l3122821\nto: m1047486\nphases: ABCN\nlength: 452.4689\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1047486", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069498", "title": "Object Type: overhead_line\nname: line_ln5761784-1\nfrom: m1069498\nto: m1069499\nphases: ABCN\nlength: 322.3273\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069499", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069640", "title": "Object Type: overhead_line\nname: line_ln6106559-1\nfrom: m1069640\nto: l2804269\nphases: BN\nlength: 331.8406\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2804269", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166358", "title": "Object Type: overhead_line\nname: line_ln6170336-1\nfrom: m1166358\nto: l3030205\nphases: CN\nlength: 201.8157\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3030205", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026387", "title": "Object Type: overhead_line\nname: line_ln6290219-1\nfrom: m1026387\nto: l3104132\nphases: AN\nlength: 232.5032\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3104132", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047358", "title": "Object Type: overhead_line\nname: line_ln6199528-1\nfrom: m1047358\nto: l3197644\nphases: AN\nlength: 67.3649\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3197644", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026960", "title": "Object Type: overhead_line\nname: line_ln6879074-1\nfrom: m1026960\nto: m3729981\nphases: AN\nlength: 85.0001\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m3729981", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069544", "title": "Object Type: overhead_line\nname: line_ln6229817-1\nfrom: m1069544\nto: l2804272\nphases: BN\nlength: 51.7366\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2\n", "to": "l2804272", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026820", "title": "Object Type: overhead_line\nname: line_ln5774486-1\nfrom: m1026820\nto: l3141403\nphases: CN\nlength: 194.3325\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "l3141403", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142868", "title": "Object Type: overhead_line\nname: line_ln6048626-1\nfrom: m1142868\nto: m1142869\nphases: ABCN\nlength: 177.0388\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1142869", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089115", "title": "Object Type: overhead_line\nname: line_ln5593234-1\nfrom: m1089115\nto: m1089112\nphases: ABCN\nlength: 300.2087\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1089112", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026950", "title": "Object Type: overhead_line\nname: line_ln6350538-1\nfrom: m1026950\nto: m1026954\nphases: ABCN\nlength: 345.7933\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1026954", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125968", "title": "Object Type: overhead_line\nname: line_ln5861084-1\nfrom: m1125968\nto: p895107\nphases: CN\nlength: 27.7281\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "p895107", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069154", "title": "Object Type: overhead_line\nname: line_ln5472350-1\nfrom: m1069154\nto: l3104120\nphases: BN\nlength: 210.7422\ncontinuous_rating_B: 150.00\nemergency_rating_B: 150.00\nconfiguration: lcon_1ph-x4_wpalx2_acsr_ln5472350-1\n", "to": "l3104120", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1089170", "title": "Object Type: overhead_line\nname: line_ln5532740-1\nfrom: m1089170\nto: l3029497\nphases: CN\nlength: 155.3860\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3029497", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009840", "title": "Object Type: overhead_line\nname: line_ln6017282-1\nfrom: m1009840\nto: l3216338\nphases: BN\nlength: 305.4828\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3216338", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2916608", "title": "Object Type: overhead_line\nname: line_ln6108131-1\nfrom: l2916608\nto: m1027002\nphases: ABCN\nlength: 284.0062\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1027002", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3048206", "title": "Object Type: overhead_line\nname: line_ln6320329-1\nfrom: l3048206\nto: m1069156\nphases: ABCN\nlength: 196.5001\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069156", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2767408", "title": "Object Type: overhead_line\nname: line_ln6506314-2\nfrom: l2767408\nto: l3217053\nphases: CN\nlength: 148.7871\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3217053", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3160863", "title": "Object Type: overhead_line\nname: line_ln6201670-1\nfrom: l3160863\nto: l2730108\nphases: ABCN\nlength: 1019.5548\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l2730108", "width": 4}, {"arrows": "to", "color": "#000000", "from": "r18241", "title": "Object Type: overhead_line\nname: line_ln6259989-1\nfrom: r18241\nto: m1047763\nphases: ABCN\nlength: 226.5406\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1\n", "to": "m1047763", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047453", "title": "Object Type: overhead_line\nname: line_ln5835175-1\nfrom: m1047453\nto: l2785547\nphases: BN\nlength: 252.7781\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2785547", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879075", "title": "Object Type: overhead_line\nname: line_ln5894312-1\nfrom: l2879075\nto: l3251830\nphases: AN\nlength: 195.0644\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l3251830", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009824", "title": "Object Type: overhead_line\nname: line_ln5865225-1\nfrom: m1009824\nto: l2822857\nphases: BN\nlength: 175.9835\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2822857", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e182731", "title": "Object Type: overhead_line\nname: line_ln5716232-1\nfrom: e182731\nto: m1026327\nphases: BN\nlength: 141.6482\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026327", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047796", "title": "Object Type: overhead_line\nname: line_ln5502527-1\nfrom: m1047796\nto: l3010562\nphases: BN\nlength: 400.9391\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3010562", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001307", "title": "Object Type: overhead_line\nname: line_ln2001308-1\nfrom: m2001307\nto: m2001308\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2001308", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e182732", "title": "Object Type: overhead_line\nname: line_ln5746548-1\nfrom: e182732\nto: m1026760\nphases: ABCN\nlength: 30.1193\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026760", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1138595", "title": "Object Type: overhead_line\nname: line_ln6505944-3\nfrom: n1138595\nto: m3036167\nphases: ABCN\nlength: 386.8395\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m3036167", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026810", "title": "Object Type: overhead_line\nname: line_ln6260002-1\nfrom: m1026810\nto: l2914324\nphases: CN\nlength: 444.6293\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "l2914324", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827534", "title": "Object Type: overhead_line\nname: line_ln5985339-1\nfrom: p827534\nto: m1069130\nphases: AN\nlength: 16.2537\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1069130", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827563", "title": "Object Type: overhead_line\nname: line_ln6505944-2\nfrom: p827563\nto: n1138595\nphases: ABCN\nlength: 22.0364\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1138595", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069130", "title": "Object Type: overhead_line\nname: line_ln5985339-2\nfrom: m1069130\nto: l3085396\nphases: AN\nlength: 258.4847\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3085396", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142815", "title": "Object Type: overhead_line\nname: line_ln5684911-1\nfrom: m1142815\nto: m1142814\nphases: ABCN\nlength: 483.6907\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1\n", "to": "m1142814", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026861", "title": "Object Type: overhead_line\nname: line_ln6169257-1\nfrom: m1026861\nto: m1026858\nphases: ABCN\nlength: 534.5932\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026858", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879073", "title": "Object Type: overhead_line\nname: line_ln5835140-1\nfrom: l2879073\nto: m1069205\nphases: ABCN\nlength: 205.1442\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069205", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069567", "title": "Object Type: overhead_line\nname: line_ln5472385-1\nfrom: m1069567\nto: l2691966\nphases: BN\nlength: 269.1826\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2691966", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026492", "title": "Object Type: overhead_line\nname: line_ln5804837-1\nfrom: m1026492\nto: l3048231\nphases: BN\nlength: 175.8592\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3048231", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209822", "title": "Object Type: overhead_line\nname: line_ln6078692-1\nfrom: m1209822\nto: m1209823\nphases: ABCN\nlength: 186.9522\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m1209823", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1010003", "title": "Object Type: overhead_line\nname: line_ln5803302-1\nfrom: m1010003\nto: l2989571\nphases: AN\nlength: 195.000\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2989571", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026394", "title": "Object Type: overhead_line\nname: line_ln5683829-1\nfrom: m1026394\nto: m1026393\nphases: AN\nlength: 141.9797\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_wpal_ln6108134-1\n", "to": "m1026393", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p873787", "title": "Object Type: overhead_line\nname: line_ln6163946-1\nfrom: p873787\nto: m1069463\nphases: BN\nlength: 48.4679\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1069463", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009763", "title": "Object Type: overhead_line\nname: line_ln6138616-1\nfrom: m1009763\nto: l2766730\nphases: BN\nlength: 81.6749\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2766730", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069174", "title": "Object Type: overhead_line\nname: line_ln5924697-1\nfrom: m1069174\nto: l2841630\nphases: CN\nlength: 306.0783\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l2841630", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069514", "title": "Object Type: overhead_line\nname: line_ln6290228-2\nfrom: m1069514\nto: n1136657\nphases: ABCN\nlength: 40.1729\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1136657", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069600", "title": "Object Type: overhead_line\nname: line_ln5831676-1\nfrom: m1069600\nto: l3102793\nphases: BN\nlength: 190.0005\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3102793", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026705", "title": "Object Type: overhead_line\nname: line_ln5803257-1\nfrom: m1026705\nto: l2710532\nphases: CN\nlength: 114.9670\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2710532", "width": 4}, {"arrows": "to", "color": "#000000", "from": "r42246", "title": "Object Type: overhead_line\nname: line_ln6290228-5\nfrom: r42246\nto: l2691967\nphases: ABCN\nlength: 139.2668\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2691967", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026377", "title": "Object Type: overhead_line\nname: line_ln5562936-1\nfrom: m1026377\nto: m1026378\nphases: AN\nlength: 190.5045\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "m1026378", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m3037453", "title": "Object Type: overhead_line\nname: line_ln6436903-4\nfrom: m3037453\nto: l2785546\nphases: CN\nlength: 11.2274\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "l2785546", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136657", "title": "Object Type: overhead_line\nname: line_ln6290228-6\nfrom: n1136657\nto: d6290228-6_int\nphases: ABCN\nlength: 174.6514\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "d6290228-6_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2898495", "title": "Object Type: overhead_line\nname: line_ln6409778-1\nfrom: l2898495\nto: l2952003\nphases: ABCN\nlength: 461.4899\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2952003", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q16642_cap", "title": "Object Type: overhead_line\nname: line_ln6290228-7\nfrom: q16642_cap\nto: r42246\nphases: ABCN\nlength: 14.8983\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "r42246", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827574", "title": "Object Type: overhead_line\nname: line_ln5776672-1\nfrom: p827574\nto: l3160123\nphases: AN\nlength: 199.9018\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3160123", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3178976", "title": "Object Type: overhead_line\nname: line_ln6108153-1\nfrom: l3178976\nto: m1026779\nphases: AN\nlength: 297.1361\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026779", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2879081", "title": "Object Type: overhead_line\nname: line_ln5472376-1\nfrom: l2879081\nto: m1026682\nphases: AN\nlength: 184.4732\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1026682", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069461", "title": "Object Type: overhead_line\nname: line_ln6049824-1\nfrom: m1069461\nto: p827574\nphases: AN\nlength: 28.5005\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p827574", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047828", "title": "Object Type: overhead_line\nname: line_ln6199515-1\nfrom: m1047828\nto: l2954346\nphases: BN\nlength: 66.9504\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2954346", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166407", "title": "Object Type: overhead_line\nname: line_ln5985365-1\nfrom: m1166407\nto: l2952007\nphases: CN\nlength: 493.7524\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2952007", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2822871", "title": "Object Type: overhead_line\nname: line_ln6077784-1\nfrom: l2822871\nto: m1026872\nphases: ABCN\nlength: 197.3244\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1026872", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785547", "title": "Object Type: overhead_line\nname: line_ln6047607-1\nfrom: l2785547\nto: m1047457\nphases: BN\nlength: 129.0966\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1047457", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047345", "title": "Object Type: overhead_line\nname: line_ln6047584-1\nfrom: m1047345\nto: l2991922\nphases: ABCN\nlength: 179.2233\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2991922", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q1301", "title": "Object Type: overhead_line\nname: line_ln5861005-3\nfrom: q1301\nto: l3160872\nphases: ABCN\nlength: 46.3509\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3160872", "width": 4}, {"arrows": "to", "color": "#000000", "from": "196-31070", "title": "Object Type: overhead_line\nname: line_ln5861005-2\nfrom: 196-31070\nto: d5861005-2_int\nphases: ABCN\nlength: 20.1474\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5861005-2_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166391", "title": "Object Type: overhead_line\nname: line_ln6200442-1\nfrom: m1166391\nto: m1166394\nphases: CN\nlength: 283.3100\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1166394", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1147867", "title": "Object Type: overhead_line\nname: line_ln5837361-8\nfrom: n1147867\nto: d5837361-8_int\nphases: ABCN\nlength: 19.4111\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "d5837361-8_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991933", "title": "Object Type: overhead_line\nname: line_ln5653486-1\nfrom: l2991933\nto: l3122837\nphases: CN\nlength: 273.2062\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3122837", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027027", "title": "Object Type: overhead_line\nname: line_ln6077807-1\nfrom: m1027027\nto: l2766746\nphases: CN\nlength: 384.5177\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2766746", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069184", "title": "Object Type: overhead_line\nname: line_ln6017299-1\nfrom: m1069184\nto: m1069175\nphases: ABCN\nlength: 209.5686\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1069175", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047344", "title": "Object Type: overhead_line\nname: line_ln5714055-1\nfrom: m1047344\nto: l2897772\nphases: AN\nlength: 232.9696\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2897772", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3081380", "title": "Object Type: overhead_line\nname: line_ln5799561-2\nfrom: l3081380\nto: d5799561-2_int\nphases: ABCN\nlength: 302.2330\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5799561-2_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142843", "title": "Object Type: overhead_line\nname: line_ln5799561-1\nfrom: m1142843\nto: l3081380\nphases: ABCN\nlength: 362.8248\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l3081380", "width": 4}, {"arrows": "to", "color": "#000000", "from": "e184626", "title": "Object Type: overhead_line\nname: line_ln6326450-1\nfrom: e184626\nto: m1166377\nphases: ABCN\nlength: 33.8509\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1166377", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069456", "title": "Object Type: overhead_line\nname: line_ln5837361-7\nfrom: m1069456\nto: n1147867\nphases: ABCN\nlength: 74.3772\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1147867", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895089", "title": "Object Type: overhead_line\nname: line_ln6134414-1\nfrom: p895089\nto: l3235242\nphases: CN\nlength: 198.5139\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3235242", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142826", "title": "Object Type: overhead_line\nname: line_ln5654470-1\nfrom: m1142826\nto: m1125940\nphases: BN\nlength: 940.4608\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1125940", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000300", "title": "Object Type: overhead_line\nname: line_ln2000400-1\nfrom: m2000300\nto: m2000400\nphases: ABCN\nlength: 473.3272\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m2000400", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2786266", "title": "Object Type: overhead_line\nname: line_ln5745355-1\nfrom: l2786266\nto: m1166375\nphases: ABCN\nlength: 113.4009\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1166375", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047718", "title": "Object Type: overhead_line\nname: line_ln5683807-1\nfrom: m1047718\nto: m1047721\nphases: AN\nlength: 178.6656\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047721", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047834", "title": "Object Type: overhead_line\nname: line_ln5744327-1\nfrom: m1047834\nto: l3197624\nphases: BN\nlength: 308.9107\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3197624", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026920", "title": "Object Type: overhead_line\nname: line_ln6320338-1\nfrom: m1026920\nto: l2729408\nphases: BN\nlength: 79.5162\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l2729408", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q16483_cap", "title": "Object Type: overhead_line\nname: line_ln5563942-5\nfrom: q16483_cap\nto: r42247\nphases: ABCN\nlength: 17.2556\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "r42247", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047420", "title": "Object Type: overhead_line\nname: line_ln6195664-1\nfrom: m1047420\nto: m1047419\nphases: AN\nlength: 41.3833\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047419", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047580", "title": "Object Type: overhead_line\nname: line_ln6025724-2\nfrom: m1047580\nto: n1136672\nphases: CN\nlength: 34.7410\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1136672", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895102", "title": "Object Type: overhead_line\nname: line_ln6376708-1\nfrom: p895102\nto: m1125978\nphases: BN\nlength: 32.5571\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1125978", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047314", "title": "Object Type: overhead_line\nname: line_ln5756001-1\nfrom: m1047314\nto: m1047311\nphases: AN\nlength: 73.2220\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047311", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108368", "title": "Object Type: overhead_line\nname: line_ln6290206-1\nfrom: m1108368\nto: l2897770\nphases: CN\nlength: 230.9165\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2897770", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2748125", "title": "Object Type: overhead_line\nname: line_ln6138593-1\nfrom: l2748125\nto: l2673303\nphases: CN\nlength: 176.9719\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2673303", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026662", "title": "Object Type: overhead_line\nname: line_ln6350543-1\nfrom: m1026662\nto: l2673319\nphases: ABCN\nlength: 468.6803\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2673319", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2804249", "title": "Object Type: overhead_line\nname: line_ln6256144-4\nfrom: l2804249\nto: n1139547\nphases: ABCN\nlength: 232.9644\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "n1139547", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2673319", "title": "Object Type: overhead_line\nname: line_ln5591284-1\nfrom: l2673319\nto: m1026658\nphases: ABCN\nlength: 109.2091\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026658", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026658", "title": "Object Type: overhead_line\nname: line_ln5591284-2\nfrom: m1026658\nto: m1026655\nphases: ABCN\nlength: 234.2658\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026655", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125976", "title": "Object Type: overhead_line\nname: line_ln5745257-1\nfrom: m1125976\nto: m1125987\nphases: ABCN\nlength: 567.3386\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125987", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1139547", "title": "Object Type: overhead_line\nname: line_ln6256144-3\nfrom: n1139547\nto: l2688693\nphases: ABCN\nlength: 278.9562\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2688693", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2688693", "title": "Object Type: overhead_line\nname: line_ln6256144-1\nfrom: l2688693\nto: l2688692\nphases: ABCN\nlength: 128.5395\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2688692", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p827560", "title": "Object Type: overhead_line\nname: line_ln6201702-3\nfrom: p827560\nto: n1147866\nphases: AN\nlength: 45.3782\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1147866", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166355", "title": "Object Type: overhead_line\nname: line_ln5624381-1\nfrom: m1166355\nto: l2805035\nphases: AN\nlength: 214.1133\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2805035", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166375", "title": "Object Type: overhead_line\nname: line_ln5589096-1\nfrom: m1166375\nto: p895080\nphases: AN\nlength: 32.0261\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "p895080", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1142832", "title": "Object Type: overhead_line\nname: line_ln6292614-1\nfrom: m1142832\nto: p829962\nphases: CN\nlength: 15.0477\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "p829962", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3082988", "title": "Object Type: overhead_line\nname: line_ln6230797-1\nfrom: l3082988\nto: m1149225\nphases: BN\nlength: 226.8580\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1149225", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1008733", "title": "Object Type: overhead_line\nname: line_ln6229785-1\nfrom: m1008733\nto: l3216339\nphases: BN\nlength: 272.3492\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3216339", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047777", "title": "Object Type: overhead_line\nname: line_ln6047562-1\nfrom: m1047777\nto: m1047780\nphases: BN\nlength: 300.3130\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1047780", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026324", "title": "Object Type: overhead_line\nname: line_ln5502540-1\nfrom: m1026324\nto: m1026323\nphases: BN\nlength: 182.4078\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026323", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140517", "title": "Object Type: overhead_line\nname: line_ln5621857-3\nfrom: n1140517\nto: l3157718\nphases: AN\nlength: 332.1830\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3157718", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3067478", "title": "Object Type: overhead_line\nname: line_ln6170256-1\nfrom: l3067478\nto: m1125994\nphases: ABCN\nlength: 343.4016\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125994", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2972704", "title": "Object Type: overhead_line\nname: line_ln5956469-1\nfrom: l2972704\nto: l3263051\nphases: CN\nlength: 174.5399\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3263051", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209763", "title": "Object Type: overhead_line\nname: line_ln6048635-1\nfrom: m1209763\nto: l2936275\nphases: BN\nlength: 344.8824\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2936275", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p901934", "title": "Object Type: overhead_line\nname: line_ln5621857-2\nfrom: p901934\nto: n1140517\nphases: AN\nlength: 46.9376\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1140517", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026308", "title": "Object Type: overhead_line\nname: line_ln5653464-1\nfrom: m1026308\nto: l2991918\nphases: BN\nlength: 61.5745\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2991918", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026812", "title": "Object Type: overhead_line\nname: line_ln6255312-1\nfrom: m1026812\nto: l3122847\nphases: CN\nlength: 284.7709\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "l3122847", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1147865", "title": "Object Type: overhead_line\nname: line_ln6379450-3\nfrom: n1147865\nto: l2895489\nphases: AN\nlength: 395.5819\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2895489", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209750", "title": "Object Type: overhead_line\nname: line_ln5987956-1\nfrom: m1209750\nto: l3086075\nphases: BN\nlength: 378.4411\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3086075", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026946", "title": "Object Type: overhead_line\nname: line_ln6138603-1\nfrom: m1026946\nto: m1026940\nphases: BN\nlength: 421.8171\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026940", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047824", "title": "Object Type: overhead_line\nname: line_ln5714042-1\nfrom: m1047824\nto: l3122810\nphases: BN\nlength: 256.2380\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3122810", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026662", "title": "Object Type: overhead_line\nname: line_ln6108140-2\nfrom: m1026662\nto: n1141473\nphases: AN\nlength: 45.6942\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "n1141473", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1141473", "title": "Object Type: overhead_line\nname: line_ln6108140-3\nfrom: n1141473\nto: l3216350\nphases: AN\nlength: 135.3284\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l3216350", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027055", "title": "Object Type: overhead_line\nname: line_ln6379450-2\nfrom: m1027055\nto: n1147865\nphases: AN\nlength: 55.0365\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "n1147865", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047521", "title": "Object Type: overhead_line\nname: line_ln6411387-1\nfrom: m1047521\nto: l2954353\nphases: AN\nlength: 38.9734\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2954353", "width": 4}, {"arrows": "to", "color": "#000000", "from": "r42247", "title": "Object Type: overhead_line\nname: line_ln5563942-3\nfrom: r42247\nto: m1149233\nphases: ABCN\nlength: 130.4082\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1149233", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1149235", "title": "Object Type: overhead_line\nname: line_ln5563942-4\nfrom: m1149235\nto: d5563942-4_int\nphases: ABCN\nlength: 102.1435\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5563942-4_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026472", "title": "Object Type: overhead_line\nname: line_ln5472341-1\nfrom: m1026472\nto: d5472341-1_int\nphases: BN\nlength: 20.6871\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "d5472341-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027001", "title": "Object Type: overhead_line\nname: line_ln5835127-1\nfrom: m1027001\nto: m1027004\nphases: BN\nlength: 301.3936\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1027004", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125917", "title": "Object Type: overhead_line\nname: line_ln5957493-1\nfrom: m1125917\nto: m1125914\nphases: ABCN\nlength: 298.4022\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1125914", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108350", "title": "Object Type: overhead_line\nname: line_ln5833631-1\nfrom: m1108350\nto: m1108360\nphases: CN\nlength: 780.1370\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1108360", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2691950", "title": "Object Type: overhead_line\nname: line_ln6047571-1\nfrom: l2691950\nto: l2916609\nphases: CN\nlength: 232.8535\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2916609", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026330", "title": "Object Type: overhead_line\nname: line_ln6199524-1\nfrom: m1026330\nto: l2785526\nphases: BN\nlength: 356.1885\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2785526", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047777", "title": "Object Type: overhead_line\nname: line_ln6229798-1\nfrom: m1047777\nto: l3178975\nphases: BN\nlength: 1797.6689\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3178975", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000906", "title": "Object Type: overhead_line\nname: line_ln2000907-1\nfrom: m2000906\nto: m2000907\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2000907", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069517", "title": "Object Type: overhead_line\nname: line_ln6350556-2\nfrom: m1069517\nto: n1136367\nphases: ABCN\nlength: 94.1423\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "n1136367", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136367", "title": "Object Type: overhead_line\nname: line_ln6350556-3\nfrom: n1136367\nto: m1069515\nphases: ABCN\nlength: 126.3069\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1069515", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3122820", "title": "Object Type: overhead_line\nname: line_ln5774460-1\nfrom: l3122820\nto: l3141398\nphases: AN\nlength: 194.9105\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l3141398", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1108395", "title": "Object Type: underground_line\nname: line_ln6061820-1\nfrom: m1108395\nto: m1108410\nphases: B\nlength: 606.4067\ncontinuous_rating_B: 200.00\nemergency_rating_B: 250.00\nconfiguration: lcon_1p_1/0_axnj_db_ln81048087-1\n", "to": "m1108410", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047457", "title": "Object Type: overhead_line\nname: line_ln5926332-1\nfrom: m1047457\nto: l3139086\nphases: BN\nlength: 219.9410\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3139086", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2000412", "title": "Object Type: overhead_line\nname: line_ln2000413-1\nfrom: m2000412\nto: m2000413\nphases: AN\nlength: 158.2381\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001313-1\n", "to": "m2000413", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1209787", "title": "Object Type: overhead_line\nname: line_ln6261021-1\nfrom: m1209787\nto: l2823611\nphases: ABCN\nlength: 407.9844\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2823611", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026335", "title": "Object Type: overhead_line\nname: line_ln6229808-1\nfrom: m1026335\nto: l2804259\nphases: AN\nlength: 229.2830\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2804259", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047723", "title": "Object Type: overhead_line\nname: line_ln6320325-1\nfrom: m1047723\nto: m1047729\nphases: AN\nlength: 303.1876\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047729", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841626", "title": "Object Type: overhead_line\nname: line_ln6260019-1\nfrom: l2841626\nto: l3235266\nphases: ABCN\nlength: 306.9153\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3235266", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2991939", "title": "Object Type: overhead_line\nname: line_ln5774495-1\nfrom: l2991939\nto: l3216367\nphases: ABCN\nlength: 307.5968\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l3216367", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3141389", "title": "Object Type: overhead_line\nname: line_ln5895767-1\nfrom: l3141389\nto: l2860477\nphases: AN\nlength: 248.9193\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2860477", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001013", "title": "Object Type: overhead_line\nname: line_ln2001014-1\nfrom: m2001013\nto: m2001014\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001014", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026780", "title": "Object Type: overhead_line\nname: line_ln6290215-1\nfrom: m1026780\nto: m1026774\nphases: ABCN\nlength: 351.2907\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "m1026774", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047442", "title": "Object Type: overhead_line\nname: line_ln5562927-1\nfrom: m1047442\nto: m1047444\nphases: BN\nlength: 225.8185\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_wpalx4_acsr_ln6047568-1\n", "to": "m1047444", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108257", "title": "Object Type: overhead_line\nname: line_ln5866235-1\nfrom: m1108257\nto: l3142078\nphases: BN\nlength: 1436.0718\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3142078", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1149249", "title": "Object Type: overhead_line\nname: line_ln6258463-1\nfrom: m1149249\nto: m1142880\nphases: CN\nlength: 761.7737\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "m1142880", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3029510", "title": "Object Type: overhead_line\nname: line_ln5804811-1\nfrom: l3029510\nto: l2729409\nphases: BN\nlength: 354.8084\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2729409", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1009824", "title": "Object Type: overhead_line\nname: line_ln6077771-1\nfrom: m1009824\nto: l2954338\nphases: BN\nlength: 100.7711\ncontinuous_rating_B: 150.00\nemergency_rating_B: 150.00\nconfiguration: lcon_1ph-x4_wpalx1/0_tpx_ln6077771-1\n", "to": "l2954338", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1136672", "title": "Object Type: overhead_line\nname: line_ln6025724-5\nfrom: n1136672\nto: l3253995\nphases: CN\nlength: 39.9036\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3253995", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2822861", "title": "Object Type: overhead_line\nname: line_ln6411365-1\nfrom: l2822861\nto: l2841616\nphases: AN\nlength: 676.6774\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "l2841616", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026795", "title": "Object Type: overhead_line\nname: line_ln6259998-2\nfrom: m1026795\nto: n1140522\nphases: CN\nlength: 44.4800\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "n1140522", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140522", "title": "Object Type: overhead_line\nname: line_ln6259998-3\nfrom: n1140522\nto: l2822870\nphases: CN\nlength: 51.6825\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l2822870", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047318", "title": "Object Type: overhead_line\nname: line_ln5472367-1\nfrom: m1047318\nto: l2841637\nphases: CN\nlength: 240.2929\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2841637", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069393", "title": "Object Type: overhead_line\nname: line_ln5593230-1\nfrom: m1069393\nto: m1069408\nphases: BN\nlength: 229.0093\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1069408", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2821010", "title": "Object Type: overhead_line\nname: line_ln6349988-1\nfrom: l2821010\nto: m1026773\nphases: CN\nlength: 357.5965\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6320366-1\n", "to": "m1026773", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1069530", "title": "Object Type: overhead_line\nname: line_ln6199546-1\nfrom: m1069530\nto: m1069526\nphases: BN\nlength: 87.7733\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m1069526", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2785512", "title": "Object Type: overhead_line\nname: line_ln6017286-1\nfrom: l2785512\nto: m1047813\nphases: BN\nlength: 386.9641\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1047813", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047374", "title": "Object Type: overhead_line\nname: line_ln6350534-1\nfrom: m1047374\nto: l2879065\nphases: BN\nlength: 392.8781\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2879065", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047755", "title": "Object Type: overhead_line\nname: line_ln5623397-1\nfrom: m1047755\nto: m1047751\nphases: AN\nlength: 240.3642\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "m1047751", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026990", "title": "Object Type: overhead_line\nname: line_ln5956456-1\nfrom: m1026990\nto: m1027001\nphases: BN\nlength: 836.1619\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1027001", "width": 4}, {"arrows": "to", "color": "#FFFF00", "from": "m1209774", "title": "Object Type: underground_line\nname: line_ln8940662-1\nfrom: m1209774\nto: 221-242079\nphases: ABC\nlength: 14.2222\ncontinuous_rating_A: 200.00\ncontinuous_rating_B: 200.00\ncontinuous_rating_C: 200.00\nemergency_rating_A: 250.00\nemergency_rating_B: 250.00\nemergency_rating_C: 250.00\nconfiguration: lcon_3p_1/0_axnj_db_ln8979254-2\n", "to": "221-242079", "width": 4}, {"arrows": "to", "color": "#000000", "from": "n1140817", "title": "Object Type: overhead_line\nname: line_ln5926310-3\nfrom: n1140817\nto: l3235258\nphases: ABCN\nlength: 51.8058\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l3235258", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001209", "title": "Object Type: overhead_line\nname: line_ln2001210-1\nfrom: m2001209\nto: m2001210\nphases: CN\nlength: 158.2381\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln2001215-1\n", "to": "m2001210", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2916619", "title": "Object Type: overhead_line\nname: line_ln6228396-1\nfrom: l2916619\nto: l2727008\nphases: BN\nlength: 314.2763\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l2727008", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897776", "title": "Object Type: overhead_line\nname: line_ln6411378-1\nfrom: l2897776\nto: l3254215\nphases: CN\nlength: 476.7774\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "l3254215", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047486", "title": "Object Type: overhead_line\nname: line_ln6437757-1\nfrom: m1047486\nto: l3177665\nphases: AN\nlength: 59.9987\ncontinuous_rating_A: 200.00\nemergency_rating_A: 200.00\nconfiguration: lcon_1ph-2_acsrxx4_acsr_ln5589097-1\n", "to": "l3177665", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026744", "title": "Object Type: overhead_line\nname: line_ln5926310-2\nfrom: m1026744\nto: n1140817\nphases: ABCN\nlength: 96.9044\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "n1140817", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m2001000", "title": "Object Type: overhead_line\nname: line_ln2001001-1\nfrom: m2001000\nto: m2001001\nphases: BN\nlength: 158.2381\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "m2001001", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1027039", "title": "Object Type: overhead_line\nname: line_ln5472354-1\nfrom: m1027039\nto: m1027043\nphases: ABCN\nlength: 88.7418\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1\n", "to": "m1027043", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841619", "title": "Object Type: overhead_line\nname: line_ln6259985-1\nfrom: l2841619\nto: l2785515\nphases: CN\nlength: 382.1263\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_wpal4_wpal_ln6018241-1\n", "to": "l2785515", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2896685", "title": "Object Type: overhead_line\nname: line_ln6274208-2\nfrom: l2896685\nto: m1089185\nphases: ABCN\nlength: 78.8398\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "m1089185", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2767343", "title": "Object Type: overhead_line\nname: line_ln6048524-1\nfrom: l2767343\nto: l2804957\nphases: CN\nlength: 221.4451\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2804957", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108395", "title": "Object Type: overhead_line\nname: line_ln6274208-1\nfrom: m1108395\nto: l2896685\nphases: ABCN\nlength: 310.8379\ncontinuous_rating_A: 225.00\ncontinuous_rating_B: 225.00\ncontinuous_rating_C: 225.00\nemergency_rating_A: 300.00\nemergency_rating_B: 300.00\nemergency_rating_C: 300.00\nconfiguration: lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2\n", "to": "l2896685", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026339", "title": "Object Type: overhead_line\nname: line_ln5623407-1\nfrom: m1026339\nto: l3029507\nphases: BN\nlength: 289.7604\ncontinuous_rating_B: 100.00\nemergency_rating_B: 175.00\nconfiguration: lcon_1ph-x2_acsrx2_acsr_ln5835159-1\n", "to": "l3029507", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125988", "title": "Object Type: overhead_line\nname: line_ln6506310-2\nfrom: m1125988\nto: l2767340\nphases: ABCN\nlength: 236.9342\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1\n", "to": "l2767340", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2897767", "title": "Object Type: overhead_line\nname: line_ln6199511-1\nfrom: l2897767\nto: l3254208\nphases: CN\nlength: 426.8282\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3254208", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1186061", "title": "Object Type: overhead_line\nname: line_ln5622467-1\nfrom: m1186061\nto: l3139366\nphases: ABCN\nlength: 461.4646\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "l3139366", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p895113", "title": "Object Type: overhead_line\nname: line_ln6407206-1\nfrom: p895113\nto: l2711225\nphases: CN\nlength: 225.9369\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l2711225", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047699", "title": "Object Type: overhead_line\nname: line_ln5683816-1\nfrom: m1047699\nto: l2935554\nphases: ABCN\nlength: 263.1622\ncontinuous_rating_A: 90.00\ncontinuous_rating_B: 90.00\ncontinuous_rating_C: 90.00\nemergency_rating_A: 130.00\nemergency_rating_B: 130.00\nemergency_rating_C: 130.00\nconfiguration: lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1\n", "to": "l2935554", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026987", "title": "Object Type: overhead_line\nname: line_ln5865229-1\nfrom: m1026987\nto: m1026990\nphases: BN\nlength: 187.1850\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "m1026990", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1108298", "title": "Object Type: overhead_line\nname: line_ln5531195-1\nfrom: m1108298\nto: 196-36167\nphases: ABCN\nlength: 128.8297\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "196-36167", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2842330", "title": "Object Type: overhead_line\nname: line_ln5927297-1\nfrom: l2842330\nto: l3086002\nphases: CN\nlength: 187.4760\ncontinuous_rating_C: 90.00\nemergency_rating_C: 130.00\nconfiguration: lcon_1ph-xx4_acsr4_acsr_ln5563852-1\n", "to": "l3086002", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3139366", "title": "Object Type: overhead_line\nname: line_ln5622467-4\nfrom: l3139366\nto: m4362177\nphases: ABCN\nlength: 379.2851\ncontinuous_rating_A: 100.00\ncontinuous_rating_B: 100.00\ncontinuous_rating_C: 100.00\nemergency_rating_A: 175.00\nemergency_rating_B: 175.00\nemergency_rating_C: 175.00\nconfiguration: lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1\n", "to": "m4362177", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047809", "title": "Object Type: overhead_line\nname: line_ln6350569-1\nfrom: m1047809\nto: m1047812\nphases: BN\nlength: 267.2585\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_wpal_ln6137086-2\n", "to": "m1047812", "width": 4}, {"arrows": "to", "color": "#000000", "from": "p829978", "title": "Object Type: overhead_line\nname: line_ln5989332-1\nfrom: p829978\nto: l2992656\nphases: AN\nlength: 181.9136\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_wpal_ln5472359-1\n", "to": "l2992656", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047312", "title": "Object Type: overhead_line\nname: line_ln6014135-1\nfrom: m1047312\nto: p893163\nphases: AN\nlength: 13.5979\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_wpalxx4_acsr_ln5835146-1\n", "to": "p893163", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026890", "title": "Object Type: overhead_line\nname: line_ln5744371-1\nfrom: m1026890\nto: l2954357\nphases: AN\nlength: 168.5518\ncontinuous_rating_A: 90.00\nemergency_rating_A: 130.00\nconfiguration: lcon_1ph-4_acsrxx4_acsr_ln6392977-2\n", "to": "l2954357", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2954339", "title": "Object Type: overhead_line\nname: line_ln5986919-1\nfrom: l2954339\nto: l3048200\nphases: BN\nlength: 205.8702\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3048200", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1026773", "title": "Object Type: overhead_line\nname: line_ln5652983-1\nfrom: m1026773\nto: m1026777\nphases: CN\nlength: 101.2386\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln5528079-3\n", "to": "m1026777", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1125914", "title": "Object Type: overhead_line\nname: line_ln6078768-1\nfrom: m1125914\nto: l2917328\nphases: ABCN\nlength: 137.7981\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "l2917328", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l3254230", "title": "Object Type: overhead_line\nname: line_ln5472389-1\nfrom: l3254230\nto: m1047711\nphases: AN\nlength: 310.5497\ncontinuous_rating_A: 100.00\nemergency_rating_A: 175.00\nconfiguration: lcon_1ph-2_acsrxx2_acsr_ln6320335-1\n", "to": "m1047711", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2841633", "title": "Object Type: overhead_line\nname: line_ln5534970-1\nfrom: l2841633\nto: d5534970-1_int\nphases: ABCN\nlength: 349.6128\ncontinuous_rating_A: 450.00\ncontinuous_rating_B: 450.00\ncontinuous_rating_C: 450.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1\n", "to": "d5534970-1_int", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1047786", "title": "Object Type: overhead_line\nname: line_ln6505940-2\nfrom: m1047786\nto: l3048207\nphases: BN\nlength: 228.0444\ncontinuous_rating_B: 90.00\nemergency_rating_B: 130.00\nconfiguration: lcon_1ph-x4_acsrx4_acsr_ln5833720-1\n", "to": "l3048207", "width": 4}, {"arrows": "to", "color": "#000000", "from": "m1166393", "title": "Object Type: overhead_line\nname: line_ln5717630-1\nfrom: m1166393\nto: m1166395\nphases: CN\nlength: 215.3849\ncontinuous_rating_C: 100.00\nemergency_rating_C: 175.00\nconfiguration: lcon_1ph-xx2_acsr2_acsr_ln5565091-1\n", "to": "m1166395", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085398b", "title": "Object Type: triplex_line\nname: tpx_tpx355777b0\nfrom: x3085398b\nto: sx3085398b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085398b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3179646b", "title": "Object Type: triplex_line\nname: tpx_tpx328365b0\nfrom: x3179646b\nto: sx3179646b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3179646b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766716c", "title": "Object Type: triplex_line\nname: tpx_tpx337713c0\nfrom: x2766716c\nto: sx2766716c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766716c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122835b", "title": "Object Type: triplex_line\nname: tpx_tpx339008b0\nfrom: x3122835b\nto: sx3122835b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122835b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235253a", "title": "Object Type: triplex_line\nname: tpx_tpx138573a0\nfrom: x3235253a\nto: sx3235253a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235253a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048210a", "title": "Object Type: triplex_line\nname: tpx_tpx302412a0\nfrom: x3048210a\nto: sx3048210a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048210a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104115b", "title": "Object Type: triplex_line\nname: tpx_tpx391738b0\nfrom: x3104115b\nto: sx3104115b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104115b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2925506c", "title": "Object Type: triplex_line\nname: tpx_tpx225533703c0\nfrom: x2925506c\nto: sx2925506c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2925506c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3784018a", "title": "Object Type: triplex_line\nname: tpx_tpx2224500658a0\nfrom: x3784018a\nto: sx3784018a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3784018a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048231b", "title": "Object Type: triplex_line\nname: tpx_tpx21400215b0\nfrom: x3048231b\nto: sx3048231b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048231b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935550c", "title": "Object Type: triplex_line\nname: tpx_tpx274999c0\nfrom: x2935550c\nto: sx2935550c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935550c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748144a", "title": "Object Type: triplex_line\nname: tpx_tpx338984a0\nfrom: x2748144a\nto: sx2748144a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748144a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3233413b", "title": "Object Type: triplex_line\nname: tpx_tpx226308727b0\nfrom: x3233413b\nto: sx3233413b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3233413b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748125c", "title": "Object Type: triplex_line\nname: tpx_tpx338962c0\nfrom: x2748125c\nto: sx2748125c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748125c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160114a", "title": "Object Type: triplex_line\nname: tpx_tpx339019a0\nfrom: x3160114a\nto: sx3160114a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160114a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3448661b", "title": "Object Type: triplex_line\nname: tpx_tpx2223878647b0\nfrom: x3448661b\nto: sx3448661b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3448661b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729207c", "title": "Object Type: triplex_line\nname: tpx_tpx2212168874c0\nfrom: x2729207c\nto: sx2729207c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729207c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2767341c", "title": "Object Type: triplex_line\nname: tpx_tpx260577c0\nfrom: x2767341c\nto: sx2767341c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2767341c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122827a", "title": "Object Type: triplex_line\nname: tpx_tpx293673a0\nfrom: x3122827a\nto: sx3122827a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122827a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216351a", "title": "Object Type: triplex_line\nname: tpx_tpx21398815a0\nfrom: x3216351a\nto: sx3216351a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216351a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860487c", "title": "Object Type: triplex_line\nname: tpx_tpx138586c0\nfrom: x2860487c\nto: sx2860487c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860487c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3159645a", "title": "Object Type: triplex_line\nname: tpx_tpx228446184a0\nfrom: x3159645a\nto: sx3159645a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3159645a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973154a", "title": "Object Type: triplex_line\nname: tpx_tpx338897a0\nfrom: x2973154a\nto: sx2973154a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973154a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673310a", "title": "Object Type: triplex_line\nname: tpx_tpx138562a0\nfrom: x2673310a\nto: sx2673310a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673310a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000711b", "title": "Object Type: triplex_line\nname: tpx_tpx2000711b0\nfrom: x2000711b\nto: sx2000711b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000711b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710519a", "title": "Object Type: triplex_line\nname: tpx_tpx302676a0\nfrom: x2710519a\nto: sx2710519a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710519a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3120502a", "title": "Object Type: triplex_line\nname: tpx_tpx294812a0\nfrom: x3120502a\nto: sx3120502a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3120502a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254217c", "title": "Object Type: triplex_line\nname: tpx_tpx21399112c0\nfrom: x3254217c\nto: sx3254217c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254217c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691943b", "title": "Object Type: triplex_line\nname: tpx_tpx323400b0\nfrom: x2691943b\nto: sx2691943b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691943b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897807b", "title": "Object Type: triplex_line\nname: tpx_tpx21386771b0\nfrom: x2897807b\nto: sx2897807b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897807b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197618a", "title": "Object Type: triplex_line\nname: tpx_tpx356008a0\nfrom: x3197618a\nto: sx3197618a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197618a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3179673c", "title": "Object Type: triplex_line\nname: tpx_tpx260640c0\nfrom: x3179673c\nto: sx3179673c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3179673c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2690187b", "title": "Object Type: triplex_line\nname: tpx_tpx226308716b0\nfrom: x2690187b\nto: sx2690187b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2690187b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000406a", "title": "Object Type: triplex_line\nname: tpx_tpx2000406a0\nfrom: x2000406a\nto: sx2000406a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000406a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2955055b", "title": "Object Type: triplex_line\nname: tpx_tpx21249647b0\nfrom: x2955055b\nto: sx2955055b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2955055b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001208c", "title": "Object Type: triplex_line\nname: tpx_tpx2001208c0\nfrom: x2001208c\nto: sx2001208c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001208c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766722b", "title": "Object Type: triplex_line\nname: tpx_tpx337700b0\nfrom: x2766722b\nto: sx2766722b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766722b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2858166a", "title": "Object Type: triplex_line\nname: tpx_tpx226192994a0\nfrom: x2858166a\nto: sx2858166a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2858166a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748143a", "title": "Object Type: triplex_line\nname: tpx_tpx28121368a0\nfrom: x2748143a\nto: sx2748143a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748143a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254873c", "title": "Object Type: triplex_line\nname: tpx_tpx251862c0\nfrom: x3254873c\nto: sx3254873c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254873c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104134c", "title": "Object Type: triplex_line\nname: tpx_tpx138718c0\nfrom: x3104134c\nto: sx3104134c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104134c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2730108b", "title": "Object Type: triplex_line\nname: tpx_tpx223661b0\nfrom: x2730108b\nto: sx2730108b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2730108b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3195327a", "title": "Object Type: triplex_line\nname: tpx_tpx225901711a0\nfrom: x3195327a\nto: sx3195327a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3195327a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3011293c", "title": "Object Type: triplex_line\nname: tpx_tpx28129466c0\nfrom: x3011293c\nto: sx3011293c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3011293c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2842330c", "title": "Object Type: triplex_line\nname: tpx_tpx356795c0\nfrom: x2842330c\nto: sx2842330c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2842330c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691938b", "title": "Object Type: triplex_line\nname: tpx_tpx355600b0\nfrom: x2691938b\nto: sx2691938b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691938b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2711234b", "title": "Object Type: triplex_line\nname: tpx_tpx207287b0\nfrom: x2711234b\nto: sx2711234b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2711234b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973144c", "title": "Object Type: triplex_line\nname: tpx_tpx138466c0\nfrom: x2973144c\nto: sx2973144c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973144c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2955074a", "title": "Object Type: triplex_line\nname: tpx_tpx260479a0\nfrom: x2955074a\nto: sx2955074a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2955074a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860499b", "title": "Object Type: triplex_line\nname: tpx_tpx338997b0\nfrom: x2860499b\nto: sx2860499b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860499b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001315a", "title": "Object Type: triplex_line\nname: tpx_tpx2001315a0\nfrom: x2001315a\nto: sx2001315a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001315a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897770c", "title": "Object Type: triplex_line\nname: tpx_tpx337628c0\nfrom: x2897770c\nto: sx2897770c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897770c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3728042a", "title": "Object Type: triplex_line\nname: tpx_tpx2224387113a0\nfrom: x3728042a\nto: sx3728042a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3728042a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766744b", "title": "Object Type: triplex_line\nname: tpx_tpx28127319b0\nfrom: x2766744b\nto: sx2766744b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766744b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2955076a", "title": "Object Type: triplex_line\nname: tpx_tpx21243817a0\nfrom: x2955076a\nto: sx2955076a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2955076a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3179637c", "title": "Object Type: triplex_line\nname: tpx_tpx21386442c0\nfrom: x3179637c\nto: sx3179637c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3179637c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178980c", "title": "Object Type: triplex_line\nname: tpx_tpx302510c0\nfrom: x3178980c\nto: sx3178980c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178980c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3123509c", "title": "Object Type: triplex_line\nname: tpx_tpx28129923c0\nfrom: x3123509c\nto: sx3123509c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3123509c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879061b", "title": "Object Type: triplex_line\nname: tpx_tpx337692b0\nfrom: x2879061b\nto: sx2879061b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879061b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254915b", "title": "Object Type: triplex_line\nname: tpx_tpx260520b0\nfrom: x3254915b\nto: sx3254915b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254915b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3045895c", "title": "Object Type: triplex_line\nname: tpx_tpx351020c0\nfrom: x3045895c\nto: sx3045895c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3045895c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3214071c", "title": "Object Type: triplex_line\nname: tpx_tpx226194419c0\nfrom: x3214071c\nto: sx3214071c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3214071c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197639a", "title": "Object Type: triplex_line\nname: tpx_tpx310569a0\nfrom: x3197639a\nto: sx3197639a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197639a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122817c", "title": "Object Type: triplex_line\nname: tpx_tpx355779c0\nfrom: x3122817c\nto: sx3122817c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122817c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973157a", "title": "Object Type: triplex_line\nname: tpx_tpx337722a0\nfrom: x2973157a\nto: sx2973157a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973157a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048199b", "title": "Object Type: triplex_line\nname: tpx_tpx323237b0\nfrom: x3048199b\nto: sx3048199b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048199b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804259a", "title": "Object Type: triplex_line\nname: tpx_tpx28127372a0\nfrom: x2804259a\nto: sx2804259a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804259a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122814c", "title": "Object Type: triplex_line\nname: tpx_tpx338899c0\nfrom: x3122814c\nto: sx3122814c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122814c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2876797a", "title": "Object Type: triplex_line\nname: tpx_tpx226193345a0\nfrom: x2876797a\nto: sx2876797a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2876797a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991918b", "title": "Object Type: triplex_line\nname: tpx_tpx391749b0\nfrom: x2991918b\nto: sx2991918b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991918b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3011293b", "title": "Object Type: triplex_line\nname: tpx_tpx28129466b0\nfrom: x3011293b\nto: sx3011293b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3011293b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104132a", "title": "Object Type: triplex_line\nname: tpx_tpx302469a0\nfrom: x3104132a\nto: sx3104132a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104132a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691951c", "title": "Object Type: triplex_line\nname: tpx_tpx138379c0\nfrom: x2691951c\nto: sx2691951c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691951c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108404c", "title": "Object Type: triplex_line\nname: tpx_tpx2221108404c0\nfrom: x1108404c\nto: sx1108404c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108404c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085394c", "title": "Object Type: triplex_line\nname: tpx_tpx274988c0\nfrom: x3085394c\nto: sx3085394c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085394c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748157a", "title": "Object Type: triplex_line\nname: tpx_tpx338973a0\nfrom: x2748157a\nto: sx2748157a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748157a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001304a", "title": "Object Type: triplex_line\nname: tpx_tpx2001304a0\nfrom: x2001304a\nto: sx2001304a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001304a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085396a", "title": "Object Type: triplex_line\nname: tpx_tpx138684a0\nfrom: x3085396a\nto: sx3085396a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085396a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785515c", "title": "Object Type: triplex_line\nname: tpx_tpx293609c0\nfrom: x2785515c\nto: sx2785515c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785515c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3195321a", "title": "Object Type: triplex_line\nname: tpx_tpx356805a0\nfrom: x3195321a\nto: sx3195321a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3195321a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2933135a", "title": "Object Type: triplex_line\nname: tpx_tpx226197070a0\nfrom: x2933135a\nto: sx2933135a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2933135a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2955078a", "title": "Object Type: triplex_line\nname: tpx_tpx260542a0\nfrom: x2955078a\nto: sx2955078a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2955078a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897775c", "title": "Object Type: triplex_line\nname: tpx_tpx138342c0\nfrom: x2897775c\nto: sx2897775c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897775c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2936213b", "title": "Object Type: triplex_line\nname: tpx_tpx328363b0\nfrom: x2936213b\nto: sx2936213b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2936213b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029183b", "title": "Object Type: triplex_line\nname: tpx_tpx228580047b0\nfrom: x3029183b\nto: sx3029183b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029183b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916610b", "title": "Object Type: triplex_line\nname: tpx_tpx293660b0\nfrom: x2916610b\nto: sx2916610b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916610b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991913a", "title": "Object Type: triplex_line\nname: tpx_tpx138571a0\nfrom: x2991913a\nto: sx2991913a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991913a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860485b", "title": "Object Type: triplex_line\nname: tpx_tpx321855b0\nfrom: x2860485b\nto: sx2860485b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860485b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235268c", "title": "Object Type: triplex_line\nname: tpx_tpx28099529c0\nfrom: x3235268c\nto: sx3235268c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235268c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2972704c", "title": "Object Type: triplex_line\nname: tpx_tpx228445756c0\nfrom: x2972704c\nto: sx2972704c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2972704c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3011293a", "title": "Object Type: triplex_line\nname: tpx_tpx28129466a0\nfrom: x3011293a\nto: sx3011293a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3011293a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104131a", "title": "Object Type: triplex_line\nname: tpx_tpx302410a0\nfrom: x3104131a\nto: sx3104131a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104131a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000702b", "title": "Object Type: triplex_line\nname: tpx_tpx2000702b0\nfrom: x2000702b\nto: sx2000702b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000702b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048228c", "title": "Object Type: triplex_line\nname: tpx_tpx274997c0\nfrom: x3048228c\nto: sx3048228c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048228c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991920a", "title": "Object Type: triplex_line\nname: tpx_tpx28118822a0\nfrom: x2991920a\nto: sx2991920a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991920a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2876813a", "title": "Object Type: triplex_line\nname: tpx_tpx355842a0\nfrom: x2876813a\nto: sx2876813a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2876813a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2802480b", "title": "Object Type: triplex_line\nname: tpx_tpx226308725b0\nfrom: x2802480b\nto: sx2802480b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2802480b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897767c", "title": "Object Type: triplex_line\nname: tpx_tpx338960c0\nfrom: x2897767c\nto: sx2897767c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897767c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048887b", "title": "Object Type: triplex_line\nname: tpx_tpx260586b0\nfrom: x3048887b\nto: sx3048887b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048887b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104113a", "title": "Object Type: triplex_line\nname: tpx_tpx138560a0\nfrom: x3104113a\nto: sx3104113a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104113a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000408a", "title": "Object Type: triplex_line\nname: tpx_tpx2000408a0\nfrom: x2000408a\nto: sx2000408a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000408a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710530b", "title": "Object Type: triplex_line\nname: tpx_tpx21381118b0\nfrom: x2710530b\nto: sx2710530b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710530b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2936216c", "title": "Object Type: triplex_line\nname: tpx_tpx223663c0\nfrom: x2936216c\nto: sx2936216c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2936216c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673321a", "title": "Object Type: triplex_line\nname: tpx_tpx302674a0\nfrom: x2673321a\nto: sx2673321a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673321a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3217057a", "title": "Object Type: triplex_line\nname: tpx_tpx218475a0\nfrom: x3217057a\nto: sx3217057a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3217057a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000713b", "title": "Object Type: triplex_line\nname: tpx_tpx2000713b0\nfrom: x2000713b\nto: sx2000713b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000713b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860478b", "title": "Object Type: triplex_line\nname: tpx_tpx355590b0\nfrom: x2860478b\nto: sx2860478b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860478b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2730187a", "title": "Object Type: triplex_line\nname: tpx_tpx260464a0\nfrom: x2730187a\nto: sx2730187a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2730187a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216367b", "title": "Object Type: triplex_line\nname: tpx_tpx337648b0\nfrom: x3216367b\nto: sx3216367b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216367b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785534b", "title": "Object Type: triplex_line\nname: tpx_tpx338982b0\nfrom: x2785534b\nto: sx2785534b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785534b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001206c", "title": "Object Type: triplex_line\nname: tpx_tpx2001206c0\nfrom: x2001206c\nto: sx2001206c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001206c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3251799a", "title": "Object Type: triplex_line\nname: tpx_tpx260562a0\nfrom: x3251799a\nto: sx3251799a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3251799a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729408b", "title": "Object Type: triplex_line\nname: tpx_tpx355768b0\nfrom: x2729408b\nto: sx2729408b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729408b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691954b", "title": "Object Type: triplex_line\nname: tpx_tpx21399361b0\nfrom: x2691954b\nto: sx2691954b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691954b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029504b", "title": "Object Type: triplex_line\nname: tpx_tpx337702b0\nfrom: x3029504b\nto: sx3029504b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029504b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3108449a", "title": "Object Type: triplex_line\nname: tpx_tpx228622562a0\nfrom: x3108449a\nto: sx3108449a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3108449a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2955006c", "title": "Object Type: triplex_line\nname: tpx_tpx356797c0\nfrom: x2955006c\nto: sx2955006c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2955006c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841626c", "title": "Object Type: triplex_line\nname: tpx_tpx302808c0\nfrom: x2841626c\nto: sx2841626c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841626c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000911c", "title": "Object Type: triplex_line\nname: tpx_tpx2000911c0\nfrom: x2000911c\nto: sx2000911c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000911c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3251806b", "title": "Object Type: triplex_line\nname: tpx_tpx355602b0\nfrom: x3251806b\nto: sx3251806b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3251806b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254219c", "title": "Object Type: triplex_line\nname: tpx_tpx138716c0\nfrom: x3254219c\nto: sx3254219c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254219c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879067a", "title": "Object Type: triplex_line\nname: tpx_tpx21380616a0\nfrom: x2879067a\nto: sx2879067a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879067a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3102793b", "title": "Object Type: triplex_line\nname: tpx_tpx227734175b0\nfrom: x3102793b\nto: sx3102793b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3102793b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066801c", "title": "Object Type: triplex_line\nname: tpx_tpx138464c0\nfrom: x3066801c\nto: sx3066801c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066801c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001313a", "title": "Object Type: triplex_line\nname: tpx_tpx2001313a0\nfrom: x2001313a\nto: sx2001313a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001313a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216343c", "title": "Object Type: triplex_line\nname: tpx_tpx337626c0\nfrom: x3216343c\nto: sx3216343c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216343c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748133c", "title": "Object Type: triplex_line\nname: tpx_tpx302861c0\nfrom: x2748133c\nto: sx2748133c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748133c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254227b", "title": "Object Type: triplex_line\nname: tpx_tpx338995b0\nfrom: x3254227b\nto: sx3254227b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254227b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2861219b", "title": "Object Type: triplex_line\nname: tpx_tpx21389761b0\nfrom: x2861219b\nto: sx2861219b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2861219b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3215549b", "title": "Object Type: triplex_line\nname: tpx_tpx228219458b0\nfrom: x3215549b\nto: sx3215549b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3215549b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2711225c", "title": "Object Type: triplex_line\nname: tpx_tpx260553c0\nfrom: x2711225c\nto: sx2711225c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2711225c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104127b", "title": "Object Type: triplex_line\nname: tpx_tpx337690b0\nfrom: x3104127b\nto: sx3104127b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104127b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2862616c", "title": "Object Type: triplex_line\nname: tpx_tpx227447984c0\nfrom: x2862616c\nto: sx2862616c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2862616c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879075a", "title": "Object Type: triplex_line\nname: tpx_tpx337724a0\nfrom: x2879075a\nto: sx2879075a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879075a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254216a", "title": "Object Type: triplex_line\nname: tpx_tpx21398563a0\nfrom: x3254216a\nto: sx3254216a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254216a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897773a", "title": "Object Type: triplex_line\nname: tpx_tpx338918a0\nfrom: x2897773a\nto: sx2897773a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897773a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822865c", "title": "Object Type: triplex_line\nname: tpx_tpx274986c0\nfrom: x2822865c\nto: sx2822865c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822865c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2842379a", "title": "Object Type: triplex_line\nname: tpx_tpx260488a0\nfrom: x2842379a\nto: sx2842379a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2842379a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001302a", "title": "Object Type: triplex_line\nname: tpx_tpx2001302a0\nfrom: x2001302a\nto: sx2001302a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001302a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860493a", "title": "Object Type: triplex_line\nname: tpx_tpx21397645a0\nfrom: x2860493a\nto: sx2860493a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860493a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001008b", "title": "Object Type: triplex_line\nname: tpx_tpx2001008b0\nfrom: x2001008b\nto: sx2001008b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001008b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2823545a", "title": "Object Type: triplex_line\nname: tpx_tpx356807a0\nfrom: x2823545a\nto: sx2823545a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2823545a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197643b", "title": "Object Type: triplex_line\nname: tpx_tpx302369b0\nfrom: x3197643b\nto: sx3197643b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197643b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254869b", "title": "Object Type: triplex_line\nname: tpx_tpx260575b0\nfrom: x3254869b\nto: sx3254869b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254869b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785527a", "title": "Object Type: triplex_line\nname: tpx_tpx293522a0\nfrom: x2785527a\nto: sx2785527a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785527a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2972930a", "title": "Object Type: triplex_line\nname: tpx_tpx338927a0\nfrom: x2972930a\nto: sx2972930a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2972930a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3232902a", "title": "Object Type: triplex_line\nname: tpx_tpx226194826a0\nfrom: x3232902a\nto: sx3232902a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3232902a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916599a", "title": "Object Type: triplex_line\nname: tpx_tpx356015a0\nfrom: x2916599a\nto: sx2916599a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916599a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673320b", "title": "Object Type: triplex_line\nname: tpx_tpx392037b0\nfrom: x2673320b\nto: sx2673320b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673320b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001215c", "title": "Object Type: triplex_line\nname: tpx_tpx2001215c0\nfrom: x2001215c\nto: sx2001215c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001215c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2711224b", "title": "Object Type: triplex_line\nname: tpx_tpx260500b0\nfrom: x2711224b\nto: sx2711224b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2711224b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897554c", "title": "Object Type: triplex_line\nname: tpx_tpx2212168870c0\nfrom: x2897554c\nto: sx2897554c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897554c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3067507c", "title": "Object Type: triplex_line\nname: tpx_tpx260535c0\nfrom: x3067507c\nto: sx3067507c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3067507c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3082981c", "title": "Object Type: triplex_line\nname: tpx_tpx226193737c0\nfrom: x3082981c\nto: sx3082981c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3082981c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3252336b", "title": "Object Type: triplex_line\nname: tpx_tpx226308723b0\nfrom: x3252336b\nto: sx3252336b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3252336b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766730b", "title": "Object Type: triplex_line\nname: tpx_tpx355359b0\nfrom: x2766730b\nto: sx2766730b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766730b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729414c", "title": "Object Type: triplex_line\nname: tpx_tpx293655c0\nfrom: x2729414c\nto: sx2729414c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729414c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2730106c", "title": "Object Type: triplex_line\nname: tpx_tpx356814c0\nfrom: x2730106c\nto: sx2730106c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2730106c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973164a", "title": "Object Type: triplex_line\nname: tpx_tpx302514a0\nfrom: x2973164a\nto: sx2973164a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973164a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2992556a", "title": "Object Type: triplex_line\nname: tpx_tpx346639a0\nfrom: x2992556a\nto: sx2992556a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2992556a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3270814a", "title": "Object Type: triplex_line\nname: tpx_tpx226191850a0\nfrom: x3270814a\nto: sx3270814a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3270814a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2805036b", "title": "Object Type: triplex_line\nname: tpx_tpx275248b0\nfrom: x2805036b\nto: sx2805036b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2805036b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235243c", "title": "Object Type: triplex_line\nname: tpx_tpx275008c0\nfrom: x3235243c\nto: sx3235243c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235243c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691953a", "title": "Object Type: triplex_line\nname: tpx_tpx302732a0\nfrom: x2691953a\nto: sx2691953a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691953a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197636b", "title": "Object Type: triplex_line\nname: tpx_tpx28148580b0\nfrom: x3197636b\nto: sx3197636b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197636b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991909a", "title": "Object Type: triplex_line\nname: tpx_tpx355773a0\nfrom: x2991909a\nto: sx2991909a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991909a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2688693c", "title": "Object Type: triplex_line\nname: tpx_tpx225918936c0\nfrom: x2688693c\nto: sx2688693c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2688693c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3086078a", "title": "Object Type: triplex_line\nname: tpx_tpx218473a0\nfrom: x3086078a\nto: sx3086078a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3086078a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197633a", "title": "Object Type: triplex_line\nname: tpx_tpx338893a0\nfrom: x3197633a\nto: sx3197633a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197633a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860489a", "title": "Object Type: triplex_line\nname: tpx_tpx302405a0\nfrom: x2860489a\nto: sx2860489a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860489a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178981b", "title": "Object Type: triplex_line\nname: tpx_tpx21396331b0\nfrom: x3178981b\nto: sx3178981b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178981b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822863c", "title": "Object Type: triplex_line\nname: tpx_tpx337635c0\nfrom: x2822863c\nto: sx2822863c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822863c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178973a", "title": "Object Type: triplex_line\nname: tpx_tpx21149420a0\nfrom: x3178973a\nto: sx3178973a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178973a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879063b", "title": "Object Type: triplex_line\nname: tpx_tpx337646b0\nfrom: x2879063b\nto: sx2879063b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879063b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001204c", "title": "Object Type: triplex_line\nname: tpx_tpx2001204c0\nfrom: x2001204c\nto: sx2001204c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001204c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729414b", "title": "Object Type: triplex_line\nname: tpx_tpx293655b0\nfrom: x2729414b\nto: sx2729414b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729414b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178976a", "title": "Object Type: triplex_line\nname: tpx_tpx21397721a0\nfrom: x3178976a\nto: sx3178976a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178976a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000402a", "title": "Object Type: triplex_line\nname: tpx_tpx2000402a0\nfrom: x2000402a\nto: sx2000402a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000402a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048206a", "title": "Object Type: triplex_line\nname: tpx_tpx138649a0\nfrom: x3048206a\nto: sx3048206a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048206a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935559a", "title": "Object Type: triplex_line\nname: tpx_tpx21400185a0\nfrom: x2935559a\nto: sx2935559a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935559a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3181545c", "title": "Object Type: triplex_line\nname: tpx_tpx226193702c0\nfrom: x3181545c\nto: sx3181545c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3181545c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216358a", "title": "Object Type: triplex_line\nname: tpx_tpx21399826a0\nfrom: x3216358a\nto: sx3216358a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216358a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235267c", "title": "Object Type: triplex_line\nname: tpx_tpx321892c0\nfrom: x3235267c\nto: sx3235267c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235267c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2767343c", "title": "Object Type: triplex_line\nname: tpx_tpx356791c0\nfrom: x2767343c\nto: sx2767343c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2767343c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216346a", "title": "Object Type: triplex_line\nname: tpx_tpx391991a0\nfrom: x3216346a\nto: sx3216346a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216346a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2876796a", "title": "Object Type: triplex_line\nname: tpx_tpx226193338a0\nfrom: x2876796a\nto: sx2876796a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2876796a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748781a", "title": "Object Type: triplex_line\nname: tpx_tpx21382813a0\nfrom: x2748781a\nto: sx2748781a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748781a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3157718a", "title": "Object Type: triplex_line\nname: tpx_tpx226194093a0\nfrom: x3157718a\nto: sx3157718a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3157718a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001400c", "title": "Object Type: triplex_line\nname: tpx_tpx2001400c0\nfrom: x2001400c\nto: sx2001400c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001400c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3067447a", "title": "Object Type: triplex_line\nname: tpx_tpx21386157a0\nfrom: x3067447a\nto: sx3067447a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3067447a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178982a", "title": "Object Type: triplex_line\nname: tpx_tpx294843a0\nfrom: x3178982a\nto: sx3178982a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178982a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066811b", "title": "Object Type: triplex_line\nname: tpx_tpx28126875b0\nfrom: x3066811b\nto: sx3066811b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066811b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991921c", "title": "Object Type: triplex_line\nname: tpx_tpx28129399c0\nfrom: x2991921c\nto: sx2991921c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991921c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066807c", "title": "Object Type: triplex_line\nname: tpx_tpx337624c0\nfrom: x3066807c\nto: sx3066807c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066807c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104125b", "title": "Object Type: triplex_line\nname: tpx_tpx138264b0\nfrom: x3104125b\nto: sx3104125b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104125b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2917359a", "title": "Object Type: triplex_line\nname: tpx_tpx21482431a0\nfrom: x2917359a\nto: sx2917359a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2917359a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2915542c", "title": "Object Type: triplex_line\nname: tpx_tpx227921427c0\nfrom: x2915542c\nto: sx2915542c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2915542c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2917336c", "title": "Object Type: triplex_line\nname: tpx_tpx260513c0\nfrom: x2917336c\nto: sx2917336c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2917336c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804272b", "title": "Object Type: triplex_line\nname: tpx_tpx338993b0\nfrom: x2804272b\nto: sx2804272b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804272b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001311a", "title": "Object Type: triplex_line\nname: tpx_tpx2001311a0\nfrom: x2001311a\nto: sx2001311a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001311a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x0247160b", "title": "Object Type: triplex_line\nname: tpx_tpx247160b0\nfrom: x0247160b\nto: sx0247160b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx0247160b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000413a", "title": "Object Type: triplex_line\nname: tpx_tpx2000413a0\nfrom: x2000413a\nto: sx2000413a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000413a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766750c", "title": "Object Type: triplex_line\nname: tpx_tpx293424c0\nfrom: x2766750c\nto: sx2766750c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766750c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2858175a", "title": "Object Type: triplex_line\nname: tpx_tpx225668688a0\nfrom: x2858175a\nto: sx2858175a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2858175a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3081380a", "title": "Object Type: triplex_line\nname: tpx_tpx225700953a0\nfrom: x3081380a\nto: sx3081380a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3081380a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254203b", "title": "Object Type: triplex_line\nname: tpx_tpx323233b0\nfrom: x3254203b\nto: sx3254203b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254203b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235246b", "title": "Object Type: triplex_line\nname: tpx_tpx323279b0\nfrom: x3235246b\nto: sx3235246b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235246b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710516a", "title": "Object Type: triplex_line\nname: tpx_tpx321839a0\nfrom: x2710516a\nto: sx2710516a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710516a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2955047a", "title": "Object Type: triplex_line\nname: tpx_tpx21469911a0\nfrom: x2955047a\nto: sx2955047a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2955047a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3312692a", "title": "Object Type: triplex_line\nname: tpx_tpx2223661373a0\nfrom: x3312692a\nto: sx3312692a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3312692a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000909c", "title": "Object Type: triplex_line\nname: tpx_tpx2000909c0\nfrom: x2000909c\nto: sx2000909c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000909c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2726973a", "title": "Object Type: triplex_line\nname: tpx_tpx226192926a0\nfrom: x2726973a\nto: sx2726973a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2726973a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3198347c", "title": "Object Type: triplex_line\nname: tpx_tpx260622c0\nfrom: x3198347c\nto: sx3198347c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3198347c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3118855c", "title": "Object Type: triplex_line\nname: tpx_tpx339052c0\nfrom: x3118855c\nto: sx3118855c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3118855c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2915542b", "title": "Object Type: triplex_line\nname: tpx_tpx227921427b0\nfrom: x2915542b\nto: sx2915542b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2915542b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066810c", "title": "Object Type: triplex_line\nname: tpx_tpx337659c0\nfrom: x3066810c\nto: sx3066810c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066810c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710521a", "title": "Object Type: triplex_line\nname: tpx_tpx138680a0\nfrom: x2710521a\nto: sx2710521a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710521a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3253570c", "title": "Object Type: triplex_line\nname: tpx_tpx228314460c0\nfrom: x3253570c\nto: sx3253570c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3253570c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3189190a", "title": "Object Type: triplex_line\nname: tpx_tpx227100753a0\nfrom: x3189190a\nto: sx3189190a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3189190a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673316a", "title": "Object Type: triplex_line\nname: tpx_tpx28120855a0\nfrom: x2673316a\nto: sx2673316a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673316a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001006b", "title": "Object Type: triplex_line\nname: tpx_tpx2001006b0\nfrom: x2001006b\nto: sx2001006b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001006b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897801a", "title": "Object Type: triplex_line\nname: tpx_tpx21470405a0\nfrom: x2897801a\nto: sx2897801a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897801a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2936279c", "title": "Object Type: triplex_line\nname: tpx_tpx247184c0\nfrom: x2936279c\nto: sx2936279c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2936279c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710532c", "title": "Object Type: triplex_line\nname: tpx_tpx293666c0\nfrom: x2710532c\nto: sx2710532c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710532c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3011229a", "title": "Object Type: triplex_line\nname: tpx_tpx356801a0\nfrom: x3011229a\nto: sx3011229a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3011229a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3649300a", "title": "Object Type: triplex_line\nname: tpx_tpx2224237546a0\nfrom: x3649300a\nto: sx3649300a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3649300a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254213b", "title": "Object Type: triplex_line\nname: tpx_tpx321859b0\nfrom: x3254213b\nto: sx3254213b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254213b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860488b", "title": "Object Type: triplex_line\nname: tpx_tpx391751b0\nfrom: x2860488b\nto: sx2860488b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860488b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2933120c", "title": "Object Type: triplex_line\nname: tpx_tpx226192890c0\nfrom: x2933120c\nto: sx2933120c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2933120c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048207b", "title": "Object Type: triplex_line\nname: tpx_tpx323248b0\nfrom: x3048207b\nto: sx3048207b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048207b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729430b", "title": "Object Type: triplex_line\nname: tpx_tpx21248901b0\nfrom: x2729430b\nto: sx2729430b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729430b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2685805a", "title": "Object Type: triplex_line\nname: tpx_tpx225533531a0\nfrom: x2685805a\nto: sx2685805a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2685805a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254211b", "title": "Object Type: triplex_line\nname: tpx_tpx247084b0\nfrom: x3254211b\nto: sx3254211b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254211b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710511a", "title": "Object Type: triplex_line\nname: tpx_tpx21357515a0\nfrom: x2710511a\nto: sx2710511a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710511a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954348a", "title": "Object Type: triplex_line\nname: tpx_tpx356013a0\nfrom: x2954348a\nto: sx2954348a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954348a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104135a", "title": "Object Type: triplex_line\nname: tpx_tpx21399508a0\nfrom: x3104135a\nto: sx3104135a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104135a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973153a", "title": "Object Type: triplex_line\nname: tpx_tpx338925a0\nfrom: x2973153a\nto: sx2973153a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973153a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001213c", "title": "Object Type: triplex_line\nname: tpx_tpx2001213c0\nfrom: x2001213c\nto: sx2001213c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001213c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748139b", "title": "Object Type: triplex_line\nname: tpx_tpx21400108b0\nfrom: x2748139b\nto: sx2748139b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748139b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048962a", "title": "Object Type: triplex_line\nname: tpx_tpx260555a0\nfrom: x3048962a\nto: sx3048962a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048962a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3207907b", "title": "Object Type: triplex_line\nname: tpx_tpx293664b0\nfrom: x3207907b\nto: sx3207907b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3207907b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048200b", "title": "Object Type: triplex_line\nname: tpx_tpx391740b0\nfrom: x3048200b\nto: sx3048200b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048200b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085390b", "title": "Object Type: triplex_line\nname: tpx_tpx321848b0\nfrom: x3085390b\nto: sx3085390b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085390b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691952a", "title": "Object Type: triplex_line\nname: tpx_tpx391980a0\nfrom: x2691952a\nto: sx2691952a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691952a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010585a", "title": "Object Type: triplex_line\nname: tpx_tpx294810a0\nfrom: x3010585a\nto: sx3010585a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010585a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3649302a", "title": "Object Type: triplex_line\nname: tpx_tpx2224237653a0\nfrom: x3649302a\nto: sx3649302a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3649302a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029499a", "title": "Object Type: triplex_line\nname: tpx_tpx302678a0\nfrom: x3029499a\nto: sx3029499a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029499a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104118c", "title": "Object Type: triplex_line\nname: tpx_tpx321890c0\nfrom: x3104118c\nto: sx3104118c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104118c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2820528c", "title": "Object Type: triplex_line\nname: tpx_tpx226191778c0\nfrom: x2820528c\nto: sx2820528c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2820528c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729406c", "title": "Object Type: triplex_line\nname: tpx_tpx337633c0\nfrom: x2729406c\nto: sx2729406c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729406c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3086079b", "title": "Object Type: triplex_line\nname: tpx_tpx260457b0\nfrom: x3086079b\nto: sx3086079b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3086079b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2763811c", "title": "Object Type: triplex_line\nname: tpx_tpx21459629c0\nfrom: x2763811c\nto: sx2763811c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2763811c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935568b", "title": "Object Type: triplex_line\nname: tpx_tpx28119958b0\nfrom: x2935568b\nto: sx2935568b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935568b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001202c", "title": "Object Type: triplex_line\nname: tpx_tpx2001202c0\nfrom: x2001202c\nto: sx2001202c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001202c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000404a", "title": "Object Type: triplex_line\nname: tpx_tpx2000404a0\nfrom: x2000404a\nto: sx2000404a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000404a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2990098a", "title": "Object Type: triplex_line\nname: tpx_tpx226308721a0\nfrom: x2990098a\nto: sx2990098a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2990098a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2915534a", "title": "Object Type: triplex_line\nname: tpx_tpx227917122a0\nfrom: x2915534a\nto: sx2915534a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2915534a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991943c", "title": "Object Type: triplex_line\nname: tpx_tpx21399619c0\nfrom: x2991943c\nto: sx2991943c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991943c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x0247171b", "title": "Object Type: triplex_line\nname: tpx_tpx247171b0\nfrom: x0247171b\nto: sx0247171b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx0247171b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3225319b", "title": "Object Type: triplex_line\nname: tpx_tpx225533675b0\nfrom: x3225319b\nto: sx3225319b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3225319b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2708744b", "title": "Object Type: triplex_line\nname: tpx_tpx226308710b0\nfrom: x2708744b\nto: sx2708744b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2708744b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3207907a", "title": "Object Type: triplex_line\nname: tpx_tpx293664a0\nfrom: x3207907a\nto: sx3207907a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3207907a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3179608c", "title": "Object Type: triplex_line\nname: tpx_tpx356793c0\nfrom: x3179608c\nto: sx3179608c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3179608c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3156034a", "title": "Object Type: triplex_line\nname: tpx_tpx391993a0\nfrom: x3156034a\nto: sx3156034a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3156034a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3649306a", "title": "Object Type: triplex_line\nname: tpx_tpx2224238167a0\nfrom: x3649306a\nto: sx3649306a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3649306a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2786266a", "title": "Object Type: triplex_line\nname: tpx_tpx260631a0\nfrom: x2786266a\nto: sx2786266a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2786266a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2798067b", "title": "Object Type: triplex_line\nname: tpx_tpx225533237b0\nfrom: x2798067b\nto: sx2798067b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2798067b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010563a", "title": "Object Type: triplex_line\nname: tpx_tpx294845a0\nfrom: x3010563a\nto: sx3010563a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010563a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710525c", "title": "Object Type: triplex_line\nname: tpx_tpx355437c0\nfrom: x2710525c\nto: sx2710525c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710525c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804277c", "title": "Object Type: triplex_line\nname: tpx_tpx339043c0\nfrom: x2804277c\nto: sx2804277c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804277c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066816a", "title": "Object Type: triplex_line\nname: tpx_tpx21398676a0\nfrom: x3066816a\nto: sx3066816a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066816a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048211a", "title": "Object Type: triplex_line\nname: tpx_tpx21396015a0\nfrom: x3048211a\nto: sx3048211a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048211a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2914324a", "title": "Object Type: triplex_line\nname: tpx_tpx226196642a0\nfrom: x2914324a\nto: sx2914324a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2914324a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691942b", "title": "Object Type: triplex_line\nname: tpx_tpx247105b0\nfrom: x2691942b\nto: sx2691942b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691942b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710544a", "title": "Object Type: triplex_line\nname: tpx_tpx21482279a0\nfrom: x2710544a\nto: sx2710544a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710544a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785522b", "title": "Object Type: triplex_line\nname: tpx_tpx28127681b0\nfrom: x2785522b\nto: sx2785522b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785522b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2876814a", "title": "Object Type: triplex_line\nname: tpx_tpx225806974a0\nfrom: x2876814a\nto: sx2876814a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2876814a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3214069c", "title": "Object Type: triplex_line\nname: tpx_tpx226194421c0\nfrom: x3214069c\nto: sx3214069c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3214069c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000415a", "title": "Object Type: triplex_line\nname: tpx_tpx2000415a0\nfrom: x2000415a\nto: sx2000415a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000415a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3047073c", "title": "Object Type: triplex_line\nname: tpx_tpx227917133c0\nfrom: x3047073c\nto: sx3047073c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3047073c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160878c", "title": "Object Type: triplex_line\nname: tpx_tpx260511c0\nfrom: x3160878c\nto: sx3160878c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160878c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178997c", "title": "Object Type: triplex_line\nname: tpx_tpx293422c0\nfrom: x3178997c\nto: sx3178997c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178997c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841648a", "title": "Object Type: triplex_line\nname: tpx_tpx337720a0\nfrom: x2841648a\nto: sx2841648a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841648a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673312a", "title": "Object Type: triplex_line\nname: tpx_tpx321837a0\nfrom: x2673312a\nto: sx2673312a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673312a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197624b", "title": "Object Type: triplex_line\nname: tpx_tpx323235b0\nfrom: x3197624b\nto: sx3197624b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197624b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104830c", "title": "Object Type: triplex_line\nname: tpx_tpx328367c0\nfrom: x3104830c\nto: sx3104830c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104830c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029503c", "title": "Object Type: triplex_line\nname: tpx_tpx138373c0\nfrom: x3029503c\nto: sx3029503c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029503c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3097861c", "title": "Object Type: triplex_line\nname: tpx_tpx225533215c0\nfrom: x3097861c\nto: sx3097861c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3097861c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3251854a", "title": "Object Type: triplex_line\nname: tpx_tpx226881700a0\nfrom: x3251854a\nto: sx3251854a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3251854a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3067506c", "title": "Object Type: triplex_line\nname: tpx_tpx260620c0\nfrom: x3067506c\nto: sx3067506c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3067506c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104136b", "title": "Object Type: triplex_line\nname: tpx_tpx338949b0\nfrom: x3104136b\nto: sx3104136b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104136b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991906a", "title": "Object Type: triplex_line\nname: tpx_tpx247060a0\nfrom: x2991906a\nto: sx2991906a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991906a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141397b", "title": "Object Type: triplex_line\nname: tpx_tpx21396796b0\nfrom: x3141397b\nto: sx3141397b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141397b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822871b", "title": "Object Type: triplex_line\nname: tpx_tpx355840b0\nfrom: x2822871b\nto: sx2822871b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822871b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010559a", "title": "Object Type: triplex_line\nname: tpx_tpx337679a0\nfrom: x3010559a\nto: sx3010559a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010559a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729411a", "title": "Object Type: triplex_line\nname: tpx_tpx138769a0\nfrom: x2729411a\nto: sx2729411a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729411a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029502a", "title": "Object Type: triplex_line\nname: tpx_tpx138262a0\nfrom: x3029502a\nto: sx3029502a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029502a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001004b", "title": "Object Type: triplex_line\nname: tpx_tpx2001004b0\nfrom: x2001004b\nto: sx2001004b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001004b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935549b", "title": "Object Type: triplex_line\nname: tpx_tpx337668b0\nfrom: x2935549b\nto: sx2935549b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935549b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3101194c", "title": "Object Type: triplex_line\nname: tpx_tpx21459660c0\nfrom: x3101194c\nto: sx3101194c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3101194c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2842329c", "title": "Object Type: triplex_line\nname: tpx_tpx260568c0\nfrom: x2842329c\nto: sx2842329c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2842329c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3067448c", "title": "Object Type: triplex_line\nname: tpx_tpx262075c0\nfrom: x3067448c\nto: sx3067448c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3067448c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3207907c", "title": "Object Type: triplex_line\nname: tpx_tpx293664c0\nfrom: x3207907c\nto: sx3207907c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3207907c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748780a", "title": "Object Type: triplex_line\nname: tpx_tpx356803a0\nfrom: x2748780a\nto: sx2748780a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748780a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3645810c", "title": "Object Type: triplex_line\nname: tpx_tpx2224230651c0\nfrom: x3645810c\nto: sx3645810c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3645810c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3142049c", "title": "Object Type: triplex_line\nname: tpx_tpx356810c0\nfrom: x3142049c\nto: sx3142049c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3142049c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691959b", "title": "Object Type: triplex_line\nname: tpx_tpx21400253b0\nfrom: x2691959b\nto: sx2691959b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 580.00\nemergency_rating_B: 725.00\nconfiguration: tcon_750_triplex_12\n", "to": "sx2691959b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729412a", "title": "Object Type: triplex_line\nname: tpx_tpx28150189a0\nfrom: x2729412a\nto: sx2729412a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729412a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973163b", "title": "Object Type: triplex_line\nname: tpx_tpx391753b0\nfrom: x2973163b\nto: sx2973163b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973163b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3626914c", "title": "Object Type: triplex_line\nname: tpx_tpx2224179616c0\nfrom: x3626914c\nto: sx3626914c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3626914c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2842384c", "title": "Object Type: triplex_line\nname: tpx_tpx260637c0\nfrom: x2842384c\nto: sx2842384c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2842384c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122810b", "title": "Object Type: triplex_line\nname: tpx_tpx323242b0\nfrom: x3122810b\nto: sx3122810b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122810b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2911069b", "title": "Object Type: triplex_line\nname: tpx_tpx225571871b0\nfrom: x2911069b\nto: sx2911069b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2911069b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2989566b", "title": "Object Type: triplex_line\nname: tpx_tpx260602b0\nfrom: x2989566b\nto: sx2989566b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2989566b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3632979a", "title": "Object Type: triplex_line\nname: tpx_tpx2224192013a0\nfrom: x3632979a\nto: sx3632979a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3632979a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2726983a", "title": "Object Type: triplex_line\nname: tpx_tpx226109079a0\nfrom: x2726983a\nto: sx2726983a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2726983a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000708b", "title": "Object Type: triplex_line\nname: tpx_tpx2000708b0\nfrom: x2000708b\nto: sx2000708b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000708b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001015b", "title": "Object Type: triplex_line\nname: tpx_tpx2001015b0\nfrom: x2001015b\nto: sx2001015b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001015b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001211c", "title": "Object Type: triplex_line\nname: tpx_tpx2001211c0\nfrom: x2001211c\nto: sx2001211c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001211c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160865a", "title": "Object Type: triplex_line\nname: tpx_tpx260515a0\nfrom: x3160865a\nto: sx3160865a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160865a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991908a", "title": "Object Type: triplex_line\nname: tpx_tpx338900a0\nfrom: x2991908a\nto: sx2991908a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991908a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104123c", "title": "Object Type: triplex_line\nname: tpx_tpx338924c0\nfrom: x3104123c\nto: sx3104123c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104123c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879753b", "title": "Object Type: triplex_line\nname: tpx_tpx21249674b0\nfrom: x2879753b\nto: sx2879753b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879753b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3234149a", "title": "Object Type: triplex_line\nname: tpx_tpx227944551a0\nfrom: x3234149a\nto: sx3234149a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 580.00\nemergency_rating_A: 725.00\nconfiguration: tcon_750_triplex_12\n", "to": "sx3234149a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954349b", "title": "Object Type: triplex_line\nname: tpx_tpx337699b0\nfrom: x2954349b\nto: sx2954349b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954349b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973160b", "title": "Object Type: triplex_line\nname: tpx_tpx338935b0\nfrom: x2973160b\nto: sx2973160b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973160b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3150961c", "title": "Object Type: triplex_line\nname: tpx_tpx223400157c0\nfrom: x3150961c\nto: sx3150961c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3150961c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935560c", "title": "Object Type: triplex_line\nname: tpx_tpx293659c0\nfrom: x2935560c\nto: sx2935560c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935560c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104154c", "title": "Object Type: triplex_line\nname: tpx_tpx337642c0\nfrom: x3104154c\nto: sx3104154c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104154c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216337a", "title": "Object Type: triplex_line\nname: tpx_tpx356011a0\nfrom: x3216337a\nto: sx3216337a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216337a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841630c", "title": "Object Type: triplex_line\nname: tpx_tpx138404c0\nfrom: x2841630c\nto: sx2841630c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841630c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673308b", "title": "Object Type: triplex_line\nname: tpx_tpx337653b0\nfrom: x2673308b\nto: sx2673308b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673308b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879077b", "title": "Object Type: triplex_line\nname: tpx_tpx337709b0\nfrom: x2879077b\nto: sx2879077b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879077b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766742b", "title": "Object Type: triplex_line\nname: tpx_tpx355585b0\nfrom: x2766742b\nto: sx2766742b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766742b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710518a", "title": "Object Type: triplex_line\nname: tpx_tpx21209868a0\nfrom: x2710518a\nto: sx2710518a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710518a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710520a", "title": "Object Type: triplex_line\nname: tpx_tpx138679a0\nfrom: x2710520a\nto: sx2710520a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710520a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710515c", "title": "Object Type: triplex_line\nname: tpx_tpx321884c0\nfrom: x2710515c\nto: sx2710515c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710515c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3139086b", "title": "Object Type: triplex_line\nname: tpx_tpx226192846b0\nfrom: x3139086b\nto: sx3139086b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3139086b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000410a", "title": "Object Type: triplex_line\nname: tpx_tpx2000410a0\nfrom: x2000410a\nto: sx2000410a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000410a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3177881c", "title": "Object Type: triplex_line\nname: tpx_tpx227896008c0\nfrom: x3177881c\nto: sx3177881c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3177881c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897779c", "title": "Object Type: triplex_line\nname: tpx_tpx302508c0\nfrom: x2897779c\nto: sx2897779c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897779c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2764403a", "title": "Object Type: triplex_line\nname: tpx_tpx226193078a0\nfrom: x2764403a\nto: sx2764403a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2764403a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2731712b", "title": "Object Type: triplex_line\nname: tpx_tpx21426205b0\nfrom: x2731712b\nto: sx2731712b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2731712b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048201b", "title": "Object Type: triplex_line\nname: tpx_tpx391742b0\nfrom: x3048201b\nto: sx3048201b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048201b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3179682c", "title": "Object Type: triplex_line\nname: tpx_tpx207292c0\nfrom: x3179682c\nto: sx3179682c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3179682c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879092c", "title": "Object Type: triplex_line\nname: tpx_tpx21399326c0\nfrom: x2879092c\nto: sx2879092c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879092c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879087a", "title": "Object Type: triplex_line\nname: tpx_tpx21399762a0\nfrom: x2879087a\nto: sx2879087a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879087a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973152b", "title": "Object Type: triplex_line\nname: tpx_tpx323253b0\nfrom: x2973152b\nto: sx2973152b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973152b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000904c", "title": "Object Type: triplex_line\nname: tpx_tpx2000904c0\nfrom: x2000904c\nto: sx2000904c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000904c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3198356c", "title": "Object Type: triplex_line\nname: tpx_tpx350993c0\nfrom: x3198356c\nto: sx3198356c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3198356c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254218a", "title": "Object Type: triplex_line\nname: tpx_tpx138720a0\nfrom: x3254218a\nto: sx3254218a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254218a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785520b", "title": "Object Type: triplex_line\nname: tpx_tpx138755b0\nfrom: x2785520b\nto: sx2785520b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785520b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029501b", "title": "Object Type: triplex_line\nname: tpx_tpx337688b0\nfrom: x3029501b\nto: sx3029501b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029501b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178969b", "title": "Object Type: triplex_line\nname: tpx_tpx355596b0\nfrom: x3178969b\nto: sx3178969b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178969b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954346b", "title": "Object Type: triplex_line\nname: tpx_tpx323397b0\nfrom: x2954346b\nto: sx2954346b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954346b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029497c", "title": "Object Type: triplex_line\nname: tpx_tpx337631c0\nfrom: x3029497c\nto: sx3029497c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029497c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3728039a", "title": "Object Type: triplex_line\nname: tpx_tpx2224387053a0\nfrom: x3728039a\nto: sx3728039a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3728039a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3120503a", "title": "Object Type: triplex_line\nname: tpx_tpx225869139a0\nfrom: x3120503a\nto: sx3120503a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3120503a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673319c", "title": "Object Type: triplex_line\nname: tpx_tpx391973c0\nfrom: x2673319c\nto: sx2673319c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673319c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860492c", "title": "Object Type: triplex_line\nname: tpx_tpx21395720c0\nfrom: x2860492c\nto: sx2860492c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860492c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748140a", "title": "Object Type: triplex_line\nname: tpx_tpx391995a0\nfrom: x2748140a\nto: sx2748140a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748140a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197647a", "title": "Object Type: triplex_line\nname: tpx_tpx294787a0\nfrom: x3197647a\nto: sx3197647a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197647a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197638a", "title": "Object Type: triplex_line\nname: tpx_tpx21396959a0\nfrom: x3197638a\nto: sx3197638a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197638a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2814529c", "title": "Object Type: triplex_line\nname: tpx_tpx28120126c0\nfrom: x2814529c\nto: sx2814529c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2814529c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2820556a", "title": "Object Type: triplex_line\nname: tpx_tpx226196648a0\nfrom: x2820556a\nto: sx2820556a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2820556a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804250c", "title": "Object Type: triplex_line\nname: tpx_tpx274992c0\nfrom: x2804250c\nto: sx2804250c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804250c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048890c", "title": "Object Type: triplex_line\nname: tpx_tpx28128517c0\nfrom: x3048890c\nto: sx3048890c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048890c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216344b", "title": "Object Type: triplex_line\nname: tpx_tpx323264b0\nfrom: x3216344b\nto: sx3216344b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216344b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2767408c", "title": "Object Type: triplex_line\nname: tpx_tpx260517c0\nfrom: x2767408c\nto: sx2767408c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2767408c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804255b", "title": "Object Type: triplex_line\nname: tpx_tpx338913b0\nfrom: x2804255b\nto: sx2804255b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804255b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3727709a", "title": "Object Type: triplex_line\nname: tpx_tpx2224386842a0\nfrom: x3727709a\nto: sx3727709a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3727709a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916598a", "title": "Object Type: triplex_line\nname: tpx_tpx355933a0\nfrom: x2916598a\nto: sx2916598a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916598a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3157710b", "title": "Object Type: triplex_line\nname: tpx_tpx226193361b0\nfrom: x3157710b\nto: sx3157710b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3157710b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160862c", "title": "Object Type: triplex_line\nname: tpx_tpx21386143c0\nfrom: x3160862c\nto: sx3160862c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160862c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2898522a", "title": "Object Type: triplex_line\nname: tpx_tpx260648a0\nfrom: x2898522a\nto: sx2898522a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2898522a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804251a", "title": "Object Type: triplex_line\nname: tpx_tpx138646a0\nfrom: x2804251a\nto: sx2804251a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804251a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254870c", "title": "Object Type: triplex_line\nname: tpx_tpx260581c0\nfrom: x3254870c\nto: sx3254870c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254870c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2929261a", "title": "Object Type: triplex_line\nname: tpx_tpx225533337a0\nfrom: x2929261a\nto: sx2929261a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2929261a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879773a", "title": "Object Type: triplex_line\nname: tpx_tpx207290a0\nfrom: x2879773a\nto: sx2879773a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879773a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3068944b", "title": "Object Type: triplex_line\nname: tpx_tpx260494b0\nfrom: x3068944b\nto: sx3068944b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3068944b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254215c", "title": "Object Type: triplex_line\nname: tpx_tpx302859c0\nfrom: x3254215c\nto: sx3254215c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254215c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197660b", "title": "Object Type: triplex_line\nname: tpx_tpx323275b0\nfrom: x3197660b\nto: sx3197660b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197660b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673343b", "title": "Object Type: triplex_line\nname: tpx_tpx21470122b0\nfrom: x2673343b\nto: sx2673343b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673343b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691966b", "title": "Object Type: triplex_line\nname: tpx_tpx339010b0\nfrom: x2691966b\nto: sx2691966b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691966b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010580b", "title": "Object Type: triplex_line\nname: tpx_tpx21451973b0\nfrom: x3010580b\nto: sx3010580b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010580b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2861158c", "title": "Object Type: triplex_line\nname: tpx_tpx251858c0\nfrom: x2861158c\nto: sx2861158c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2861158c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197652a", "title": "Object Type: triplex_line\nname: tpx_tpx339021a0\nfrom: x3197652a\nto: sx3197652a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197652a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010567c", "title": "Object Type: triplex_line\nname: tpx_tpx302813c0\nfrom: x3010567c\nto: sx3010567c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010567c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2801909c", "title": "Object Type: triplex_line\nname: tpx_tpx226195333c0\nfrom: x2801909c\nto: sx2801909c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2801909c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3217052c", "title": "Object Type: triplex_line\nname: tpx_tpx260528c0\nfrom: x3217052c\nto: sx3217052c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3217052c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141396c", "title": "Object Type: triplex_line\nname: tpx_tpx337655c0\nfrom: x3141396c\nto: sx3141396c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141396c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029518b", "title": "Object Type: triplex_line\nname: tpx_tpx337666b0\nfrom: x3029518b\nto: sx3029518b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029518b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3729297a", "title": "Object Type: triplex_line\nname: tpx_tpx2224386592a0\nfrom: x3729297a\nto: sx3729297a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3729297a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954344c", "title": "Object Type: triplex_line\nname: tpx_tpx338959c0\nfrom: x2954344c\nto: sx2954344c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954344c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001002b", "title": "Object Type: triplex_line\nname: tpx_tpx2001002b0\nfrom: x2001002b\nto: sx2001002b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001002b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804254a", "title": "Object Type: triplex_line\nname: tpx_tpx323418a0\nfrom: x2804254a\nto: sx2804254a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804254a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785513a", "title": "Object Type: triplex_line\nname: tpx_tpx337677a0\nfrom: x2785513a\nto: sx2785513a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785513a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841637c", "title": "Object Type: triplex_line\nname: tpx_tpx293492c0\nfrom: x2841637c\nto: sx2841637c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841637c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3251807a", "title": "Object Type: triplex_line\nname: tpx_tpx225673440a0\nfrom: x3251807a\nto: sx3251807a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3251807a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804248b", "title": "Object Type: triplex_line\nname: tpx_tpx323244b0\nfrom: x2804248b\nto: sx2804248b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804248b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104130b", "title": "Object Type: triplex_line\nname: tpx_tpx391755b0\nfrom: x3104130b\nto: sx3104130b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104130b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2820533a", "title": "Object Type: triplex_line\nname: tpx_tpx226193298a0\nfrom: x2820533a\nto: sx2820533a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2820533a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122837c", "title": "Object Type: triplex_line\nname: tpx_tpx355432c0\nfrom: x3122837c\nto: sx3122837c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122837c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935566c", "title": "Object Type: triplex_line\nname: tpx_tpx441854c0\nfrom: x2935566c\nto: sx2935566c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935566c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178979c", "title": "Object Type: triplex_line\nname: tpx_tpx338968c0\nfrom: x3178979c\nto: sx3178979c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178979c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001013b", "title": "Object Type: triplex_line\nname: tpx_tpx2001013b0\nfrom: x2001013b\nto: sx2001013b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001013b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2915542a", "title": "Object Type: triplex_line\nname: tpx_tpx227921427a0\nfrom: x2915542a\nto: sx2915542a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2915542a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216345b", "title": "Object Type: triplex_line\nname: tpx_tpx338933b0\nfrom: x3216345b\nto: sx3216345b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216345b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066814b", "title": "Object Type: triplex_line\nname: tpx_tpx338979b0\nfrom: x3066814b\nto: sx3066814b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066814b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2861157c", "title": "Object Type: triplex_line\nname: tpx_tpx251867c0\nfrom: x2861157c\nto: sx2861157c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2861157c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3234185b", "title": "Object Type: triplex_line\nname: tpx_tpx323388b0\nfrom: x3234185b\nto: sx3234185b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3234185b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3253995c", "title": "Object Type: triplex_line\nname: tpx_tpx21396815c0\nfrom: x3253995c\nto: sx3253995c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3253995c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804258b", "title": "Object Type: triplex_line\nname: tpx_tpx337697b0\nfrom: x2804258b\nto: sx2804258b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804258b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104114b", "title": "Object Type: triplex_line\nname: tpx_tpx355587b0\nfrom: x3104114b\nto: sx3104114b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104114b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197646b", "title": "Object Type: triplex_line\nname: tpx_tpx355944b0\nfrom: x3197646b\nto: sx3197646b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197646b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000412a", "title": "Object Type: triplex_line\nname: tpx_tpx2000412a0\nfrom: x2000412a\nto: sx2000412a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000412a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785526b", "title": "Object Type: triplex_line\nname: tpx_tpx302374b0\nfrom: x2785526b\nto: sx2785526b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785526b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748839b", "title": "Object Type: triplex_line\nname: tpx_tpx260502b0\nfrom: x2748839b\nto: sx2748839b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748839b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916607c", "title": "Object Type: triplex_line\nname: tpx_tpx321882c0\nfrom: x2916607c\nto: sx2916607c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916607c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860484b", "title": "Object Type: triplex_line\nname: tpx_tpx323255b0\nfrom: x2860484b\nto: sx2860484b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860484b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710537b", "title": "Object Type: triplex_line\nname: tpx_tpx391744b0\nfrom: x2710537b\nto: sx2710537b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710537b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2674051a", "title": "Object Type: triplex_line\nname: tpx_tpx21389831a0\nfrom: x2674051a\nto: sx2674051a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2674051a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000906c", "title": "Object Type: triplex_line\nname: tpx_tpx2000906c0\nfrom: x2000906c\nto: sx2000906c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000906c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2674027b", "title": "Object Type: triplex_line\nname: tpx_tpx21380325b0\nfrom: x2674027b\nto: sx2674027b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2674027b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3065696a", "title": "Object Type: triplex_line\nname: tpx_tpx227921416a0\nfrom: x3065696a\nto: sx3065696a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3065696a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2859403a", "title": "Object Type: triplex_line\nname: tpx_tpx228001810a0\nfrom: x2859403a\nto: sx2859403a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2859403a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178974b", "title": "Object Type: triplex_line\nname: tpx_tpx323399b0\nfrom: x3178974b\nto: sx3178974b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178974b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748130b", "title": "Object Type: triplex_line\nname: tpx_tpx138753b0\nfrom: x2748130b\nto: sx2748130b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748130b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973148a", "title": "Object Type: triplex_line\nname: tpx_tpx339047a0\nfrom: x2973148a\nto: sx2973148a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973148a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3179699b", "title": "Object Type: triplex_line\nname: tpx_tpx21393454b0\nfrom: x3179699b\nto: sx3179699b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3179699b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216347c", "title": "Object Type: triplex_line\nname: tpx_tpx138413c0\nfrom: x3216347c\nto: sx3216347c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216347c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066806c", "title": "Object Type: triplex_line\nname: tpx_tpx275002c0\nfrom: x3066806c\nto: sx3066806c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066806c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804245b", "title": "Object Type: triplex_line\nname: tpx_tpx355598b0\nfrom: x2804245b\nto: sx2804245b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804245b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785516b", "title": "Object Type: triplex_line\nname: tpx_tpx138294b0\nfrom: x2785516b\nto: sx2785516b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785516b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085403a", "title": "Object Type: triplex_line\nname: tpx_tpx293668a0\nfrom: x3085403a\nto: sx3085403a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085403a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3189189b", "title": "Object Type: triplex_line\nname: tpx_tpx293657b0\nfrom: x3189189b\nto: sx3189189b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3189189b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991940c", "title": "Object Type: triplex_line\nname: tpx_tpx28148060c0\nfrom: x2991940c\nto: sx2991940c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991940c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2992657a", "title": "Object Type: triplex_line\nname: tpx_tpx21475841a0\nfrom: x2992657a\nto: sx2992657a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2992657a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197632b", "title": "Object Type: triplex_line\nname: tpx_tpx323266b0\nfrom: x3197632b\nto: sx3197632b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197632b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010556a", "title": "Object Type: triplex_line\nname: tpx_tpx138655a0\nfrom: x3010556a\nto: sx3010556a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010556a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2857591a", "title": "Object Type: triplex_line\nname: tpx_tpx226101460a0\nfrom: x2857591a\nto: sx2857591a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2857591a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2895461a", "title": "Object Type: triplex_line\nname: tpx_tpx294789a0\nfrom: x2895461a\nto: sx2895461a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2895461a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141403a", "title": "Object Type: triplex_line\nname: tpx_tpx21399707a0\nfrom: x3141403a\nto: sx3141403a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141403a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178988b", "title": "Object Type: triplex_line\nname: tpx_tpx339001b0\nfrom: x3178988b\nto: sx3178988b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178988b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3234149c", "title": "Object Type: triplex_line\nname: tpx_tpx227944551c0\nfrom: x3234149c\nto: sx3234149c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 580.00\nemergency_rating_C: 725.00\nconfiguration: tcon_750_triplex_12\n", "to": "sx3234149c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841634b", "title": "Object Type: triplex_line\nname: tpx_tpx392038b0\nfrom: x2841634b\nto: sx2841634b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841634b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729414a", "title": "Object Type: triplex_line\nname: tpx_tpx293655a0\nfrom: x2729414a\nto: sx2729414a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729414a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3195318b", "title": "Object Type: triplex_line\nname: tpx_tpx226194280b0\nfrom: x3195318b\nto: sx3195318b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3195318b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973159a", "title": "Object Type: triplex_line\nname: tpx_tpx21398536a0\nfrom: x2973159a\nto: sx2973159a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973159a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3179678b", "title": "Object Type: triplex_line\nname: tpx_tpx247185b0\nfrom: x3179678b\nto: sx3179678b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3179678b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3179674b", "title": "Object Type: triplex_line\nname: tpx_tpx157716b0\nfrom: x3179674b\nto: sx3179674b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3179674b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991923a", "title": "Object Type: triplex_line\nname: tpx_tpx302735a0\nfrom: x2991923a\nto: sx2991923a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991923a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3315860b", "title": "Object Type: triplex_line\nname: tpx_tpx2223664050b0\nfrom: x3315860b\nto: sx3315860b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3315860b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897800b", "title": "Object Type: triplex_line\nname: tpx_tpx323277b0\nfrom: x2897800b\nto: sx2897800b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897800b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197630a", "title": "Object Type: triplex_line\nname: tpx_tpx138644a0\nfrom: x3197630a\nto: sx3197630a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197630a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216988b", "title": "Object Type: triplex_line\nname: tpx_tpx260590b0\nfrom: x3216988b\nto: sx3216988b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216988b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973165a", "title": "Object Type: triplex_line\nname: tpx_tpx355942a0\nfrom: x2973165a\nto: sx2973165a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973165a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2767414c", "title": "Object Type: triplex_line\nname: tpx_tpx351019c0\nfrom: x2767414c\nto: sx2767414c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2767414c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3728040a", "title": "Object Type: triplex_line\nname: tpx_tpx2224387062a0\nfrom: x3728040a\nto: sx3728040a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3728040a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2730163c", "title": "Object Type: triplex_line\nname: tpx_tpx260481c0\nfrom: x2730163c\nto: sx2730163c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2730163c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973171b", "title": "Object Type: triplex_line\nname: tpx_tpx339012b0\nfrom: x2973171b\nto: sx2973171b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973171b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048946c", "title": "Object Type: triplex_line\nname: tpx_tpx260624c0\nfrom: x3048946c\nto: sx3048946c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048946c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748132a", "title": "Object Type: triplex_line\nname: tpx_tpx302637a0\nfrom: x2748132a\nto: sx2748132a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748132a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160105c", "title": "Object Type: triplex_line\nname: tpx_tpx302811c0\nfrom: x3160105c\nto: sx3160105c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160105c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822866b", "title": "Object Type: triplex_line\nname: tpx_tpx338922b0\nfrom: x2822866b\nto: sx2822866b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822866b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235254c", "title": "Object Type: triplex_line\nname: tpx_tpx441331c0\nfrom: x3235254c\nto: sx3235254c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235254c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048888c", "title": "Object Type: triplex_line\nname: tpx_tpx251856c0\nfrom: x3048888c\nto: sx3048888c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048888c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3234149b", "title": "Object Type: triplex_line\nname: tpx_tpx227944551b0\nfrom: x3234149b\nto: sx3234149b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 580.00\nemergency_rating_B: 725.00\nconfiguration: tcon_750_triplex_12\n", "to": "sx3234149b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785514a", "title": "Object Type: triplex_line\nname: tpx_tpx337675a0\nfrom: x2785514a\nto: sx2785514a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785514a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785517c", "title": "Object Type: triplex_line\nname: tpx_tpx338957c0\nfrom: x2785517c\nto: sx2785517c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785517c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729429a", "title": "Object Type: triplex_line\nname: tpx_tpx293644a0\nfrom: x2729429a\nto: sx2729429a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729429a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3649305a", "title": "Object Type: triplex_line\nname: tpx_tpx2224237718a0\nfrom: x3649305a\nto: sx3649305a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3649305a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048230c", "title": "Object Type: triplex_line\nname: tpx_tpx293490c0\nfrom: x3048230c\nto: sx3048230c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048230c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2913406b", "title": "Object Type: triplex_line\nname: tpx_tpx225940756b0\nfrom: x2913406b\nto: sx2913406b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2913406b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785543b", "title": "Object Type: triplex_line\nname: tpx_tpx321860b0\nfrom: x2785543b\nto: sx2785543b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785543b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673311a", "title": "Object Type: triplex_line\nname: tpx_tpx21397029a0\nfrom: x2673311a\nto: sx2673311a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673311a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785525c", "title": "Object Type: triplex_line\nname: tpx_tpx21396606c0\nfrom: x2785525c\nto: sx2785525c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785525c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235255b", "title": "Object Type: triplex_line\nname: tpx_tpx293519b0\nfrom: x3235255b\nto: sx3235255b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235255b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785547b", "title": "Object Type: triplex_line\nname: tpx_tpx337705b0\nfrom: x2785547b\nto: sx2785547b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785547b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160113b", "title": "Object Type: triplex_line\nname: tpx_tpx323284b0\nfrom: x3160113b\nto: sx3160113b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160113b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991917b", "title": "Object Type: triplex_line\nname: tpx_tpx391757b0\nfrom: x2991917b\nto: sx2991917b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991917b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000704b", "title": "Object Type: triplex_line\nname: tpx_tpx2000704b0\nfrom: x2000704b\nto: sx2000704b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000704b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3086075b", "title": "Object Type: triplex_line\nname: tpx_tpx260463b0\nfrom: x3086075b\nto: sx3086075b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3086075b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2917330a", "title": "Object Type: triplex_line\nname: tpx_tpx260474a0\nfrom: x2917330a\nto: sx2917330a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2917330a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822869a", "title": "Object Type: triplex_line\nname: tpx_tpx338942a0\nfrom: x2822869a\nto: sx2822869a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822869a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254231a", "title": "Object Type: triplex_line\nname: tpx_tpx338988a0\nfrom: x3254231a\nto: sx3254231a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254231a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3142050c", "title": "Object Type: triplex_line\nname: tpx_tpx251865c0\nfrom: x3142050c\nto: sx3142050c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3142050c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029505c", "title": "Object Type: triplex_line\nname: tpx_tpx338966c0\nfrom: x3029505c\nto: sx3029505c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029505c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001011b", "title": "Object Type: triplex_line\nname: tpx_tpx2001011b0\nfrom: x2001011b\nto: sx2001011b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001011b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916620b", "title": "Object Type: triplex_line\nname: tpx_tpx338977b0\nfrom: x2916620b\nto: sx2916620b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916620b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841627a", "title": "Object Type: triplex_line\nname: tpx_tpx337716a0\nfrom: x2841627a\nto: sx2841627a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841627a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235241c", "title": "Object Type: triplex_line\nname: tpx_tpx321888c0\nfrom: x3235241c\nto: sx3235241c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235241c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673313b", "title": "Object Type: triplex_line\nname: tpx_tpx321853b0\nfrom: x2673313b\nto: sx2673313b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673313b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879072b", "title": "Object Type: triplex_line\nname: tpx_tpx337695b0\nfrom: x2879072b\nto: sx2879072b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879072b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2767409b", "title": "Object Type: triplex_line\nname: tpx_tpx21391242b0\nfrom: x2767409b\nto: sx2767409b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2767409b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804249c", "title": "Object Type: triplex_line\nname: tpx_tpx21389962c0\nfrom: x2804249c\nto: sx2804249c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804249c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108406b", "title": "Object Type: triplex_line\nname: tpx_tpx2221108406b0\nfrom: x1108406b\nto: sx1108406b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108406b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3195751a", "title": "Object Type: triplex_line\nname: tpx_tpx293681a0\nfrom: x3195751a\nto: sx3195751a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3195751a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3778577c", "title": "Object Type: triplex_line\nname: tpx_tpx2224490448c0\nfrom: x3778577c\nto: sx3778577c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3778577c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104850c", "title": "Object Type: triplex_line\nname: tpx_tpx260561c0\nfrom: x3104850c\nto: sx3104850c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104850c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935556b", "title": "Object Type: triplex_line\nname: tpx_tpx356064b0\nfrom: x2935556b\nto: sx2935556b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935556b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2917328b", "title": "Object Type: triplex_line\nname: tpx_tpx21389092b0\nfrom: x2917328b\nto: sx2917328b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2917328b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766723a", "title": "Object Type: triplex_line\nname: tpx_tpx391986a0\nfrom: x2766723a\nto: sx2766723a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766723a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085388b", "title": "Object Type: triplex_line\nname: tpx_tpx391746b0\nfrom: x3085388b\nto: sx3085388b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085388b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785519a", "title": "Object Type: triplex_line\nname: tpx_tpx138566a0\nfrom: x2785519a\nto: sx2785519a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785519a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3065665a", "title": "Object Type: triplex_line\nname: tpx_tpx227895952a0\nfrom: x3065665a\nto: sx3065665a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3065665a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000715b", "title": "Object Type: triplex_line\nname: tpx_tpx2000715b0\nfrom: x2000715b\nto: sx2000715b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000715b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001309a", "title": "Object Type: triplex_line\nname: tpx_tpx2001309a0\nfrom: x2001309a\nto: sx2001309a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001309a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2674052c", "title": "Object Type: triplex_line\nname: tpx_tpx21393570c0\nfrom: x2674052c\nto: sx2674052c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2674052c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048937c", "title": "Object Type: triplex_line\nname: tpx_tpx356789c0\nfrom: x3048937c\nto: sx3048937c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048937c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879062c", "title": "Object Type: triplex_line\nname: tpx_tpx21385192c0\nfrom: x2879062c\nto: sx2879062c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879062c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3177665a", "title": "Object Type: triplex_line\nname: tpx_tpx227731863a0\nfrom: x3177665a\nto: sx3177665a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3177665a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785521c", "title": "Object Type: triplex_line\nname: tpx_tpx338931c0\nfrom: x2785521c\nto: sx2785521c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785521c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3198358b", "title": "Object Type: triplex_line\nname: tpx_tpx138797b0\nfrom: x3198358b\nto: sx3198358b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3198358b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822861a", "title": "Object Type: triplex_line\nname: tpx_tpx21015829a0\nfrom: x2822861a\nto: sx2822861a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822861a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916620c", "title": "Object Type: triplex_line\nname: tpx_tpx338977c0\nfrom: x2916620c\nto: sx2916620c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916620c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916602a", "title": "Object Type: triplex_line\nname: tpx_tpx339049a0\nfrom: x2916602a\nto: sx2916602a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916602a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254206b", "title": "Object Type: triplex_line\nname: tpx_tpx355592b0\nfrom: x3254206b\nto: sx3254206b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254206b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066818b", "title": "Object Type: triplex_line\nname: tpx_tpx138751b0\nfrom: x3066818b\nto: sx3066818b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066818b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710509c", "title": "Object Type: triplex_line\nname: tpx_tpx275000c0\nfrom: x2710509c\nto: sx2710509c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710509c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108406a", "title": "Object Type: triplex_line\nname: tpx_tpx2221108406a0\nfrom: x1108406a\nto: sx1108406a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108406a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729206c", "title": "Object Type: triplex_line\nname: tpx_tpx2212168866c0\nfrom: x2729206c\nto: sx2729206c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729206c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3123452c", "title": "Object Type: triplex_line\nname: tpx_tpx260574c0\nfrom: x3123452c\nto: sx3123452c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3123452c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673315a", "title": "Object Type: triplex_line\nname: tpx_tpx247058a0\nfrom: x2673315a\nto: sx2673315a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673315a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3027122a", "title": "Object Type: triplex_line\nname: tpx_tpx226194865a0\nfrom: x3027122a\nto: sx3027122a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3027122a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029498c", "title": "Object Type: triplex_line\nname: tpx_tpx247036c0\nfrom: x3029498c\nto: sx3029498c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029498c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066826b", "title": "Object Type: triplex_line\nname: tpx_tpx339003b0\nfrom: x3066826b\nto: sx3066826b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066826b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841624b", "title": "Object Type: triplex_line\nname: tpx_tpx355604b0\nfrom: x2841624b\nto: sx2841624b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841624b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000913c", "title": "Object Type: triplex_line\nname: tpx_tpx2000913c0\nfrom: x2000913c\nto: sx2000913c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000913c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197631a", "title": "Object Type: triplex_line\nname: tpx_tpx338920a0\nfrom: x3197631a\nto: sx3197631a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197631a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010560b", "title": "Object Type: triplex_line\nname: tpx_tpx338955b0\nfrom: x3010560b\nto: sx3010560b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010560b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197640c", "title": "Object Type: triplex_line\nname: tpx_tpx338944c0\nfrom: x3197640c\nto: sx3197640c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197640c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3159448a", "title": "Object Type: triplex_line\nname: tpx_tpx337684a0\nfrom: x3159448a\nto: sx3159448a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3159448a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954361b", "title": "Object Type: triplex_line\nname: tpx_tpx21383494b0\nfrom: x2954361b\nto: sx2954361b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954361b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3215385c", "title": "Object Type: triplex_line\nname: tpx_tpx21384099c0\nfrom: x3215385c\nto: sx3215385c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3215385c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841639a", "title": "Object Type: triplex_line\nname: tpx_tpx355937a0\nfrom: x2841639a\nto: sx2841639a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841639a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3120504a", "title": "Object Type: triplex_line\nname: tpx_tpx225897846a0\nfrom: x3120504a\nto: sx3120504a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3120504a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3027124c", "title": "Object Type: triplex_line\nname: tpx_tpx226195194c0\nfrom: x3027124c\nto: sx3027124c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3027124c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748135a", "title": "Object Type: triplex_line\nname: tpx_tpx28150172a0\nfrom: x2748135a\nto: sx2748135a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748135a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235256a", "title": "Object Type: triplex_line\nname: tpx_tpx138642a0\nfrom: x3235256a\nto: sx3235256a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235256a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3101787a", "title": "Object Type: triplex_line\nname: tpx_tpx321877a0\nfrom: x3101787a\nto: sx3101787a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3101787a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141400a", "title": "Object Type: triplex_line\nname: tpx_tpx138313a0\nfrom: x3141400a\nto: sx3141400a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141400a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916603b", "title": "Object Type: triplex_line\nname: tpx_tpx323403b0\nfrom: x2916603b\nto: sx2916603b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916603b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141395c", "title": "Object Type: triplex_line\nname: tpx_tpx28149184c0\nfrom: x3141395c\nto: sx3141395c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141395c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122818c", "title": "Object Type: triplex_line\nname: tpx_tpx28120183c0\nfrom: x3122818c\nto: sx3122818c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122818c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916620a", "title": "Object Type: triplex_line\nname: tpx_tpx338977a0\nfrom: x2916620a\nto: sx2916620a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916620a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3030205c", "title": "Object Type: triplex_line\nname: tpx_tpx21390038c0\nfrom: x3030205c\nto: sx3030205c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3030205c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254228b", "title": "Object Type: triplex_line\nname: tpx_tpx325474b0\nfrom: x3254228b\nto: sx3254228b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254228b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2895449c", "title": "Object Type: triplex_line\nname: tpx_tpx226193134c0\nfrom: x2895449c\nto: sx2895449c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2895449c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2955081a", "title": "Object Type: triplex_line\nname: tpx_tpx260508a0\nfrom: x2955081a\nto: sx2955081a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2955081a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2859391b", "title": "Object Type: triplex_line\nname: tpx_tpx227989724b0\nfrom: x2859391b\nto: sx2859391b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2859391b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3215385b", "title": "Object Type: triplex_line\nname: tpx_tpx21384099b0\nfrom: x3215385b\nto: sx3215385b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3215385b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3008232b", "title": "Object Type: triplex_line\nname: tpx_tpx226192492b0\nfrom: x3008232b\nto: sx3008232b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3008232b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841618a", "title": "Object Type: triplex_line\nname: tpx_tpx337673a0\nfrom: x2841618a\nto: sx2841618a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841618a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766727b", "title": "Object Type: triplex_line\nname: tpx_tpx302367b0\nfrom: x2766727b\nto: sx2766727b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766727b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3030203c", "title": "Object Type: triplex_line\nname: tpx_tpx260639c0\nfrom: x3030203c\nto: sx3030203c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3030203c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2861197c", "title": "Object Type: triplex_line\nname: tpx_tpx21474711c0\nfrom: x2861197c\nto: sx2861197c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2861197c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2814529a", "title": "Object Type: triplex_line\nname: tpx_tpx28120126a0\nfrom: x2814529a\nto: sx2814529a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2814529a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216350a", "title": "Object Type: triplex_line\nname: tpx_tpx391977a0\nfrom: x3216350a\nto: sx3216350a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216350a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197628c", "title": "Object Type: triplex_line\nname: tpx_tpx138651c0\nfrom: x3197628c\nto: sx3197628c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197628c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2989564b", "title": "Object Type: triplex_line\nname: tpx_tpx323286b0\nfrom: x2989564b\nto: sx2989564b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2989564b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3195310a", "title": "Object Type: triplex_line\nname: tpx_tpx226192185a0\nfrom: x3195310a\nto: sx3195310a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3195310a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916609c", "title": "Object Type: triplex_line\nname: tpx_tpx138346c0\nfrom: x2916609c\nto: sx2916609c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916609c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973161a", "title": "Object Type: triplex_line\nname: tpx_tpx293592a0\nfrom: x2973161a\nto: sx2973161a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973161a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841616a", "title": "Object Type: triplex_line\nname: tpx_tpx21031684a0\nfrom: x2841616a\nto: sx2841616a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841616a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2936268c", "title": "Object Type: triplex_line\nname: tpx_tpx223655c0\nfrom: x2936268c\nto: sx2936268c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2936268c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2861223b", "title": "Object Type: triplex_line\nname: tpx_tpx260461b0\nfrom: x2861223b\nto: sx2861223b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2861223b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000706b", "title": "Object Type: triplex_line\nname: tpx_tpx2000706b0\nfrom: x2000706b\nto: sx2000706b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000706b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3125349c", "title": "Object Type: triplex_line\nname: tpx_tpx226193698c0\nfrom: x3125349c\nto: sx3125349c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3125349c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2839305a", "title": "Object Type: triplex_line\nname: tpx_tpx28150292a0\nfrom: x2839305a\nto: sx2839305a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2839305a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3102286b", "title": "Object Type: triplex_line\nname: tpx_tpx226308729b0\nfrom: x3102286b\nto: sx3102286b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3102286b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748128c", "title": "Object Type: triplex_line\nname: tpx_tpx337629c0\nfrom: x2748128c\nto: sx2748128c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748128c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104117c", "title": "Object Type: triplex_line\nname: tpx_tpx338964c0\nfrom: x3104117c\nto: sx3104117c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104117c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2745811c", "title": "Object Type: triplex_line\nname: tpx_tpx251863c0\nfrom: x2745811c\nto: sx2745811c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2745811c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785538a", "title": "Object Type: triplex_line\nname: tpx_tpx338986a0\nfrom: x2785538a\nto: sx2785538a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785538a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197644a", "title": "Object Type: triplex_line\nname: tpx_tpx138771a0\nfrom: x3197644a\nto: sx3197644a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197644a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729434b", "title": "Object Type: triplex_line\nname: tpx_tpx321851b0\nfrom: x2729434b\nto: sx2729434b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729434b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160104b", "title": "Object Type: triplex_line\nname: tpx_tpx337707b0\nfrom: x3160104b\nto: sx3160104b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160104b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691947a", "title": "Object Type: triplex_line\nname: tpx_tpx337718a0\nfrom: x2691947a\nto: sx2691947a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691947a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766746c", "title": "Object Type: triplex_line\nname: tpx_tpx321886c0\nfrom: x2766746c\nto: sx2766746c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766746c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104133a", "title": "Object Type: triplex_line\nname: tpx_tpx293483a0\nfrom: x3104133a\nto: sx3104133a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104133a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108404b", "title": "Object Type: triplex_line\nname: tpx_tpx2221108404b0\nfrom: x1108404b\nto: sx1108404b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108404b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2684420b", "title": "Object Type: triplex_line\nname: tpx_tpx225498968b0\nfrom: x2684420b\nto: sx2684420b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2684420b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066813b", "title": "Object Type: triplex_line\nname: tpx_tpx337693b0\nfrom: x3066813b\nto: sx3066813b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066813b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2917255c", "title": "Object Type: triplex_line\nname: tpx_tpx21386065c0\nfrom: x2917255c\nto: sx2917255c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2917255c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2914323b", "title": "Object Type: triplex_line\nname: tpx_tpx355376b0\nfrom: x2914323b\nto: sx2914323b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2914323b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3177894a", "title": "Object Type: triplex_line\nname: tpx_tpx227903012a0\nfrom: x3177894a\nto: sx3177894a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3177894a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841628a", "title": "Object Type: triplex_line\nname: tpx_tpx28120786a0\nfrom: x2841628a\nto: sx2841628a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841628a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122816b", "title": "Object Type: triplex_line\nname: tpx_tpx356062b0\nfrom: x3122816b\nto: sx3122816b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122816b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991902b", "title": "Object Type: triplex_line\nname: tpx_tpx391748b0\nfrom: x2991902b\nto: sx2991902b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991902b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804283a", "title": "Object Type: triplex_line\nname: tpx_tpx138564a0\nfrom: x2804283a\nto: sx2804283a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804283a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2814529b", "title": "Object Type: triplex_line\nname: tpx_tpx28120126b0\nfrom: x2814529b\nto: sx2814529b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2814529b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001307a", "title": "Object Type: triplex_line\nname: tpx_tpx2001307a0\nfrom: x2001307a\nto: sx2001307a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001307a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000902c", "title": "Object Type: triplex_line\nname: tpx_tpx2000902c0\nfrom: x2000902c\nto: sx2000902c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000902c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785531a", "title": "Object Type: triplex_line\nname: tpx_tpx21399809a0\nfrom: x2785531a\nto: sx2785531a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785531a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879074a", "title": "Object Type: triplex_line\nname: tpx_tpx310560a0\nfrom: x2879074a\nto: sx2879074a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879074a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804256b", "title": "Object Type: triplex_line\nname: tpx_tpx321840b0\nfrom: x2804256b\nto: sx2804256b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804256b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2823611a", "title": "Object Type: triplex_line\nname: tpx_tpx21386877a0\nfrom: x2823611a\nto: sx2823611a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2823611a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2728247a", "title": "Object Type: triplex_line\nname: tpx_tpx337729a0\nfrom: x2728247a\nto: sx2728247a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2728247a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108404a", "title": "Object Type: triplex_line\nname: tpx_tpx2221108404a0\nfrom: x1108404a\nto: sx1108404a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108404a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048196b", "title": "Object Type: triplex_line\nname: tpx_tpx138237b0\nfrom: x3048196b\nto: sx3048196b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048196b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2898457a", "title": "Object Type: triplex_line\nname: tpx_tpx260594a0\nfrom: x2898457a\nto: sx2898457a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2898457a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048214a", "title": "Object Type: triplex_line\nname: tpx_tpx302474a0\nfrom: x3048214a\nto: sx3048214a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048214a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3236004c", "title": "Object Type: triplex_line\nname: tpx_tpx260572c0\nfrom: x3236004c\nto: sx3236004c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3236004c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3728043a", "title": "Object Type: triplex_line\nname: tpx_tpx2224387138a0\nfrom: x3728043a\nto: sx3728043a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3728043a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785535b", "title": "Object Type: triplex_line\nname: tpx_tpx339005b0\nfrom: x2785535b\nto: sx2785535b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785535b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197642c", "title": "Object Type: triplex_line\nname: tpx_tpx391979c0\nfrom: x3197642c\nto: sx3197642c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197642c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991912a", "title": "Object Type: triplex_line\nname: tpx_tpx247056a0\nfrom: x2991912a\nto: sx2991912a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991912a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991901b", "title": "Object Type: triplex_line\nname: tpx_tpx354851b0\nfrom: x2991901b\nto: sx2991901b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991901b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141399c", "title": "Object Type: triplex_line\nname: tpx_tpx302804c0\nfrom: x3141399c\nto: sx3141399c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141399c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000915c", "title": "Object Type: triplex_line\nname: tpx_tpx2000915c0\nfrom: x2000915c\nto: sx2000915c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000915c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029510b", "title": "Object Type: triplex_line\nname: tpx_tpx355606b0\nfrom: x3029510b\nto: sx3029510b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029510b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048205c", "title": "Object Type: triplex_line\nname: tpx_tpx274994c0\nfrom: x3048205c\nto: sx3048205c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048205c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3143999a", "title": "Object Type: triplex_line\nname: tpx_tpx226193696a0\nfrom: x3143999a\nto: sx3143999a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3143999a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160793c", "title": "Object Type: triplex_line\nname: tpx_tpx28147899c0\nfrom: x3160793c\nto: sx3160793c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160793c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3027133a", "title": "Object Type: triplex_line\nname: tpx_tpx226101449a0\nfrom: x3027133a\nto: sx3027133a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3027133a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122821b", "title": "Object Type: triplex_line\nname: tpx_tpx338953b0\nfrom: x3122821b\nto: sx3122821b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122821b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822873b", "title": "Object Type: triplex_line\nname: tpx_tpx338999b0\nfrom: x2822873b\nto: sx2822873b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822873b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2728247b", "title": "Object Type: triplex_line\nname: tpx_tpx337729b0\nfrom: x2728247b\nto: sx2728247b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2728247b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691973a", "title": "Object Type: triplex_line\nname: tpx_tpx355935a0\nfrom: x2691973a\nto: sx2691973a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691973a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973158c", "title": "Object Type: triplex_line\nname: tpx_tpx138259c0\nfrom: x2973158c\nto: sx2973158c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973158c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935557a", "title": "Object Type: triplex_line\nname: tpx_tpx21397005a0\nfrom: x2935557a\nto: sx2935557a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935557a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897769c", "title": "Object Type: triplex_line\nname: tpx_tpx337660c0\nfrom: x2897769c\nto: sx2897769c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897769c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254205c", "title": "Object Type: triplex_line\nname: tpx_tpx302672c0\nfrom: x3254205c\nto: sx3254205c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254205c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879752b", "title": "Object Type: triplex_line\nname: tpx_tpx330122b0\nfrom: x2879752b\nto: sx2879752b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879752b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2983432a", "title": "Object Type: triplex_line\nname: tpx_tpx225534325a0\nfrom: x2983432a\nto: sx2983432a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2983432a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691936a", "title": "Object Type: triplex_line\nname: tpx_tpx356009a0\nfrom: x2691936a\nto: sx2691936a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691936a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879767b", "title": "Object Type: triplex_line\nname: tpx_tpx260496b0\nfrom: x2879767b\nto: sx2879767b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879767b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048203b", "title": "Object Type: triplex_line\nname: tpx_tpx323273b0\nfrom: x3048203b\nto: sx3048203b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048203b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973149b", "title": "Object Type: triplex_line\nname: tpx_tpx325472b0\nfrom: x2973149b\nto: sx2973149b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973149b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3176660b", "title": "Object Type: triplex_line\nname: tpx_tpx226193892b0\nfrom: x3176660b\nto: sx3176660b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3176660b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860486c", "title": "Object Type: triplex_line\nname: tpx_tpx28127390c0\nfrom: x2860486c\nto: sx2860486c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860486c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2745806c", "title": "Object Type: triplex_line\nname: tpx_tpx226194262c0\nfrom: x2745806c\nto: sx2745806c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2745806c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785537a", "title": "Object Type: triplex_line\nname: tpx_tpx338975a0\nfrom: x2785537a\nto: sx2785537a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785537a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235273b", "title": "Object Type: triplex_line\nname: tpx_tpx339016b0\nfrom: x3235273b\nto: sx3235273b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235273b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254207a", "title": "Object Type: triplex_line\nname: tpx_tpx337671a0\nfrom: x3254207a\nto: sx3254207a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254207a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2728247c", "title": "Object Type: triplex_line\nname: tpx_tpx337729c0\nfrom: x2728247c\nto: sx2728247c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2728247c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001209c", "title": "Object Type: triplex_line\nname: tpx_tpx2001209c0\nfrom: x2001209c\nto: sx2001209c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001209c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2764411c", "title": "Object Type: triplex_line\nname: tpx_tpx226010605c0\nfrom: x2764411c\nto: sx2764411c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2764411c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879071b", "title": "Object Type: triplex_line\nname: tpx_tpx337701b0\nfrom: x2879071b\nto: sx2879071b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879071b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254220c", "title": "Object Type: triplex_line\nname: tpx_tpx138717c0\nfrom: x3254220c\nto: sx3254220c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254220c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766748a", "title": "Object Type: triplex_line\nname: tpx_tpx21470326a0\nfrom: x2766748a\nto: sx2766748a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766748a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710512b", "title": "Object Type: triplex_line\nname: tpx_tpx323280b0\nfrom: x2710512b\nto: sx2710512b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710512b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673323c", "title": "Object Type: triplex_line\nname: tpx_tpx355438c0\nfrom: x2673323c\nto: sx2673323c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673323c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235945c", "title": "Object Type: triplex_line\nname: tpx_tpx356796c0\nfrom: x3235945c\nto: sx3235945c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235945c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954350c", "title": "Object Type: triplex_line\nname: tpx_tpx302809c0\nfrom: x2954350c\nto: sx2954350c\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954350c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3198355b", "title": "Object Type: triplex_line\nname: tpx_tpx207288b0\nfrom: x3198355b\nto: sx3198355b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3198355b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822867b", "title": "Object Type: triplex_line\nname: tpx_tpx21386552b0\nfrom: x2822867b\nto: sx2822867b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822867b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879055c", "title": "Object Type: triplex_line\nname: tpx_tpx138465c0\nfrom: x2879055c\nto: sx2879055c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879055c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085399c", "title": "Object Type: triplex_line\nname: tpx_tpx302862c0\nfrom: x3085399c\nto: sx3085399c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085399c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085393c", "title": "Object Type: triplex_line\nname: tpx_tpx337627c0\nfrom: x3085393c\nto: sx3085393c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085393c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160117b", "title": "Object Type: triplex_line\nname: tpx_tpx21357901b0\nfrom: x3160117b\nto: sx3160117b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160117b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122847a", "title": "Object Type: triplex_line\nname: tpx_tpx21483138a0\nfrom: x3122847a\nto: sx3122847a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122847a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822872b", "title": "Object Type: triplex_line\nname: tpx_tpx338950b0\nfrom: x2822872b\nto: sx2822872b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822872b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991911c", "title": "Object Type: triplex_line\nname: tpx_tpx138258c0\nfrom: x2991911c\nto: sx2991911c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991911c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3030200c", "title": "Object Type: triplex_line\nname: tpx_tpx260554c0\nfrom: x3030200c\nto: sx3030200c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3030200c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897774b", "title": "Object Type: triplex_line\nname: tpx_tpx337691b0\nfrom: x2897774b\nto: sx2897774b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897774b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2692664c", "title": "Object Type: triplex_line\nname: tpx_tpx351021c0\nfrom: x2692664c\nto: sx2692664c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2692664c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673314c", "title": "Object Type: triplex_line\nname: tpx_tpx355778c0\nfrom: x2673314c\nto: sx2673314c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673314c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178978a", "title": "Object Type: triplex_line\nname: tpx_tpx337723a0\nfrom: x3178978a\nto: sx3178978a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178978a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160863a", "title": "Object Type: triplex_line\nname: tpx_tpx223660a0\nfrom: x3160863a\nto: sx3160863a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160863a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748127a", "title": "Object Type: triplex_line\nname: tpx_tpx338919a0\nfrom: x2748127a\nto: sx2748127a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748127a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001305a", "title": "Object Type: triplex_line\nname: tpx_tpx2001305a0\nfrom: x2001305a\nto: sx2001305a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001305a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2842390c", "title": "Object Type: triplex_line\nname: tpx_tpx21325725c0\nfrom: x2842390c\nto: sx2842390c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2842390c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108403c", "title": "Object Type: triplex_line\nname: tpx_tpx2221108403c0\nfrom: x1108403c\nto: sx1108403c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108403c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916605c", "title": "Object Type: triplex_line\nname: tpx_tpx274987c0\nfrom: x2916605c\nto: sx2916605c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916605c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2948732b", "title": "Object Type: triplex_line\nname: tpx_tpx225571845b0\nfrom: x2948732b\nto: sx2948732b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2948732b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2801895b", "title": "Object Type: triplex_line\nname: tpx_tpx226191951b0\nfrom: x2801895b\nto: sx2801895b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2801895b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879089c", "title": "Object Type: triplex_line\nname: tpx_tpx21455388c0\nfrom: x2879089c\nto: sx2879089c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879089c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860477a", "title": "Object Type: triplex_line\nname: tpx_tpx28121587a0\nfrom: x2860477a\nto: sx2860477a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860477a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216361b", "title": "Object Type: triplex_line\nname: tpx_tpx21452406b0\nfrom: x3216361b\nto: sx3216361b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216361b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216368c", "title": "Object Type: triplex_line\nname: tpx_tpx293663c0\nfrom: x3216368c\nto: sx3216368c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216368c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3008237c", "title": "Object Type: triplex_line\nname: tpx_tpx226193838c0\nfrom: x3008237c\nto: sx3008237c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3008237c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235245c", "title": "Object Type: triplex_line\nname: tpx_tpx337712c0\nfrom: x3235245c\nto: sx3235245c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235245c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991907a", "title": "Object Type: triplex_line\nname: tpx_tpx138574a0\nfrom: x2991907a\nto: sx2991907a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991907a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122815b", "title": "Object Type: triplex_line\nname: tpx_tpx321858b0\nfrom: x3122815b\nto: sx3122815b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122815b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729427b", "title": "Object Type: triplex_line\nname: tpx_tpx323249b0\nfrom: x2729427b\nto: sx2729427b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729427b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916617b", "title": "Object Type: triplex_line\nname: tpx_tpx339007b0\nfrom: x2916617b\nto: sx2916617b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916617b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804247b", "title": "Object Type: triplex_line\nname: tpx_tpx391737b0\nfrom: x2804247b\nto: sx2804247b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804247b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3214112b", "title": "Object Type: triplex_line\nname: tpx_tpx226881057b0\nfrom: x3214112b\nto: sx3214112b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3214112b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048965b", "title": "Object Type: triplex_line\nname: tpx_tpx260641b0\nfrom: x3048965b\nto: sx3048965b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048965b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710510c", "title": "Object Type: triplex_line\nname: tpx_tpx138650c0\nfrom: x2710510c\nto: sx2710510c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710510c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3649298a", "title": "Object Type: triplex_line\nname: tpx_tpx2224237384a0\nfrom: x3649298a\nto: sx3649298a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3649298a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108403b", "title": "Object Type: triplex_line\nname: tpx_tpx2221108403b0\nfrom: x1108403b\nto: sx1108403b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108403b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879065b", "title": "Object Type: triplex_line\nname: tpx_tpx247126b0\nfrom: x2879065b\nto: sx2879065b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879065b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897792a", "title": "Object Type: triplex_line\nname: tpx_tpx338985a0\nfrom: x2897792a\nto: sx2897792a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897792a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822868a", "title": "Object Type: triplex_line\nname: tpx_tpx21397544a0\nfrom: x2822868a\nto: sx2822868a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822868a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3727707a", "title": "Object Type: triplex_line\nname: tpx_tpx2224386750a0\nfrom: x3727707a\nto: sx3727707a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3727707a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066817a", "title": "Object Type: triplex_line\nname: tpx_tpx21373784a0\nfrom: x3066817a\nto: sx3066817a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066817a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729424a", "title": "Object Type: triplex_line\nname: tpx_tpx339018a0\nfrom: x2729424a\nto: sx2729424a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729424a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897781a", "title": "Object Type: triplex_line\nname: tpx_tpx138770a0\nfrom: x2897781a\nto: sx2897781a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897781a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2955005b", "title": "Object Type: triplex_line\nname: tpx_tpx260589b0\nfrom: x2955005b\nto: sx2955005b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2955005b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673303c", "title": "Object Type: triplex_line\nname: tpx_tpx338963c0\nfrom: x2673303c\nto: sx2673303c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673303c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3086074c", "title": "Object Type: triplex_line\nname: tpx_tpx260532c0\nfrom: x3086074c\nto: sx3086074c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3086074c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2989565a", "title": "Object Type: triplex_line\nname: tpx_tpx21389237a0\nfrom: x2989565a\nto: sx2989565a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2989565a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954355a", "title": "Object Type: triplex_line\nname: tpx_tpx293672a0\nfrom: x2954355a\nto: sx2954355a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954355a", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q16642", "title": "Object Type: overhead_line\nname: line_cap_3a\nfrom: q16642\nto: q16642_cap\nphases: A\nlength: 0.0033\ncontinuous_rating_A: 400.00\nemergency_rating_A: 600.00\nconfiguration: lcon_cap_3a_PUZ_A\n", "to": "q16642_cap", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197634b", "title": "Object Type: triplex_line\nname: tpx_tpx355767b0\nfrom: x3197634b\nto: sx3197634b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197634b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973155a", "title": "Object Type: triplex_line\nname: tpx_tpx338898a0\nfrom: x2973155a\nto: sx2973155a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973155a", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q16642", "title": "Object Type: overhead_line\nname: line_cap_3c\nfrom: q16642\nto: q16642_cap\nphases: C\nlength: 0.0033\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\nconfiguration: lcon_cap_3c_PUZ_C\n", "to": "q16642_cap", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916627a", "title": "Object Type: triplex_line\nname: tpx_tpx138563a0\nfrom: x2916627a\nto: sx2916627a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916627a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2806553c", "title": "Object Type: triplex_line\nname: tpx_tpx227411655c0\nfrom: x2806553c\nto: sx2806553c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2806553c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160100b", "title": "Object Type: triplex_line\nname: tpx_tpx321847b0\nfrom: x3160100b\nto: sx3160100b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160100b", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q16642", "title": "Object Type: overhead_line\nname: line_cap_3b\nfrom: q16642\nto: q16642_cap\nphases: B\nlength: 0.0033\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\nconfiguration: lcon_cap_3b_PUZ_B\n", "to": "q16642_cap", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3263051c", "title": "Object Type: triplex_line\nname: tpx_tpx2212371533c0\nfrom: x3263051c\nto: sx3263051c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3263051c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991919a", "title": "Object Type: triplex_line\nname: tpx_tpx302400a0\nfrom: x2991919a\nto: sx2991919a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991919a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000712b", "title": "Object Type: triplex_line\nname: tpx_tpx2000712b0\nfrom: x2000712b\nto: sx2000712b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000712b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3215340a", "title": "Object Type: triplex_line\nname: tpx_tpx228057846a0\nfrom: x3215340a\nto: sx3215340a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3215340a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066819a", "title": "Object Type: triplex_line\nname: tpx_tpx302677a0\nfrom: x3066819a\nto: sx3066819a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066819a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2745799c", "title": "Object Type: triplex_line\nname: tpx_tpx226191779c0\nfrom: x2745799c\nto: sx2745799c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2745799c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2801902b", "title": "Object Type: triplex_line\nname: tpx_tpx226194002b0\nfrom: x2801902b\nto: sx2801902b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2801902b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141389a", "title": "Object Type: triplex_line\nname: tpx_tpx356007a0\nfrom: x3141389a\nto: sx3141389a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141389a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104856a", "title": "Object Type: triplex_line\nname: tpx_tpx260467a0\nfrom: x3104856a\nto: sx3104856a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104856a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3091052a", "title": "Object Type: triplex_line\nname: tpx_tpx228532641a0\nfrom: x3091052a\nto: sx3091052a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3091052a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000405a", "title": "Object Type: triplex_line\nname: tpx_tpx2000405a0\nfrom: x2000405a\nto: sx2000405a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000405a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973150a", "title": "Object Type: triplex_line\nname: tpx_tpx21380528a0\nfrom: x2973150a\nto: sx2973150a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973150a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001207c", "title": "Object Type: triplex_line\nname: tpx_tpx2001207c0\nfrom: x2001207c\nto: sx2001207c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001207c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2955077c", "title": "Object Type: triplex_line\nname: tpx_tpx260543c0\nfrom: x2955077c\nto: sx2955077c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2955077c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108403a", "title": "Object Type: triplex_line\nname: tpx_tpx2221108403a0\nfrom: x1108403a\nto: sx1108403a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108403a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3727708a", "title": "Object Type: triplex_line\nname: tpx_tpx2224386815a0\nfrom: x3727708a\nto: sx3727708a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3727708a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3120376a", "title": "Object Type: triplex_line\nname: tpx_tpx226163467a0\nfrom: x3120376a\nto: sx3120376a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3120376a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691948b", "title": "Object Type: triplex_line\nname: tpx_tpx337703b0\nfrom: x2691948b\nto: sx2691948b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691948b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3251808a", "title": "Object Type: triplex_line\nname: tpx_tpx226029836a0\nfrom: x3251808a\nto: sx3251808a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3251808a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235266c", "title": "Object Type: triplex_line\nname: tpx_tpx302807c0\nfrom: x3235266c\nto: sx3235266c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235266c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085410b", "title": "Object Type: triplex_line\nname: tpx_tpx339097b0\nfrom: x3085410b\nto: sx3085410b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085410b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897791b", "title": "Object Type: triplex_line\nname: tpx_tpx323282b0\nfrom: x2897791b\nto: sx2897791b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897791b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2692600c", "title": "Object Type: triplex_line\nname: tpx_tpx356798c0\nfrom: x2692600c\nto: sx2692600c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2692600c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197627c", "title": "Object Type: triplex_line\nname: tpx_tpx337625c0\nfrom: x3197627c\nto: sx3197627c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197627c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048227a", "title": "Object Type: triplex_line\nname: tpx_tpx337647a0\nfrom: x3048227a\nto: sx3048227a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048227a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2936271a", "title": "Object Type: triplex_line\nname: tpx_tpx260476a0\nfrom: x2936271a\nto: sx2936271a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2936271a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673326b", "title": "Object Type: triplex_line\nname: tpx_tpx355601b0\nfrom: x2673326b\nto: sx2673326b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673326b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001314a", "title": "Object Type: triplex_line\nname: tpx_tpx2001314a0\nfrom: x2001314a\nto: sx2001314a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001314a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000910c", "title": "Object Type: triplex_line\nname: tpx_tpx2000910c0\nfrom: x2000910c\nto: sx2000910c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000910c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122819c", "title": "Object Type: triplex_line\nname: tpx_tpx302860c0\nfrom: x3122819c\nto: sx3122819c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122819c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2989571a", "title": "Object Type: triplex_line\nname: tpx_tpx225991691a0\nfrom: x2989571a\nto: sx2989571a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2989571a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3215385a", "title": "Object Type: triplex_line\nname: tpx_tpx21384099a0\nfrom: x3215385a\nto: sx3215385a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3215385a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160115b", "title": "Object Type: triplex_line\nname: tpx_tpx338994b0\nfrom: x3160115b\nto: sx3160115b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160115b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2688692b", "title": "Object Type: triplex_line\nname: tpx_tpx225918926b0\nfrom: x2688692b\nto: sx2688692b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2688692b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2692633c", "title": "Object Type: triplex_line\nname: tpx_tpx328364c0\nfrom: x2692633c\nto: sx2692633c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2692633c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3142079b", "title": "Object Type: triplex_line\nname: tpx_tpx21249626b0\nfrom: x3142079b\nto: sx3142079b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3142079b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254238b", "title": "Object Type: triplex_line\nname: tpx_tpx293487b0\nfrom: x3254238b\nto: sx3254238b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254238b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3101788a", "title": "Object Type: triplex_line\nname: tpx_tpx321878a0\nfrom: x3101788a\nto: sx3101788a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3101788a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2786204a", "title": "Obj