ect Type: triplex_line\nname: tpx_tpx223662a0\nfrom: x2786204a\nto: sx2786204a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2786204a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935555a", "title": "Object Type: triplex_line\nname: tpx_tpx338917a0\nfrom: x2935555a\nto: sx2935555a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935555a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2970804c", "title": "Object Type: triplex_line\nname: tpx_tpx356787c0\nfrom: x2970804c\nto: sx2970804c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2970804c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897778a", "title": "Object Type: triplex_line\nname: tpx_tpx302468a0\nfrom: x2897778a\nto: sx2897778a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897778a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048209b", "title": "Object Type: triplex_line\nname: tpx_tpx28120195b0\nfrom: x3048209b\nto: sx3048209b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048209b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3231255c", "title": "Object Type: triplex_line\nname: tpx_tpx339051c0\nfrom: x3231255c\nto: sx3231255c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3231255c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066830b", "title": "Object Type: triplex_line\nname: tpx_tpx21469960b0\nfrom: x3066830b\nto: sx3066830b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066830b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673306c", "title": "Object Type: triplex_line\nname: tpx_tpx293608c0\nfrom: x2673306c\nto: sx2673306c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673306c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822864c", "title": "Object Type: triplex_line\nname: tpx_tpx274985c0\nfrom: x2822864c\nto: sx2822864c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822864c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3176656a", "title": "Object Type: triplex_line\nname: tpx_tpx226193170a0\nfrom: x3176656a\nto: sx3176656a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3176656a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2726975b", "title": "Object Type: triplex_line\nname: tpx_tpx226193422b0\nfrom: x2726975b\nto: sx2726975b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2726975b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2692654a", "title": "Object Type: triplex_line\nname: tpx_tpx260487a0\nfrom: x2692654a\nto: sx2692654a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2692654a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001303a", "title": "Object Type: triplex_line\nname: tpx_tpx2001303a0\nfrom: x2001303a\nto: sx2001303a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001303a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3231269b", "title": "Object Type: triplex_line\nname: tpx_tpx225684682b0\nfrom: x3231269b\nto: sx3231269b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3231269b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2690868c", "title": "Object Type: triplex_line\nname: tpx_tpx227917127c0\nfrom: x2690868c\nto: sx2690868c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2690868c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141401a", "title": "Object Type: triplex_line\nname: tpx_tpx338970a0\nfrom: x3141401a\nto: sx3141401a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141401a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3101782a", "title": "Object Type: triplex_line\nname: tpx_tpx356808a0\nfrom: x3101782a\nto: sx3101782a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3101782a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3159037b", "title": "Object Type: triplex_line\nname: tpx_tpx323391b0\nfrom: x3159037b\nto: sx3159037b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3159037b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001009b", "title": "Object Type: triplex_line\nname: tpx_tpx2001009b0\nfrom: x2001009b\nto: sx2001009b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001009b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3179650b", "title": "Object Type: triplex_line\nname: tpx_tpx251828b0\nfrom: x3179650b\nto: sx3179650b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3179650b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010565c", "title": "Object Type: triplex_line\nname: tpx_tpx138343c0\nfrom: x3010565c\nto: sx3010565c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010565c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3728037a", "title": "Object Type: triplex_line\nname: tpx_tpx2224386946a0\nfrom: x3728037a\nto: sx3728037a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3728037a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3067478a", "title": "Object Type: triplex_line\nname: tpx_tpx260598a0\nfrom: x3067478a\nto: sx3067478a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3067478a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860506b", "title": "Object Type: triplex_line\nname: tpx_tpx321856b0\nfrom: x2860506b\nto: sx2860506b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860506b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254209c", "title": "Object Type: triplex_line\nname: tpx_tpx337714c0\nfrom: x3254209c\nto: sx3254209c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254209c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860481c", "title": "Object Type: triplex_line\nname: tpx_tpx338908c0\nfrom: x2860481c\nto: sx2860481c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860481c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2692661a", "title": "Object Type: triplex_line\nname: tpx_tpx260650a0\nfrom: x2692661a\nto: sx2692661a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2692661a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954339b", "title": "Object Type: triplex_line\nname: tpx_tpx391739b0\nfrom: x2954339b\nto: sx2954339b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954339b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000703b", "title": "Object Type: triplex_line\nname: tpx_tpx2000703b0\nfrom: x2000703b\nto: sx2000703b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000703b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2952013a", "title": "Object Type: triplex_line\nname: tpx_tpx355843a0\nfrom: x2952013a\nto: sx2952013a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2952013a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2952003b", "title": "Object Type: triplex_line\nname: tpx_tpx337614b0\nfrom: x2952003b\nto: sx2952003b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2952003b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254208c", "title": "Object Type: triplex_line\nname: tpx_tpx338961c0\nfrom: x3254208c\nto: sx3254208c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254208c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841632b", "title": "Object Type: triplex_line\nname: tpx_tpx338972b0\nfrom: x2841632b\nto: sx2841632b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841632b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3030126c", "title": "Object Type: triplex_line\nname: tpx_tpx260576c0\nfrom: x3030126c\nto: sx3030126c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3030126c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3198348a", "title": "Object Type: triplex_line\nname: tpx_tpx260552a0\nfrom: x3198348a\nto: sx3198348a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3198348a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104121a", "title": "Object Type: triplex_line\nname: tpx_tpx138561a0\nfrom: x3104121a\nto: sx3104121a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104121a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178975b", "title": "Object Type: triplex_line\nname: tpx_tpx321845b0\nfrom: x3178975b\nto: sx3178975b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178975b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3030204a", "title": "Object Type: triplex_line\nname: tpx_tpx52107636a0\nfrom: x3030204a\nto: sx3030204a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3030204a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197637c", "title": "Object Type: triplex_line\nname: tpx_tpx138585c0\nfrom: x3197637c\nto: sx3197637c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197637c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000407a", "title": "Object Type: triplex_line\nname: tpx_tpx2000407a0\nfrom: x2000407a\nto: sx2000407a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000407a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178971a", "title": "Object Type: triplex_line\nname: tpx_tpx338896a0\nfrom: x3178971a\nto: sx3178971a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178971a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2689678b", "title": "Object Type: triplex_line\nname: tpx_tpx226192762b0\nfrom: x2689678b\nto: sx2689678b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2689678b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954354a", "title": "Object Type: triplex_line\nname: tpx_tpx302675a0\nfrom: x2954354a\nto: sx2954354a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954354a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973169a", "title": "Object Type: triplex_line\nname: tpx_tpx21397304a0\nfrom: x2973169a\nto: sx2973169a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973169a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000714b", "title": "Object Type: triplex_line\nname: tpx_tpx2000714b0\nfrom: x2000714b\nto: sx2000714b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000714b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804253a", "title": "Object Type: triplex_line\nname: tpx_tpx21396254a0\nfrom: x2804253a\nto: sx2804253a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804253a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710513b", "title": "Object Type: triplex_line\nname: tpx_tpx325245b0\nfrom: x2710513b\nto: sx2710513b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710513b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822858b", "title": "Object Type: triplex_line\nname: tpx_tpx355591b0\nfrom: x2822858b\nto: sx2822858b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822858b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001205c", "title": "Object Type: triplex_line\nname: tpx_tpx2001205c0\nfrom: x2001205c\nto: sx2001205c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001205c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841641b", "title": "Object Type: triplex_line\nname: tpx_tpx21380156b0\nfrom: x2841641b\nto: sx2841641b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841641b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691965b", "title": "Object Type: triplex_line\nname: tpx_tpx338983b0\nfrom: x2691965b\nto: sx2691965b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691965b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3086098a", "title": "Object Type: triplex_line\nname: tpx_tpx21474556a0\nfrom: x3086098a\nto: sx3086098a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3086098a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2858163a", "title": "Object Type: triplex_line\nname: tpx_tpx391990a0\nfrom: x2858163a\nto: sx2858163a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2858163a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860491b", "title": "Object Type: triplex_line\nname: tpx_tpx302733b0\nfrom: x2860491b\nto: sx2860491b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860491b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3101789a", "title": "Object Type: triplex_line\nname: tpx_tpx294842a0\nfrom: x3101789a\nto: sx3101789a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3101789a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2917333a", "title": "Object Type: triplex_line\nname: tpx_tpx260632a0\nfrom: x2917333a\nto: sx2917333a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2917333a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3729298a", "title": "Object Type: triplex_line\nname: tpx_tpx2224386617a0\nfrom: x3729298a\nto: sx3729298a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3729298a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197626c", "title": "Object Type: triplex_line\nname: tpx_tpx337623c0\nfrom: x3197626c\nto: sx3197626c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197626c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001312a", "title": "Object Type: triplex_line\nname: tpx_tpx2001312a0\nfrom: x2001312a\nto: sx2001312a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001312a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729413a", "title": "Object Type: triplex_line\nname: tpx_tpx21397067a0\nfrom: x2729413a\nto: sx2729413a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729413a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935567b", "title": "Object Type: triplex_line\nname: tpx_tpx338992b0\nfrom: x2935567b\nto: sx2935567b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935567b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000414a", "title": "Object Type: triplex_line\nname: tpx_tpx2000414a0\nfrom: x2000414a\nto: sx2000414a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000414a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160861c", "title": "Object Type: triplex_line\nname: tpx_tpx260558c0\nfrom: x3160861c\nto: sx3160861c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160861c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3027116a", "title": "Object Type: triplex_line\nname: tpx_tpx226192684a0\nfrom: x3027116a\nto: sx3027116a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3027116a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691939b", "title": "Object Type: triplex_line\nname: tpx_tpx355589b0\nfrom: x2691939b\nto: sx2691939b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691939b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860480b", "title": "Object Type: triplex_line\nname: tpx_tpx323234b0\nfrom: x2860480b\nto: sx2860480b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860480b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879064a", "title": "Object Type: triplex_line\nname: tpx_tpx138581a0\nfrom: x2879064a\nto: sx2879064a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879064a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2803199c", "title": "Object Type: triplex_line\nname: tpx_tpx227760021c0\nfrom: x2803199c\nto: sx2803199c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2803199c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691944a", "title": "Object Type: triplex_line\nname: tpx_tpx321838a0\nfrom: x2691944a\nto: sx2691944a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691944a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691950c", "title": "Object Type: triplex_line\nname: tpx_tpx138374c0\nfrom: x2691950c\nto: sx2691950c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691950c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2898515c", "title": "Object Type: triplex_line\nname: tpx_tpx260621c0\nfrom: x2898515c\nto: sx2898515c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2898515c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000908c", "title": "Object Type: triplex_line\nname: tpx_tpx2000908c0\nfrom: x2000908c\nto: sx2000908c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000908c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2692660a", "title": "Object Type: triplex_line\nname: tpx_tpx260643a0\nfrom: x2692660a\nto: sx2692660a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2692660a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160107a", "title": "Object Type: triplex_line\nname: tpx_tpx138265a0\nfrom: x3160107a\nto: sx3160107a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160107a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673309c", "title": "Object Type: triplex_line\nname: tpx_tpx138472c0\nfrom: x2673309c\nto: sx2673309c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673309c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001007b", "title": "Object Type: triplex_line\nname: tpx_tpx2001007b0\nfrom: x2001007b\nto: sx2001007b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001007b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104796c", "title": "Object Type: triplex_line\nname: tpx_tpx260569c0\nfrom: x3104796c\nto: sx3104796c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104796c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3645811c", "title": "Object Type: triplex_line\nname: tpx_tpx2224230689c0\nfrom: x3645811c\nto: sx3645811c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3645811c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2767342a", "title": "Object Type: triplex_line\nname: tpx_tpx356802a0\nfrom: x2767342a\nto: sx2767342a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2767342a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748146a", "title": "Object Type: triplex_line\nname: tpx_tpx138570a0\nfrom: x2748146a\nto: sx2748146a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748146a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2803199b", "title": "Object Type: triplex_line\nname: tpx_tpx227760021b0\nfrom: x2803199b\nto: sx2803199b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2803199b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785512b", "title": "Object Type: triplex_line\nname: tpx_tpx323245b0\nfrom: x2785512b\nto: sx2785512b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785512b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954352c", "title": "Object Type: triplex_line\nname: tpx_tpx28127090c0\nfrom: x2954352c\nto: sx2954352c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954352c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2805031c", "title": "Object Type: triplex_line\nname: tpx_tpx260491c0\nfrom: x2805031c\nto: sx2805031c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2805031c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3217064b", "title": "Object Type: triplex_line\nname: tpx_tpx21391390b0\nfrom: x3217064b\nto: sx3217064b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3217064b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3645812c", "title": "Object Type: triplex_line\nname: tpx_tpx2224230754c0\nfrom: x3645812c\nto: sx3645812c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3645812c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216370a", "title": "Object Type: triplex_line\nname: tpx_tpx293521a0\nfrom: x3216370a\nto: sx3216370a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216370a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729428a", "title": "Object Type: triplex_line\nname: tpx_tpx21398402a0\nfrom: x2729428a\nto: sx2729428a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729428a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3065750b", "title": "Object Type: triplex_line\nname: tpx_tpx323389b0\nfrom: x3065750b\nto: sx3065750b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3065750b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122811a", "title": "Object Type: triplex_line\nname: tpx_tpx337669a0\nfrom: x3122811a\nto: sx3122811a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122811a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141393c", "title": "Object Type: triplex_line\nname: tpx_tpx442373c0\nfrom: x3141393c\nto: sx3141393c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141393c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3649297a", "title": "Object Type: triplex_line\nname: tpx_tpx2224237380a0\nfrom: x3649297a\nto: sx3649297a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3649297a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991915b", "title": "Object Type: triplex_line\nname: tpx_tpx392036b0\nfrom: x2991915b\nto: sx2991915b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991915b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001214c", "title": "Object Type: triplex_line\nname: tpx_tpx2001214c0\nfrom: x2001214c\nto: sx2001214c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001214c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235249a", "title": "Object Type: triplex_line\nname: tpx_tpx356014a0\nfrom: x3235249a\nto: sx3235249a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235249a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122825a", "title": "Object Type: triplex_line\nname: tpx_tpx28118808a0\nfrom: x3122825a\nto: sx3122825a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122825a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673322b", "title": "Object Type: triplex_line\nname: tpx_tpx355358b0\nfrom: x2673322b\nto: sx2673322b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673322b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3008248a", "title": "Object Type: triplex_line\nname: tpx_tpx321159a0\nfrom: x3008248a\nto: sx3008248a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3008248a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3142098b", "title": "Object Type: triplex_line\nname: tpx_tpx260501b0\nfrom: x3142098b\nto: sx3142098b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3142098b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160864b", "title": "Object Type: triplex_line\nname: tpx_tpx28127146b0\nfrom: x3160864b\nto: sx3160864b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160864b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2876812a", "title": "Object Type: triplex_line\nname: tpx_tpx321880a0\nfrom: x2876812a\nto: sx2876812a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2876812a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860491a", "title": "Object Type: triplex_line\nname: tpx_tpx302733a0\nfrom: x2860491a\nto: sx2860491a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860491a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3142099b", "title": "Object Type: triplex_line\nname: tpx_tpx157718b0\nfrom: x3142099b\nto: sx3142099b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3142099b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879069a", "title": "Object Type: triplex_line\nname: tpx_tpx338894a0\nfrom: x2879069a\nto: sx2879069a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879069a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3217056a", "title": "Object Type: triplex_line\nname: tpx_tpx218474a0\nfrom: x3217056a\nto: sx3217056a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3217056a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2803199a", "title": "Object Type: triplex_line\nname: tpx_tpx227760021a0\nfrom: x2803199a\nto: sx2803199a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2803199a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216370b", "title": "Object Type: triplex_line\nname: tpx_tpx293521b0\nfrom: x3216370b\nto: sx3216370b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216370b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841619c", "title": "Object Type: triplex_line\nname: tpx_tpx337636c0\nfrom: x2841619c\nto: sx2841619c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841619c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3649299a", "title": "Object Type: triplex_line\nname: tpx_tpx2224237391a0\nfrom: x3649299a\nto: sx3649299a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3649299a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766499c", "title": "Object Type: triplex_line\nname: tpx_tpx2212168880c0\nfrom: x2766499c\nto: sx2766499c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766499c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001203c", "title": "Object Type: triplex_line\nname: tpx_tpx2001203c0\nfrom: x2001203c\nto: sx2001203c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001203c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197645a", "title": "Object Type: triplex_line\nname: tpx_tpx21395962a0\nfrom: x3197645a\nto: sx3197645a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197645a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029520b", "title": "Object Type: triplex_line\nname: tpx_tpx21486213b0\nfrom: x3029520b\nto: sx3029520b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029520b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897766c", "title": "Object Type: triplex_line\nname: tpx_tpx28128007c0\nfrom: x2897766c\nto: sx2897766c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897766c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2820535b", "title": "Object Type: triplex_line\nname: tpx_tpx338981b0\nfrom: x2820535b\nto: sx2820535b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2820535b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122849b", "title": "Object Type: triplex_line\nname: tpx_tpx293423b0\nfrom: x3122849b\nto: sx3122849b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122849b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2786273b", "title": "Object Type: triplex_line\nname: tpx_tpx275247b0\nfrom: x2786273b\nto: sx2786273b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2786273b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841645c", "title": "Object Type: triplex_line\nname: tpx_tpx321893c0\nfrom: x2841645c\nto: sx2841645c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841645c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2746587c", "title": "Object Type: triplex_line\nname: tpx_tpx227653310c0\nfrom: x2746587c\nto: sx2746587c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2746587c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897784b", "title": "Object Type: triplex_line\nname: tpx_tpx247170b0\nfrom: x2897784b\nto: sx2897784b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897784b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3086002c", "title": "Object Type: triplex_line\nname: tpx_tpx356794c0\nfrom: x3086002c\nto: sx3086002c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3086002c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029500a", "title": "Object Type: triplex_line\nname: tpx_tpx391992a0\nfrom: x3029500a\nto: sx3029500a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029500a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2851933c", "title": "Object Type: triplex_line\nname: tpx_tpx21393643c0\nfrom: x2851933c\nto: sx2851933c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2851933c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841623a", "title": "Object Type: triplex_line\nname: tpx_tpx294844a0\nfrom: x2841623a\nto: sx2841623a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841623a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3119793b", "title": "Object Type: triplex_line\nname: tpx_tpx226024307b0\nfrom: x3119793b\nto: sx3119793b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3119793b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216370c", "title": "Object Type: triplex_line\nname: tpx_tpx293521c0\nfrom: x3216370c\nto: sx3216370c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216370c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001310a", "title": "Object Type: triplex_line\nname: tpx_tpx2001310a0\nfrom: x2001310a\nto: sx2001310a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001310a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122823b", "title": "Object Type: triplex_line\nname: tpx_tpx302370b0\nfrom: x3122823b\nto: sx3122823b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122823b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860483b", "title": "Object Type: triplex_line\nname: tpx_tpx21396699b0\nfrom: x2860483b\nto: sx2860483b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860483b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897805a", "title": "Object Type: triplex_line\nname: tpx_tpx21471907a0\nfrom: x2897805a\nto: sx2897805a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897805a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2891575c", "title": "Object Type: triplex_line\nname: tpx_tpx225533423c0\nfrom: x2891575c\nto: sx2891575c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2891575c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2936212a", "title": "Object Type: triplex_line\nname: tpx_tpx356815a0\nfrom: x2936212a\nto: sx2936212a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2936212a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048963b", "title": "Object Type: triplex_line\nname: tpx_tpx260521b0\nfrom: x3048963b\nto: sx3048963b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048963b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235258a", "title": "Object Type: triplex_line\nname: tpx_tpx293652a0\nfrom: x3235258a\nto: sx3235258a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235258a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673331b", "title": "Object Type: triplex_line\nname: tpx_tpx338990b0\nfrom: x2673331b\nto: sx2673331b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673331b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710517a", "title": "Object Type: triplex_line\nname: tpx_tpx310568a0\nfrom: x2710517a\nto: sx2710517a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710517a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235247a", "title": "Object Type: triplex_line\nname: tpx_tpx321836a0\nfrom: x3235247a\nto: sx3235247a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235247a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991916b", "title": "Object Type: triplex_line\nname: tpx_tpx337710b0\nfrom: x2991916b\nto: sx2991916b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991916b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822860b", "title": "Object Type: triplex_line\nname: tpx_tpx323236b0\nfrom: x2822860b\nto: sx2822860b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822860b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104126c", "title": "Object Type: triplex_line\nname: tpx_tpx138372c0\nfrom: x3104126c\nto: sx3104126c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104126c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2851933b", "title": "Object Type: triplex_line\nname: tpx_tpx21393643b0\nfrom: x2851933b\nto: sx2851933b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2851933b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766719a", "title": "Object Type: triplex_line\nname: tpx_tpx21357865a0\nfrom: x2766719a\nto: sx2766719a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766719a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729405b", "title": "Object Type: triplex_line\nname: tpx_tpx21393412b0\nfrom: x2729405b\nto: sx2729405b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729405b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122848c", "title": "Object Type: triplex_line\nname: tpx_tpx21397121c0\nfrom: x3122848c\nto: sx3122848c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122848c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973833b", "title": "Object Type: triplex_line\nname: tpx_tpx260630b0\nfrom: x2973833b\nto: sx2973833b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973833b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897771b", "title": "Object Type: triplex_line\nname: tpx_tpx21148701b0\nfrom: x2897771b\nto: sx2897771b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897771b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879054a", "title": "Object Type: triplex_line\nname: tpx_tpx247061a0\nfrom: x2879054a\nto: sx2879054a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879054a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2952007c", "title": "Object Type: triplex_line\nname: tpx_tpx251859c0\nfrom: x2952007c\nto: sx2952007c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2952007c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104144a", "title": "Object Type: triplex_line\nname: tpx_tpx339020a0\nfrom: x3104144a\nto: sx3104144a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104144a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197625c", "title": "Object Type: triplex_line\nname: tpx_tpx339044c0\nfrom: x3197625c\nto: sx3197625c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197625c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085395a", "title": "Object Type: triplex_line\nname: tpx_tpx21391094a0\nfrom: x3085395a\nto: sx3085395a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085395a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766717c", "title": "Object Type: triplex_line\nname: tpx_tpx138470c0\nfrom: x2766717c\nto: sx2766717c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766717c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3649301a", "title": "Object Type: triplex_line\nname: tpx_tpx2224237643a0\nfrom: x3649301a\nto: sx3649301a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3649301a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897777c", "title": "Object Type: triplex_line\nname: tpx_tpx338937c0\nfrom: x2897777c\nto: sx2897777c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897777c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2801896b", "title": "Object Type: triplex_line\nname: tpx_tpx226191995b0\nfrom: x2801896b\nto: sx2801896b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2801896b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160101a", "title": "Object Type: triplex_line\nname: tpx_tpx337678a0\nfrom: x3160101a\nto: sx3160101a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160101a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001005b", "title": "Object Type: triplex_line\nname: tpx_tpx2001005b0\nfrom: x2001005b\nto: sx2001005b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001005b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010570a", "title": "Object Type: triplex_line\nname: tpx_tpx302392a0\nfrom: x3010570a\nto: sx3010570a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010570a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2936211c", "title": "Object Type: triplex_line\nname: tpx_tpx260567c0\nfrom: x2936211c\nto: sx2936211c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2936211c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2823544a", "title": "Object Type: triplex_line\nname: tpx_tpx356804a0\nfrom: x2823544a\nto: sx2823544a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2823544a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3139366a", "title": "Object Type: triplex_line\nname: tpx_tpx226264795a0\nfrom: x3139366a\nto: sx3139366a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3139366a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973166c", "title": "Object Type: triplex_line\nname: tpx_tpx293665c0\nfrom: x2973166c\nto: sx2973166c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973166c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935553b", "title": "Object Type: triplex_line\nname: tpx_tpx323247b0\nfrom: x2935553b\nto: sx2935553b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935553b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916625b", "title": "Object Type: triplex_line\nname: tpx_tpx21467859b0\nfrom: x2916625b\nto: sx2916625b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916625b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897764b", "title": "Object Type: triplex_line\nname: tpx_tpx391750b0\nfrom: x2897764b\nto: sx2897764b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897764b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2851933a", "title": "Object Type: triplex_line\nname: tpx_tpx21393643a0\nfrom: x2851933a\nto: sx2851933a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2851933a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3082988b", "title": "Object Type: triplex_line\nname: tpx_tpx226195153b0\nfrom: x3082988b\nto: sx3082988b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3082988b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216123a", "title": "Object Type: triplex_line\nname: tpx_tpx338926a0\nfrom: x3216123a\nto: sx3216123a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216123a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766725c", "title": "Object Type: triplex_line\nname: tpx_tpx21399220c0\nfrom: x2766725c\nto: sx2766725c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766725c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001212c", "title": "Object Type: triplex_line\nname: tpx_tpx2001212c0\nfrom: x2001212c\nto: sx2001212c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001212c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841615a", "title": "Object Type: triplex_line\nname: tpx_tpx356012a0\nfrom: x2841615a\nto: sx2841615a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841615a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2876798b", "title": "Object Type: triplex_line\nname: tpx_tpx226193745b0\nfrom: x2876798b\nto: sx2876798b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2876798b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104155c", "title": "Object Type: triplex_line\nname: tpx_tpx21474587c0\nfrom: x3104155c\nto: sx3104155c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104155c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3214549a", "title": "Object Type: triplex_line\nname: tpx_tpx226308731a0\nfrom: x3214549a\nto: sx3214549a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3214549a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235258c", "title": "Object Type: triplex_line\nname: tpx_tpx293652c0\nfrom: x3235258c\nto: sx3235258c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235258c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748152b", "title": "Object Type: triplex_line\nname: tpx_tpx321849b0\nfrom: x2748152b\nto: sx2748152b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748152b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879081a", "title": "Object Type: triplex_line\nname: tpx_tpx391981a0\nfrom: x2879081a\nto: sx2879081a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879081a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916606c", "title": "Object Type: triplex_line\nname: tpx_tpx275007c0\nfrom: x2916606c\nto: sx2916606c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916606c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122826a", "title": "Object Type: triplex_line\nname: tpx_tpx302731a0\nfrom: x3122826a\nto: sx3122826a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122826a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000710b", "title": "Object Type: triplex_line\nname: tpx_tpx2000710b0\nfrom: x2000710b\nto: sx2000710b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000710b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141411c", "title": "Object Type: triplex_line\nname: tpx_tpx21197413c0\nfrom: x3141411c\nto: sx3141411c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141411c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2936270a", "title": "Object Type: triplex_line\nname: tpx_tpx218472a0\nfrom: x2936270a\nto: sx2936270a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2936270a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085401a", "title": "Object Type: triplex_line\nname: tpx_tpx28127253a0\nfrom: x3085401a\nto: sx3085401a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085401a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991905a", "title": "Object Type: triplex_line\nname: tpx_tpx28148633a0\nfrom: x2991905a\nto: sx2991905a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991905a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897772a", "title": "Object Type: triplex_line\nname: tpx_tpx302679a0\nfrom: x2897772a\nto: sx2897772a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897772a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2820531b", "title": "Object Type: triplex_line\nname: tpx_tpx226192936b0\nfrom: x2820531b\nto: sx2820531b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2820531b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141394b", "title": "Object Type: triplex_line\nname: tpx_tpx339042b0\nfrom: x3141394b\nto: sx3141394b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141394b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122824a", "title": "Object Type: triplex_line\nname: tpx_tpx302402a0\nfrom: x3122824a\nto: sx3122824a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122824a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160868b", "title": "Object Type: triplex_line\nname: tpx_tpx52107693b0\nfrom: x3160868b\nto: sx3160868b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160868b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748126c", "title": "Object Type: triplex_line\nname: tpx_tpx321891c0\nfrom: x2748126c\nto: sx2748126c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748126c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897768c", "title": "Object Type: triplex_line\nname: tpx_tpx337634c0\nfrom: x2897768c\nto: sx2897768c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897768c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2936276b", "title": "Object Type: triplex_line\nname: tpx_tpx260458b0\nfrom: x2936276b\nto: sx2936276b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2936276b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216342b", "title": "Object Type: triplex_line\nname: tpx_tpx337645b0\nfrom: x3216342b\nto: sx3216342b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216342b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954345c", "title": "Object Type: triplex_line\nname: tpx_tpx338915c0\nfrom: x2954345c\nto: sx2954345c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954345c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766720a", "title": "Object Type: triplex_line\nname: tpx_tpx441311a0\nfrom: x2766720a\nto: sx2766720a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766720a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000403a", "title": "Object Type: triplex_line\nname: tpx_tpx2000403a0\nfrom: x2000403a\nto: sx2000403a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000403a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2821087a", "title": "Object Type: triplex_line\nname: tpx_tpx226308720a0\nfrom: x2821087a\nto: sx2821087a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2821087a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235258b", "title": "Object Type: triplex_line\nname: tpx_tpx293652b0\nfrom: x3235258b\nto: sx3235258b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235258b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3140238a", "title": "Object Type: triplex_line\nname: tpx_tpx227905262a0\nfrom: x3140238a\nto: sx3140238a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3140238a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804252a", "title": "Object Type: triplex_line\nname: tpx_tpx302473a0\nfrom: x2804252a\nto: sx2804252a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804252a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235275b", "title": "Object Type: triplex_line\nname: tpx_tpx302507b0\nfrom: x3235275b\nto: sx3235275b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235275b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085391b", "title": "Object Type: triplex_line\nname: tpx_tpx21236413b0\nfrom: x3085391b\nto: sx3085391b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085391b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104120b", "title": "Object Type: triplex_line\nname: tpx_tpx138645b0\nfrom: x3104120b\nto: sx3104120b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104120b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066821a", "title": "Object Type: triplex_line\nname: tpx_tpx391994a0\nfrom: x3066821a\nto: sx3066821a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066821a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991927b", "title": "Object Type: triplex_line\nname: tpx_tpx355607b0\nfrom: x2991927b\nto: sx2991927b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991927b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860501b", "title": "Object Type: triplex_line\nname: tpx_tpx323265b0\nfrom: x2860501b\nto: sx2860501b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860501b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3215203b", "title": "Object Type: triplex_line\nname: tpx_tpx227760024b0\nfrom: x3215203b\nto: sx3215203b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3215203b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104129a", "title": "Object Type: triplex_line\nname: tpx_tpx338969a0\nfrom: x3104129a\nto: sx3104129a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104129a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2711226b", "title": "Object Type: triplex_line\nname: tpx_tpx260527b0\nfrom: x2711226b\nto: sx2711226b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2711226b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3139103a", "title": "Object Type: triplex_line\nname: tpx_tpx225767272a0\nfrom: x3139103a\nto: sx3139103a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3139103a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066804a", "title": "Object Type: triplex_line\nname: tpx_tpx21380599a0\nfrom: x3066804a\nto: sx3066804a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066804a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3047289a", "title": "Object Type: triplex_line\nname: tpx_tpx228091193a0\nfrom: x3047289a\nto: sx3047289a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3047289a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048212a", "title": "Object Type: triplex_line\nname: tpx_tpx355934a0\nfrom: x3048212a\nto: sx3048212a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048212a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3727712a", "title": "Object Type: triplex_line\nname: tpx_tpx2224386889a0\nfrom: x3727712a\nto: sx3727712a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3727712a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2802481a", "title": "Object Type: triplex_line\nname: tpx_tpx226308730a0\nfrom: x2802481a\nto: sx2802481a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2802481a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235248c", "title": "Object Type: triplex_line\nname: tpx_tpx321861c0\nfrom: x3235248c\nto: sx3235248c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235248c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2936275b", "title": "Object Type: triplex_line\nname: tpx_tpx157715b0\nfrom: x2936275b\nto: sx2936275b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2936275b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2805034a", "title": "Object Type: triplex_line\nname: tpx_tpx260647a0\nfrom: x2805034a\nto: sx2805034a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2805034a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3179607b", "title": "Object Type: triplex_line\nname: tpx_tpx260591b0\nfrom: x3179607b\nto: sx3179607b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3179607b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085389b", "title": "Object Type: triplex_line\nname: tpx_tpx391765b0\nfrom: x3085389b\nto: sx3085389b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085389b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954338b", "title": "Object Type: triplex_line\nname: tpx_tpx355618b0\nfrom: x2954338b\nto: sx2954338b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954338b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3082983b", "title": "Object Type: triplex_line\nname: tpx_tpx226193899b0\nfrom: x3082983b\nto: sx3082983b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3082983b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048966c", "title": "Object Type: triplex_line\nname: tpx_tpx260625c0\nfrom: x3048966c\nto: sx3048966c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048966c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3552667c", "title": "Object Type: triplex_line\nname: tpx_tpx2224061203c0\nfrom: x3552667c\nto: sx3552667c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3552667c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104145b", "title": "Object Type: triplex_line\nname: tpx_tpx339011b0\nfrom: x3104145b\nto: sx3104145b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104145b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3215203a", "title": "Object Type: triplex_line\nname: tpx_tpx227760024a0\nfrom: x3215203a\nto: sx3215203a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3215203a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691945c", "title": "Object Type: triplex_line\nname: tpx_tpx302812c0\nfrom: x2691945c\nto: sx2691945c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691945c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2951995c", "title": "Object Type: triplex_line\nname: tpx_tpx226192801c0\nfrom: x2951995c\nto: sx2951995c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2951995c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3064514c", "title": "Object Type: triplex_line\nname: tpx_tpx251857c0\nfrom: x3064514c\nto: sx3064514c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3064514c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897776c", "title": "Object Type: triplex_line\nname: tpx_tpx302858c0\nfrom: x2897776c\nto: sx2897776c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897776c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785546a", "title": "Object Type: triplex_line\nname: tpx_tpx21399752a0\nfrom: x2785546a\nto: sx2785546a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785546a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235244a", "title": "Object Type: triplex_line\nname: tpx_tpx337676a0\nfrom: x3235244a\nto: sx3235244a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235244a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001003b", "title": "Object Type: triplex_line\nname: tpx_tpx2001003b0\nfrom: x2001003b\nto: sx2001003b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001003b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3120484c", "title": "Object Type: triplex_line\nname: tpx_tpx226191772c0\nfrom: x3120484c\nto: sx3120484c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3120484c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973178b", "title": "Object Type: triplex_line\nname: tpx_tpx337665b0\nfrom: x2973178b\nto: sx2973178b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973178b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066809c", "title": "Object Type: triplex_line\nname: tpx_tpx338958c0\nfrom: x3066809c\nto: sx3066809c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066809c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973146b", "title": "Object Type: triplex_line\nname: tpx_tpx28118903b0\nfrom: x2973146b\nto: sx2973146b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973146b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066808c", "title": "Object Type: triplex_line\nname: tpx_tpx337654c0\nfrom: x3066808c\nto: sx3066808c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066808c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804260b", "title": "Object Type: triplex_line\nname: tpx_tpx391752b0\nfrom: x2804260b\nto: sx2804260b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804260b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160871c", "title": "Object Type: triplex_line\nname: tpx_tpx260638c0\nfrom: x3160871c\nto: sx3160871c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160871c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2952014a", "title": "Object Type: triplex_line\nname: tpx_tpx294809a0\nfrom: x2952014a\nto: sx2952014a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2952014a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879078a", "title": "Object Type: triplex_line\nname: tpx_tpx21399229a0\nfrom: x2879078a\nto: sx2879078a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879078a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3226771a", "title": "Object Type: triplex_line\nname: tpx_tpx227100746a0\nfrom: x3226771a\nto: sx3226771a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3226771a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048222c", "title": "Object Type: triplex_line\nname: tpx_tpx355431c0\nfrom: x3048222c\nto: sx3048222c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048222c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935552c", "title": "Object Type: triplex_line\nname: tpx_tpx274903c0\nfrom: x2935552c\nto: sx2935552c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935552c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897789b", "title": "Object Type: triplex_line\nname: tpx_tpx323287b0\nfrom: x2897789b\nto: sx2897789b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897789b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710508b", "title": "Object Type: triplex_line\nname: tpx_tpx323241b0\nfrom: x2710508b\nto: sx2710508b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710508b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001014b", "title": "Object Type: triplex_line\nname: tpx_tpx2001014b0\nfrom: x2001014b\nto: sx2001014b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001014b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001210c", "title": "Object Type: triplex_line\nname: tpx_tpx2001210c0\nfrom: x2001210c\nto: sx2001210c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001210c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000709b", "title": "Object Type: triplex_line\nname: tpx_tpx2000709b0\nfrom: x2000709b\nto: sx2000709b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000709b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766741a", "title": "Object Type: triplex_line\nname: tpx_tpx21386754a0\nfrom: x2766741a\nto: sx2766741a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766741a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254234b", "title": "Object Type: triplex_line\nname: tpx_tpx355586b0\nfrom: x3254234b\nto: sx3254234b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254234b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748158a", "title": "Object Type: triplex_line\nname: tpx_tpx293480a0\nfrom: x2748158a\nto: sx2748158a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748158a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3232301c", "title": "Object Type: triplex_line\nname: tpx_tpx21458756c0\nfrom: x3232301c\nto: sx3232301c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3232301c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216349b", "title": "Object Type: triplex_line\nname: tpx_tpx337708b0\nfrom: x3216349b\nto: sx3216349b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216349b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3189188c", "title": "Object Type: triplex_line\nname: tpx_tpx293658c0\nfrom: x3189188c\nto: sx3189188c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3189188c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897806c", "title": "Object Type: triplex_line\nname: tpx_tpx337643c0\nfrom: x2897806c\nto: sx2897806c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897806c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216336a", "title": "Object Type: triplex_line\nname: tpx_tpx356010a0\nfrom: x3216336a\nto: sx3216336a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216336a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841629c", "title": "Object Type: triplex_line\nname: tpx_tpx138405c0\nfrom: x2841629c\nto: sx2841629c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841629c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973162b", "title": "Object Type: triplex_line\nname: tpx_tpx302375b0\nfrom: x2973162b\nto: sx2973162b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973162b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766732b", "title": "Object Type: triplex_line\nname: tpx_tpx247164b0\nfrom: x2766732b\nto: sx2766732b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766732b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216339b", "title": "Object Type: triplex_line\nname: tpx_tpx391741b0\nfrom: x3216339b\nto: sx3216339b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216339b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254210c", "title": "Object Type: triplex_line\nname: tpx_tpx138647c0\nfrom: x3254210c\nto: sx3254210c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254210c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879073c", "title": "Object Type: triplex_line\nname: tpx_tpx138371c0\nfrom: x2879073c\nto: sx2879073c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879073c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2786274c", "title": "Object Type: triplex_line\nname: tpx_tpx207291c0\nfrom: x2786274c\nto: sx2786274c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2786274c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000905c", "title": "Object Type: triplex_line\nname: tpx_tpx2000905c0\nfrom: x2000905c\nto: sx2000905c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000905c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916234a", "title": "Object Type: triplex_line\nname: tpx_tpx228549643a0\nfrom: x2916234a\nto: sx2916234a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916234a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066812a", "title": "Object Type: triplex_line\nname: tpx_tpx323263a0\nfrom: x3066812a\nto: sx3066812a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066812a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879066b", "title": "Object Type: triplex_line\nname: tpx_tpx323252b0\nfrom: x2879066b\nto: sx2879066b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879066b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691949b", "title": "Object Type: triplex_line\nname: tpx_tpx337689b0\nfrom: x2691949b\nto: sx2691949b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691949b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160109b", "title": "Object Type: triplex_line\nname: tpx_tpx338947b0\nfrom: x3160109b\nto: sx3160109b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160109b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048208a", "title": "Object Type: triplex_line\nname: tpx_tpx138260a0\nfrom: x3048208a\nto: sx3048208a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048208a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066815c", "title": "Object Type: triplex_line\nname: tpx_tpx338936c0\nfrom: x3066815c\nto: sx3066815c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066815c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122820a", "title": "Object Type: triplex_line\nname: tpx_tpx310561a0\nfrom: x3122820a\nto: sx3122820a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122820a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729401b", "title": "Object Type: triplex_line\nname: tpx_tpx355597b0\nfrom: x2729401b\nto: sx2729401b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729401b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3233353a", "title": "Object Type: triplex_line\nname: tpx_tpx21399630a0\nfrom: x3233353a\nto: sx3233353a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3233353a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2726974b", "title": "Object Type: triplex_line\nname: tpx_tpx226193395b0\nfrom: x2726974b\nto: sx2726974b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2726974b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2861218c", "title": "Object Type: triplex_line\nname: tpx_tpx260505c0\nfrom: x2861218c\nto: sx2861218c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2861218c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841620b", "title": "Object Type: triplex_line\nname: tpx_tpx28147018b0\nfrom: x2841620b\nto: sx2841620b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841620b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673307c", "title": "Object Type: triplex_line\nname: tpx_tpx337632c0\nfrom: x2673307c\nto: sx2673307c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673307c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141388c", "title": "Object Type: triplex_line\nname: tpx_tpx138416c0\nfrom: x3141388c\nto: sx3141388c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141388c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3157708c", "title": "Object Type: triplex_line\nname: tpx_tpx226192954c0\nfrom: x3157708c\nto: sx3157708c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3157708c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804956a", "title": "Object Type: triplex_line\nname: tpx_tpx356811a0\nfrom: x2804956a\nto: sx2804956a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804956a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085402a", "title": "Object Type: triplex_line\nname: tpx_tpx302471a0\nfrom: x3085402a\nto: sx3085402a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085402a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710514b", "title": "Object Type: triplex_line\nname: tpx_tpx323267b0\nfrom: x2710514b\nto: sx2710514b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710514b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2763407c", "title": "Object Type: triplex_line\nname: tpx_tpx225906836c0\nfrom: x2763407c\nto: sx2763407c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2763407c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2821010a", "title": "Object Type: triplex_line\nname: tpx_tpx294788a0\nfrom: x2821010a\nto: sx2821010a\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2821010a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160123a", "title": "Object Type: triplex_line\nname: tpx_tpx21015706a0\nfrom: x3160123a\nto: sx3160123a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160123a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804957c", "title": "Object Type: triplex_line\nname: tpx_tpx356790c0\nfrom: x2804957c\nto: sx2804957c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804957c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141412a", "title": "Object Type: triplex_line\nname: tpx_tpx391996a0\nfrom: x3141412a\nto: sx3141412a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141412a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785536b", "title": "Object Type: triplex_line\nname: tpx_tpx339002b0\nfrom: x2785536b\nto: sx2785536b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785536b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2842383a", "title": "Object Type: triplex_line\nname: tpx_tpx260634a0\nfrom: x2842383a\nto: sx2842383a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2842383a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2783231b", "title": "Object Type: triplex_line\nname: tpx_tpx226193886b0\nfrom: x2783231b\nto: sx2783231b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2783231b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2823592a", "title": "Object Type: triplex_line\nname: tpx_tpx223658a0\nfrom: x2823592a\nto: sx2823592a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2823592a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2803194c", "title": "Object Type: triplex_line\nname: tpx_tpx227917130c0\nfrom: x2803194c\nto: sx2803194c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2803194c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935554a", "title": "Object Type: triplex_line\nname: tpx_tpx338921a0\nfrom: x2935554a\nto: sx2935554a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935554a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2896685c", "title": "Object Type: triplex_line\nname: tpx_tpx227187012c0\nfrom: x2896685c\nto: sx2896685c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2896685c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010566c", "title": "Object Type: triplex_line\nname: tpx_tpx138776c0\nfrom: x3010566c\nto: sx3010566c\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010566c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841635a", "title": "Object Type: triplex_line\nname: tpx_tpx21399099a0\nfrom: x2841635a\nto: sx2841635a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841635a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2727795c", "title": "Object Type: triplex_line\nname: tpx_tpx227678342c0\nfrom: x2727795c\nto: sx2727795c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2727795c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2674047c", "title": "Object Type: triplex_line\nname: tpx_tpx260514c0\nfrom: x2674047c\nto: sx2674047c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2674047c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104157c", "title": "Object Type: triplex_line\nname: tpx_tpx293427c0\nfrom: x3104157c\nto: sx3104157c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104157c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2763812c", "title": "Object Type: triplex_line\nname: tpx_tpx21459651c0\nfrom: x2763812c\nto: sx2763812c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2763812c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2970811a", "title": "Object Type: triplex_line\nname: tpx_tpx321881a0\nfrom: x2970811a\nto: sx2970811a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2970811a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991922a", "title": "Object Type: triplex_line\nname: tpx_tpx302734a0\nfrom: x2991922a\nto: sx2991922a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991922a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235946a", "title": "Object Type: triplex_line\nname: tpx_tpx356800a0\nfrom: x3235946a\nto: sx3235946a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235946a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748840b", "title": "Object Type: triplex_line\nname: tpx_tpx157717b0\nfrom: x2748840b\nto: sx2748840b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748840b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3030199c", "title": "Object Type: triplex_line\nname: tpx_tpx260480c0\nfrom: x3030199c\nto: sx3030199c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3030199c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804270b", "title": "Object Type: triplex_line\nname: tpx_tpx339013b0\nfrom: x2804270b\nto: sx2804270b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804270b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841621c", "title": "Object Type: triplex_line\nname: tpx_tpx338910c0\nfrom: x2841621c\nto: sx2841621c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841621c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2685809a", "title": "Object Type: triplex_line\nname: tpx_tpx225533162a0\nfrom: x2685809a\nto: sx2685809a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2685809a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2730107c", "title": "Object Type: triplex_line\nname: tpx_tpx251855c0\nfrom: x2730107c\nto: sx2730107c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2730107c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3139598b", "title": "Object Type: triplex_line\nname: tpx_tpx226311345b0\nfrom: x3139598b\nto: sx3139598b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3139598b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178977c", "title": "Object Type: triplex_line\nname: tpx_tpx302810c0\nfrom: x3178977c\nto: sx3178977c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178977c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066805a", "title": "Object Type: triplex_line\nname: tpx_tpx337674a0\nfrom: x3066805a\nto: sx3066805a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066805a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2970258c", "title": "Object Type: triplex_line\nname: tpx_tpx21459640c0\nfrom: x2970258c\nto: sx2970258c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2970258c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841633a", "title": "Object Type: triplex_line\nname: tpx_tpx293645a0\nfrom: x2841633a\nto: sx2841633a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841633a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3066829c", "title": "Object Type: triplex_line\nname: tpx_tpx321894c0\nfrom: x3066829c\nto: sx3066829c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3066829c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3728041a", "title": "Object Type: triplex_line\nname: tpx_tpx2224387074a0\nfrom: x3728041a\nto: sx3728041a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3728041a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991933c", "title": "Object Type: triplex_line\nname: tpx_tpx355433c0\nfrom: x2991933c\nto: sx2991933c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991933c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235251c", "title": "Object Type: triplex_line\nname: tpx_tpx21387206c0\nfrom: x3235251c\nto: sx3235251c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235251c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766729a", "title": "Object Type: triplex_line\nname: tpx_tpx293523a0\nfrom: x2766729a\nto: sx2766729a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766729a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235242c", "title": "Object Type: triplex_line\nname: tpx_tpx21380500c0\nfrom: x3235242c\nto: sx3235242c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235242c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897765b", "title": "Object Type: triplex_line\nname: tpx_tpx323243b0\nfrom: x2897765b\nto: sx2897765b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897765b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001012b", "title": "Object Type: triplex_line\nname: tpx_tpx2001012b0\nfrom: x2001012b\nto: sx2001012b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001012b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2896685a", "title": "Object Type: triplex_line\nname: tpx_tpx227187012a0\nfrom: x2896685a\nto: sx2896685a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2896685a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3178972c", "title": "Object Type: triplex_line\nname: tpx_tpx338923c0\nfrom: x3178972c\nto: sx3178972c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3178972c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2690941b", "title": "Object Type: triplex_line\nname: tpx_tpx323387b0\nfrom: x2690941b\nto: sx2690941b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2690941b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973180b", "title": "Object Type: triplex_line\nname: tpx_tpx21398646b0\nfrom: x2973180b\nto: sx2973180b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973180b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3082993a", "title": "Object Type: triplex_line\nname: tpx_tpx226159329a0\nfrom: x3082993a\nto: sx3082993a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3082993a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235250b", "title": "Object Type: triplex_line\nname: tpx_tpx337698b0\nfrom: x3235250b\nto: sx3235250b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235250b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879070b", "title": "Object Type: triplex_line\nname: tpx_tpx338934b0\nfrom: x2879070b\nto: sx2879070b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879070b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954353a", "title": "Object Type: triplex_line\nname: tpx_tpx338945a0\nfrom: x2954353a\nto: sx2954353a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954353a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3727710a", "title": "Object Type: triplex_line\nname: tpx_tpx2224386863a0\nfrom: x3727710a\nto: sx3727710a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3727710a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x0247162b", "title": "Object Type: triplex_line\nname: tpx_tpx247162b0\nfrom: x0247162b\nto: sx0247162b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx0247162b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2763153a", "title": "Object Type: triplex_line\nname: tpx_tpx293425a0\nfrom: x2763153a\nto: sx2763153a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2763153a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804282c", "title": "Object Type: triplex_line\nname: tpx_tpx337641c0\nfrom: x2804282c\nto: sx2804282c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804282c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991939b", "title": "Object Type: triplex_line\nname: tpx_tpx337652b0\nfrom: x2991939b\nto: sx2991939b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991939b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766726b", "title": "Object Type: triplex_line\nname: tpx_tpx302373b0\nfrom: x2766726b\nto: sx2766726b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766726b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010564c", "title": "Object Type: triplex_line\nname: tpx_tpx321883c0\nfrom: x3010564c\nto: sx3010564c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010564c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2917310b", "title": "Object Type: triplex_line\nname: tpx_tpx260503b0\nfrom: x2917310b\nto: sx2917310b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2917310b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000411a", "title": "Object Type: triplex_line\nname: tpx_tpx2000411a0\nfrom: x2000411a\nto: sx2000411a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000411a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822857b", "title": "Object Type: triplex_line\nname: tpx_tpx355588b0\nfrom: x2822857b\nto: sx2822857b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822857b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3342743c", "title": "Object Type: triplex_line\nname: tpx_tpx2223703238c0\nfrom: x3342743c\nto: sx3342743c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3342743c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785530a", "title": "Object Type: triplex_line\nname: tpx_tpx391985a0\nfrom: x2785530a\nto: sx2785530a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785530a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785529c", "title": "Object Type: triplex_line\nname: tpx_tpx355943c0\nfrom: x2785529c\nto: sx2785529c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785529c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141390b", "title": "Object Type: triplex_line\nname: tpx_tpx391743b0\nfrom: x3141390b\nto: sx3141390b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141390b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2875754c", "title": "Object Type: triplex_line\nname: tpx_tpx225897943c0\nfrom: x2875754c\nto: sx2875754c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2875754c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2763072b", "title": "Object Type: triplex_line\nname: tpx_tpx226924200b0\nfrom: x2763072b\nto: sx2763072b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2763072b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991929b", "title": "Object Type: triplex_line\nname: tpx_tpx28147708b0\nfrom: x2991929b\nto: sx2991929b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991929b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973151a", "title": "Object Type: triplex_line\nname: tpx_tpx138569a0\nfrom: x2973151a\nto: sx2973151a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973151a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048968c", "title": "Object Type: triplex_line\nname: tpx_tpx350994c0\nfrom: x3048968c\nto: sx3048968c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048968c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3215203c", "title": "Object Type: triplex_line\nname: tpx_tpx227760024c0\nfrom: x3215203c\nto: sx3215203c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3215203c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3047058a", "title": "Object Type: triplex_line\nname: tpx_tpx227902981a0\nfrom: x3047058a\nto: sx3047058a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3047058a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2730149c", "title": "Object Type: triplex_line\nname: tpx_tpx260601c0\nfrom: x2730149c\nto: sx2730149c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2730149c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879068b", "title": "Object Type: triplex_line\nname: tpx_tpx323254b0\nfrom: x2879068b\nto: sx2879068b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879068b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000907c", "title": "Object Type: triplex_line\nname: tpx_tpx2000907c0\nfrom: x2000907c\nto: sx2000907c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000907c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935547b", "title": "Object Type: triplex_line\nname: tpx_tpx21383553b0\nfrom: x2935547b\nto: sx2935547b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935547b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2692655c", "title": "Object Type: triplex_line\nname: tpx_tpx21389307c0\nfrom: x2692655c\nto: sx2692655c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2692655c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841625c", "title": "Object Type: triplex_line\nname: tpx_tpx302834c0\nfrom: x2841625c\nto: sx2841625c\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841625c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2896685b", "title": "Object Type: triplex_line\nname: tpx_tpx227187012b0\nfrom: x2896685b\nto: sx2896685b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2896685b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897790c", "title": "Object Type: triplex_line\nname: tpx_tpx21357984c0\nfrom: x2897790c\nto: sx2897790c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897790c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710505b", "title": "Object Type: triplex_line\nname: tpx_tpx323398b0\nfrom: x2710505b\nto: sx2710505b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710505b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785511a", "title": "Object Type: triplex_line\nname: tpx_tpx339046a0\nfrom: x2785511a\nto: sx2785511a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785511a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973156b", "title": "Object Type: triplex_line\nname: tpx_tpx337687b0\nfrom: x2973156b\nto: sx2973156b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973156b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104119a", "title": "Object Type: triplex_line\nname: tpx_tpx338956a0\nfrom: x3104119a\nto: sx3104119a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104119a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254212b", "title": "Object Type: triplex_line\nname: tpx_tpx138754b0\nfrom: x3254212b\nto: sx3254212b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254212b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879076c", "title": "Object Type: triplex_line\nname: tpx_tpx138380c0\nfrom: x2879076c\nto: sx2879076c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879076c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973167b", "title": "Object Type: triplex_line\nname: tpx_tpx293656b0\nfrom: x2973167b\nto: sx2973167b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973167b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3727711a", "title": "Object Type: triplex_line\nname: tpx_tpx2224386874a0\nfrom: x3727711a\nto: sx3727711a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3727711a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860504a", "title": "Object Type: triplex_line\nname: tpx_tpx293667a0\nfrom: x2860504a\nto: sx2860504a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860504a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085392c", "title": "Object Type: triplex_line\nname: tpx_tpx337630c0\nfrom: x3085392c\nto: sx3085392c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085392c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216338b", "title": "Object Type: triplex_line\nname: tpx_tpx355599b0\nfrom: x3216338b\nto: sx3216338b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216338b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2767340a", "title": "Object Type: triplex_line\nname: tpx_tpx260595a0\nfrom: x2767340a\nto: sx2767340a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2767340a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160896c", "title": "Object Type: triplex_line\nname: tpx_tpx260573c0\nfrom: x3160896c\nto: sx3160896c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160896c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841631c", "title": "Object Type: triplex_line\nname: tpx_tpx391976c0\nfrom: x2841631c\nto: sx2841631c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841631c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766721a", "title": "Object Type: triplex_line\nname: tpx_tpx247059a0\nfrom: x2766721a\nto: sx2766721a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766721a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3046854b", "title": "Object Type: triplex_line\nname: tpx_tpx227732939b0\nfrom: x3046854b\nto: sx3046854b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3046854b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085397b", "title": "Object Type: triplex_line\nname: tpx_tpx323261b0\nfrom: x3085397b\nto: sx3085397b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085397b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954351c", "title": "Object Type: triplex_line\nname: tpx_tpx302805c0\nfrom: x2954351c\nto: sx2954351c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954351c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197653b", "title": "Object Type: triplex_line\nname: tpx_tpx339004b0\nfrom: x3197653b\nto: sx3197653b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197653b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2990826b", "title": "Object Type: triplex_line\nname: tpx_tpx337619b0\nfrom: x2990826b\nto: sx2990826b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2990826b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160108b", "title": "Object Type: triplex_line\nname: tpx_tpx355603b0\nfrom: x3160108b\nto: sx3160108b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160108b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122812b", "title": "Object Type: triplex_line\nname: tpx_tpx21031694b0\nfrom: x3122812b\nto: sx3122812b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122812b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729410c", "title": "Object Type: triplex_line\nname: tpx_tpx338943c0\nfrom: x2729410c\nto: sx2729410c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729410c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000912c", "title": "Object Type: triplex_line\nname: tpx_tpx2000912c0\nfrom: x2000912c\nto: sx2000912c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000912c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010568a", "title": "Object Type: triplex_line\nname: tpx_tpx338965a0\nfrom: x3010568a\nto: sx3010568a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010568a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785518c", "title": "Object Type: triplex_line\nname: tpx_tpx138469c0\nfrom: x2785518c\nto: sx2785518c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785518c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822877b", "title": "Object Type: triplex_line\nname: tpx_tpx337672b0\nfrom: x2822877b\nto: sx2822877b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822877b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673317a", "title": "Object Type: triplex_line\nname: tpx_tpx21397771a0\nfrom: x2673317a\nto: sx2673317a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673317a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673346c", "title": "Object Type: triplex_line\nname: tpx_tpx293486c0\nfrom: x2673346c\nto: sx2673346c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673346c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729407b", "title": "Object Type: triplex_line\nname: tpx_tpx247100b0\nfrom: x2729407b\nto: sx2729407b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729407b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804262a", "title": "Object Type: triplex_line\nname: tpx_tpx355938a0\nfrom: x2804262a\nto: sx2804262a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804262a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2973791a", "title": "Object Type: triplex_line\nname: tpx_tpx260605a0\nfrom: x2973791a\nto: sx2973791a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2973791a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2724120c", "title": "Object Type: triplex_line\nname: tpx_tpx225577437c0\nfrom: x2724120c\nto: sx2724120c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2724120c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3027132a", "title": "Object Type: triplex_line\nname: tpx_tpx321876a0\nfrom: x3027132a\nto: sx3027132a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3027132a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2990826a", "title": "Object Type: triplex_line\nname: tpx_tpx337619a0\nfrom: x2990826a\nto: sx2990826a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2990826a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2937757c", "title": "Object Type: triplex_line\nname: tpx_tpx227411650c0\nfrom: x2937757c\nto: sx2937757c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2937757c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766749b", "title": "Object Type: triplex_line\nname: tpx_tpx337661b0\nfrom: x2766749b\nto: sx2766749b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766749b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2764399b", "title": "Object Type: triplex_line\nname: tpx_tpx226192493b0\nfrom: x2764399b\nto: sx2764399b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2764399b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029507b", "title": "Object Type: triplex_line\nname: tpx_tpx302368b0\nfrom: x3029507b\nto: sx3029507b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029507b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2767340b", "title": "Object Type: triplex_line\nname: tpx_tpx260595b0\nfrom: x2767340b\nto: sx2767340b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2767340b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160872c", "title": "Object Type: triplex_line\nname: tpx_tpx260551c0\nfrom: x3160872c\nto: sx3160872c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160872c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029055b", "title": "Object Type: triplex_line\nname: tpx_tpx260607b0\nfrom: x3029055b\nto: sx3029055b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029055b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879079b", "title": "Object Type: triplex_line\nname: tpx_tpx391756b0\nfrom: x2879079b\nto: sx2879079b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879079b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710546b", "title": "Object Type: triplex_line\nname: tpx_tpx337704b0\nfrom: x2710546b\nto: sx2710546b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710546b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897780b", "title": "Object Type: triplex_line\nname: tpx_tpx293518b0\nfrom: x2897780b\nto: sx2897780b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897780b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254204a", "title": "Object Type: triplex_line\nname: tpx_tpx337715a0\nfrom: x3254204a\nto: sx3254204a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254204a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916618b", "title": "Object Type: triplex_line\nname: tpx_tpx323283b0\nfrom: x2916618b\nto: sx2916618b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916618b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2879794a", "title": "Object Type: triplex_line\nname: tpx_tpx260475a0\nfrom: x2879794a\nto: sx2879794a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2879794a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254230a", "title": "Object Type: triplex_line\nname: tpx_tpx338989a0\nfrom: x3254230a\nto: sx3254230a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254230a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000705b", "title": "Object Type: triplex_line\nname: tpx_tpx2000705b0\nfrom: x2000705b\nto: sx2000705b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000705b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254237a", "title": "Object Type: triplex_line\nname: tpx_tpx21482181a0\nfrom: x3254237a\nto: sx3254237a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254237a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001010b", "title": "Object Type: triplex_line\nname: tpx_tpx2001010b0\nfrom: x2001010b\nto: sx2001010b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001010b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673318c", "title": "Object Type: triplex_line\nname: tpx_tpx338967c0\nfrom: x2673318c\nto: sx2673318c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673318c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197635b", "title": "Object Type: triplex_line\nname: tpx_tpx337696b0\nfrom: x3197635b\nto: sx3197635b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197635b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3728038a", "title": "Object Type: triplex_line\nname: tpx_tpx2224387019a0\nfrom: x3728038a\nto: sx3728038a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3728038a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804257b", "title": "Object Type: triplex_line\nname: tpx_tpx321854b0\nfrom: x2804257b\nto: sx2804257b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804257b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108407b", "title": "Object Type: triplex_line\nname: tpx_tpx2221108407b0\nfrom: x1108407b\nto: sx1108407b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108407b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197629b", "title": "Object Type: triplex_line\nname: tpx_tpx247122b0\nfrom: x3197629b\nto: sx3197629b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197629b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000409a", "title": "Object Type: triplex_line\nname: tpx_tpx2000409a0\nfrom: x2000409a\nto: sx2000409a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000409a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104124b", "title": "Object Type: triplex_line\nname: tpx_tpx356065b0\nfrom: x3104124b\nto: sx3104124b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104124b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673300b", "title": "Object Type: triplex_line\nname: tpx_tpx391745b0\nfrom: x2673300b\nto: sx2673300b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673300b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122822a", "title": "Object Type: triplex_line\nname: tpx_tpx391987a0\nfrom: x3122822a\nto: sx3122822a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122822a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3214055c", "title": "Object Type: triplex_line\nname: tpx_tpx226192175c0\nfrom: x3214055c\nto: sx3214055c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3214055c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748129a", "title": "Object Type: triplex_line\nname: tpx_tpx138567a0\nfrom: x2748129a\nto: sx2748129a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748129a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197654a", "title": "Object Type: triplex_line\nname: tpx_tpx21382992a0\nfrom: x3197654a\nto: sx3197654a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197654a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048221a", "title": "Object Type: triplex_line\nname: tpx_tpx21399305a0\nfrom: x3048221a\nto: sx3048221a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048221a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010569a", "title": "Object Type: triplex_line\nname: tpx_tpx302673a0\nfrom: x3010569a\nto: sx3010569a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010569a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2989432b", "title": "Object Type: triplex_line\nname: tpx_tpx226163575b0\nfrom: x2989432b\nto: sx2989432b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2989432b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108410b", "title": "Object Type: triplex_line\nname: tpx_tpx2226061820b0\nfrom: x1108410b\nto: sx1108410b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108410b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3176661c", "title": "Object Type: triplex_line\nname: tpx_tpx356788c0\nfrom: x3176661c\nto: sx3176661c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3176661c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860482a", "title": "Object Type: triplex_line\nname: tpx_tpx338954a0\nfrom: x2860482a\nto: sx2860482a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860482a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001308a", "title": "Object Type: triplex_line\nname: tpx_tpx2001308a0\nfrom: x2001308a\nto: sx2001308a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001308a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3027670b", "title": "Object Type: triplex_line\nname: tpx_tpx226308719b0\nfrom: x3027670b\nto: sx3027670b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3027670b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197661c", "title": "Object Type: triplex_line\nname: tpx_tpx338932c0\nfrom: x3197661c\nto: sx3197661c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197661c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785528b", "title": "Object Type: triplex_line\nname: tpx_tpx138752b0\nfrom: x2785528b\nto: sx2785528b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785528b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104859b", "title": "Object Type: triplex_line\nname: tpx_tpx138798b0\nfrom: x3104859b\nto: sx3104859b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104859b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766715b", "title": "Object Type: triplex_line\nname: tpx_tpx355593b0\nfrom: x2766715b\nto: sx2766715b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766715b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2936214a", "title": "Object Type: triplex_line\nname: tpx_tpx356809a0\nfrom: x2936214a\nto: sx2936214a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2936214a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766738c", "title": "Object Type: triplex_line\nname: tpx_tpx338978c0\nfrom: x2766738c\nto: sx2766738c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766738c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160098a", "title": "Object Type: triplex_line\nname: tpx_tpx339048a0\nfrom: x3160098a\nto: sx3160098a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160098a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841622a", "title": "Object Type: triplex_line\nname: tpx_tpx21384215a0\nfrom: x2841622a\nto: sx2841622a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841622a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748124b", "title": "Object Type: triplex_line\nname: tpx_tpx323392b0\nfrom: x2748124b\nto: sx2748124b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748124b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785523c", "title": "Object Type: triplex_line\nname: tpx_tpx138412c0\nfrom: x2785523c\nto: sx2785523c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785523c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822862c", "title": "Object Type: triplex_line\nname: tpx_tpx275001c0\nfrom: x2822862c\nto: sx2822862c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822862c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010561a", "title": "Object Type: triplex_line\nname: tpx_tpx337650a0\nfrom: x3010561a\nto: sx3010561a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010561a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2785524c", "title": "Object Type: triplex_line\nname: tpx_tpx28044328c0\nfrom: x2785524c\nto: sx2785524c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2785524c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160103c", "title": "Object Type: triplex_line\nname: tpx_tpx356063c0\nfrom: x3160103c\nto: sx3160103c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160103c", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q16483", "title": "Object Type: overhead_line\nname: line_cap_2c\nfrom: q16483\nto: q16483_cap\nphases: C\nlength: 3.2808\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\nconfiguration: lcon_cap_2c_PUZ_C\n", "to": "q16483_cap", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104128a", "title": "Object Type: triplex_line\nname: tpx_tpx247057a0\nfrom: x3104128a\nto: sx3104128a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104128a", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q16483", "title": "Object Type: overhead_line\nname: line_cap_2b\nfrom: q16483\nto: q16483_cap\nphases: B\nlength: 3.2808\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\nconfiguration: lcon_cap_2b_PUZ_B\n", "to": "q16483_cap", "width": 4}, {"arrows": "to", "color": "#000000", "from": "q16483", "title": "Object Type: overhead_line\nname: line_cap_2a\nfrom: q16483\nto: q16483_cap\nphases: A\nlength: 3.2808\ncontinuous_rating_A: 400.00\nemergency_rating_A: 600.00\nconfiguration: lcon_cap_2a_PUZ_A\n", "to": "q16483_cap", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916619b", "title": "Object Type: triplex_line\nname: tpx_tpx339006b0\nfrom: x2916619b\nto: sx2916619b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916619b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141402c", "title": "Object Type: triplex_line\nname: tpx_tpx391978c0\nfrom: x3141402c\nto: sx3141402c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141402c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029495b", "title": "Object Type: triplex_line\nname: tpx_tpx391736b0\nfrom: x3029495b\nto: sx3029495b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029495b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3235252b", "title": "Object Type: triplex_line\nname: tpx_tpx21388572b0\nfrom: x3235252b\nto: sx3235252b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3235252b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729409b", "title": "Object Type: triplex_line\nname: tpx_tpx355605b0\nfrom: x2729409b\nto: sx2729409b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729409b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000914c", "title": "Object Type: triplex_line\nname: tpx_tpx2000914c0\nfrom: x2000914c\nto: sx2000914c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000914c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3085400c", "title": "Object Type: triplex_line\nname: tpx_tpx302803c0\nfrom: x3085400c\nto: sx3085400c\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3085400c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3233412a", "title": "Object Type: triplex_line\nname: tpx_tpx226308717a0\nfrom: x3233412a\nto: sx3233412a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3233412a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104853c", "title": "Object Type: triplex_line\nname: tpx_tpx260518c0\nfrom: x3104853c\nto: sx3104853c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104853c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254229b", "title": "Object Type: triplex_line\nname: tpx_tpx338998b0\nfrom: x3254229b\nto: sx3254229b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254229b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3645809c", "title": "Object Type: triplex_line\nname: tpx_tpx2224230615c0\nfrom: x3645809c\nto: sx3645809c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3645809c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991914c", "title": "Object Type: triplex_line\nname: tpx_tpx338941c0\nfrom: x2991914c\nto: sx2991914c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991914c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954357a", "title": "Object Type: triplex_line\nname: tpx_tpx355936a0\nfrom: x2954357a\nto: sx2954357a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954357a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010557a", "title": "Object Type: triplex_line\nname: tpx_tpx21380453a0\nfrom: x3010557a\nto: sx3010557a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010557a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691946b", "title": "Object Type: triplex_line\nname: tpx_tpx28147974b0\nfrom: x2691946b\nto: sx2691946b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691946b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2821770a", "title": "Object Type: triplex_line\nname: tpx_tpx227917119a0\nfrom: x2821770a\nto: sx2821770a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2821770a", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2823592", "title": "Object Type: overhead_line\nname: line_cap_1c\nfrom: l2823592\nto: l2823592_cap\nphases: C\nlength: 3.2808\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\nconfiguration: lcon_cap_1c_PUZ_C\n", "to": "l2823592_cap", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2823592", "title": "Object Type: overhead_line\nname: line_cap_1b\nfrom: l2823592\nto: l2823592_cap\nphases: B\nlength: 3.2808\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\nconfiguration: lcon_cap_1b_PUZ_B\n", "to": "l2823592_cap", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2823592", "title": "Object Type: overhead_line\nname: line_cap_1a\nfrom: l2823592\nto: l2823592_cap\nphases: A\nlength: 3.2808\ncontinuous_rating_A: 400.00\nemergency_rating_A: 600.00\nconfiguration: lcon_cap_1a_PUZ_A\n", "to": "l2823592_cap", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3142078b", "title": "Object Type: triplex_line\nname: tpx_tpx330121b0\nfrom: x3142078b\nto: sx3142078b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3142078b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991640c", "title": "Object Type: triplex_line\nname: tpx_tpx229106135c0\nfrom: x2991640c\nto: sx2991640c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991640c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822870c", "title": "Object Type: triplex_line\nname: tpx_tpx21399171c0\nfrom: x2822870c\nto: sx2822870c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822870c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710543c", "title": "Object Type: triplex_line\nname: tpx_tpx21474614c0\nfrom: x2710543c\nto: sx2710543c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710543c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860500b", "title": "Object Type: triplex_line\nname: tpx_tpx323274b0\nfrom: x2860500b\nto: sx2860500b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860500b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2767407b", "title": "Object Type: triplex_line\nname: tpx_tpx260495b0\nfrom: x2767407b\nto: sx2767407b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2767407b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3195315a", "title": "Object Type: triplex_line\nname: tpx_tpx226193662a0\nfrom: x3195315a\nto: sx3195315a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3195315a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3217053c", "title": "Object Type: triplex_line\nname: tpx_tpx260529c0\nfrom: x3217053c\nto: sx3217053c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3217053c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3010562b", "title": "Object Type: triplex_line\nname: tpx_tpx325473b0\nfrom: x3010562b\nto: sx3010562b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3010562b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3122813a", "title": "Object Type: triplex_line\nname: tpx_tpx138685a0\nfrom: x3122813a\nto: sx3122813a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3122813a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3048889c", "title": "Object Type: triplex_line\nname: tpx_tpx28128464c0\nfrom: x3048889c\nto: sx3048889c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3048889c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2764412a", "title": "Object Type: triplex_line\nname: tpx_tpx321874a0\nfrom: x2764412a\nto: sx2764412a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2764412a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2916608c", "title": "Object Type: triplex_line\nname: tpx_tpx321852c0\nfrom: x2916608c\nto: sx2916608c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2916608c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3103822c", "title": "Object Type: triplex_line\nname: tpx_tpx228665517c0\nfrom: x3103822c\nto: sx3103822c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3103822c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3649304a", "title": "Object Type: triplex_line\nname: tpx_tpx2224237713a0\nfrom: x3649304a\nto: sx3649304a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3649304a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108405c", "title": "Object Type: triplex_line\nname: tpx_tpx2221108405c0\nfrom: x1108405c\nto: sx1108405c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108405c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2878848c", "title": "Object Type: triplex_line\nname: tpx_tpx2212168887c0\nfrom: x2878848c\nto: sx2878848c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2878848c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x_293471a", "title": "Object Type: triplex_line\nname: tpx_tpx293471a0\nfrom: x_293471a\nto: sx_293471a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx_293471a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766724c", "title": "Object Type: triplex_line\nname: tpx_tpx294786c0\nfrom: x2766724c\nto: sx2766724c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766724c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3157167a", "title": "Object Type: triplex_line\nname: tpx_tpx226115278a0\nfrom: x3157167a\nto: sx3157167a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3157167a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766718c", "title": "Object Type: triplex_line\nname: tpx_tpx138652c0\nfrom: x2766718c\nto: sx2766718c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766718c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804269b", "title": "Object Type: triplex_line\nname: tpx_tpx323285b0\nfrom: x2804269b\nto: sx2804269b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804269b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841636b", "title": "Object Type: triplex_line\nname: tpx_tpx391758b0\nfrom: x2841636b\nto: sx2841636b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841636b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3197641a", "title": "Object Type: triplex_line\nname: tpx_tpx293591a0\nfrom: x3197641a\nto: sx3197641a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3197641a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860490a", "title": "Object Type: triplex_line\nname: tpx_tpx138719a0\nfrom: x2860490a\nto: sx2860490a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860490a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2861222a", "title": "Object Type: triplex_line\nname: tpx_tpx260473a0\nfrom: x2861222a\nto: sx2861222a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2861222a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3029506b", "title": "Object Type: triplex_line\nname: tpx_tpx338930b0\nfrom: x3029506b\nto: sx3029506b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3029506b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000707b", "title": "Object Type: triplex_line\nname: tpx_tpx2000707b0\nfrom: x2000707b\nto: sx2000707b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000707b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3047289c", "title": "Object Type: triplex_line\nname: tpx_tpx228091193c0\nfrom: x3047289c\nto: sx3047289c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3047289c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160106a", "title": "Object Type: triplex_line\nname: tpx_tpx310570a0\nfrom: x3160106a\nto: sx3160106a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160106a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691967b", "title": "Object Type: triplex_line\nname: tpx_tpx338976b0\nfrom: x2691967b\nto: sx2691967b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691967b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2897793a", "title": "Object Type: triplex_line\nname: tpx_tpx338987a0\nfrom: x2897793a\nto: sx2897793a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2897793a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2729423c", "title": "Object Type: triplex_line\nname: tpx_tpx339017c0\nfrom: x2729423c\nto: sx2729423c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2729423c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2691941c", "title": "Object Type: triplex_line\nname: tpx_tpx321887c0\nfrom: x2691941c\nto: sx2691941c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2691941c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3254214b", "title": "Object Type: triplex_line\nname: tpx_tpx337706b0\nfrom: x3254214b\nto: sx3254214b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3254214b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3216348a", "title": "Object Type: triplex_line\nname: tpx_tpx337717a0\nfrom: x3216348a\nto: sx3216348a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3216348a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2991910b", "title": "Object Type: triplex_line\nname: tpx_tpx337694b0\nfrom: x2991910b\nto: sx2991910b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2991910b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710542b", "title": "Object Type: triplex_line\nname: tpx_tpx355584b0\nfrom: x2710542b\nto: sx2710542b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710542b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108405b", "title": "Object Type: triplex_line\nname: tpx_tpx2221108405b0\nfrom: x1108405b\nto: sx1108405b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108405b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2767340c", "title": "Object Type: triplex_line\nname: tpx_tpx260595c0\nfrom: x2767340c\nto: sx2767340c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2767340c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x_293471b", "title": "Object Type: triplex_line\nname: tpx_tpx293471b0\nfrom: x_293471b\nto: sx_293471b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx_293471b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2992656a", "title": "Object Type: triplex_line\nname: tpx_tpx260627a0\nfrom: x2992656a\nto: sx2992656a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2992656a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2804261c", "title": "Object Type: triplex_line\nname: tpx_tpx302509c0\nfrom: x2804261c\nto: sx2804261c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2804261c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3104122a", "title": "Object Type: triplex_line\nname: tpx_tpx138565a0\nfrom: x3104122a\nto: sx3104122a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3104122a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2841638c", "title": "Object Type: triplex_line\nname: tpx_tpx138641c0\nfrom: x2841638c\nto: sx2841638c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2841638c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3160102b", "title": "Object Type: triplex_line\nname: tpx_tpx355780b0\nfrom: x3160102b\nto: sx3160102b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3160102b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3141398a", "title": "Object Type: triplex_line\nname: tpx_tpx21386976a0\nfrom: x3141398a\nto: sx3141398a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3141398a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2748131b", "title": "Object Type: triplex_line\nname: tpx_tpx323250b0\nfrom: x2748131b\nto: sx2748131b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2748131b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3172805a", "title": "Object Type: triplex_line\nname: tpx_tpx226964880a0\nfrom: x3172805a\nto: sx3172805a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3172805a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2990826c", "title": "Object Type: triplex_line\nname: tpx_tpx337619c0\nfrom: x2990826c\nto: sx2990826c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2990826c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2766747a", "title": "Object Type: triplex_line\nname: tpx_tpx391989a0\nfrom: x2766747a\nto: sx2766747a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2766747a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2822859b", "title": "Object Type: triplex_line\nname: tpx_tpx391747b0\nfrom: x2822859b\nto: sx2822859b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2822859b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2992624a", "title": "Object Type: triplex_line\nname: tpx_tpx260484a0\nfrom: x2992624a\nto: sx2992624a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2992624a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3011298c", "title": "Object Type: triplex_line\nname: tpx_tpx207286c0\nfrom: x3011298c\nto: sx3011298c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3011298c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2000903c", "title": "Object Type: triplex_line\nname: tpx_tpx2000903c0\nfrom: x2000903c\nto: sx2000903c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2000903c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2001306a", "title": "Object Type: triplex_line\nname: tpx_tpx2001306a0\nfrom: x2001306a\nto: sx2001306a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2001306a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2898526c", "title": "Object Type: triplex_line\nname: tpx_tpx21393486c0\nfrom: x2898526c\nto: sx2898526c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2898526c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3027671a", "title": "Object Type: triplex_line\nname: tpx_tpx226308728a0\nfrom: x3027671a\nto: sx3027671a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3027671a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3047289b", "title": "Object Type: triplex_line\nname: tpx_tpx228091193b0\nfrom: x3047289b\nto: sx3047289b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3047289b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3236011b", "title": "Object Type: triplex_line\nname: tpx_tpx138796b0\nfrom: x3236011b\nto: sx3236011b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3236011b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2954347b", "title": "Object Type: triplex_line\nname: tpx_tpx321841b0\nfrom: x2954347b\nto: sx2954347b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2954347b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x3082992a", "title": "Object Type: triplex_line\nname: tpx_tpx337728a0\nfrom: x3082992a\nto: sx3082992a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx3082992a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x_293471c", "title": "Object Type: triplex_line\nname: tpx_tpx293471c0\nfrom: x_293471c\nto: sx_293471c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx_293471c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2860479b", "title": "Object Type: triplex_line\nname: tpx_tpx355595b0\nfrom: x2860479b\nto: sx2860479b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2860479b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2673305b", "title": "Object Type: triplex_line\nname: tpx_tpx138236b0\nfrom: x2673305b\nto: sx2673305b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2673305b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2935551c", "title": "Object Type: triplex_line\nname: tpx_tpx21387929c0\nfrom: x2935551c\nto: sx2935551c\nphases: CS\nlength: 50.000\ncontinuous_rating_C: 156.00\nemergency_rating_C: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2935551c", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710536a", "title": "Object Type: triplex_line\nname: tpx_tpx21396867a0\nfrom: x2710536a\nto: sx2710536a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710536a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2710504b", "title": "Object Type: triplex_line\nname: tpx_tpx323394b0\nfrom: x2710504b\nto: sx2710504b\nphases: BS\nlength: 50.000\ncontinuous_rating_B: 156.00\nemergency_rating_B: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2710504b", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x1108405a", "title": "Object Type: triplex_line\nname: tpx_tpx2221108405a0\nfrom: x1108405a\nto: sx1108405a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx1108405a", "width": 4}, {"arrows": "to", "color": "#c86bfa", "from": "x2689691a", "title": "Object Type: triplex_line\nname: tpx_tpx355375a0\nfrom: x2689691a\nto: sx2689691a\nphases: AS\nlength: 50.000\ncontinuous_rating_A: 156.00\nemergency_rating_A: 195.00\nconfiguration: tcon_4/0triplex_12\n", "to": "sx2689691a", "width": 4}, {"arrows": "to", "color": "#000000", "from": "hvmv11sub1_lsb", "title": "Object Type: overhead_line\nname: line_hvmv_sub_connector\nfrom: hvmv11sub1_lsb\nto: hvmv_sub1_48332\nphases: ABC\nlength: 3.2808\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_hvmv_sub_connector_ABC\n", "to": "hvmv_sub1_48332", "width": 4}, {"arrows": "to", "color": "#000000", "from": "l2823592_cap", "title": "Object Type: overhead_line\nname: line_ln5513564-2\nfrom: l2823592_cap\nto: r20185\nphases: ABC\nlength: 3.2808\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\nconfiguration: lcon_ln5513564-2_ABC\n", "to": "r20185", "width": 4}, {"arrows": "to", "color": "#8c0000", "from": "sourcebus", "title": "Object Type: series_reactor\nname: reac_hvmv_sub_hsb\nfrom: sourcebus\nto: hvmv115_hsb1\nphases: ABC\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 400.00\nemergency_rating_B: 400.00\nemergency_rating_C: 400.00\nphase_A_resistance: 0.000\nphase_B_resistance: 0.000\nphase_C_resistance: 0.000\nphase_A_reactance: 14.7983\nphase_B_reactance: 14.7983\nphase_C_reactance: 14.7983\n", "to": "hvmv115_hsb1", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5578300-1_int", "title": "Object Type: switch\nname: swt_ln5587300_sw\nfrom: d5578300-1_int\nto: l2692635\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "l2692635", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5803273-1_int", "title": "Object Type: switch\nname: swt_tsw803273_sw\nfrom: d5803273-1_int\nto: m1069457\nphases: ABC\nstatus: OPEN\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1069457", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "228-1353934-4_int", "title": "Object Type: switch\nname: swt_wf856_48332_sw\nfrom: 228-1353934-4_int\nto: 193-103041\nphases: C\nstatus: OPEN\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\n", "to": "193-103041", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "n1139546", "title": "Object Type: switch\nname: swt_ln0955074_sw\nfrom: n1139546\nto: d5955074-2_int\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "d5955074-2_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6413567-3_int", "title": "Object Type: switch\nname: swt_x8223_48332_sw\nfrom: d6413567-3_int\nto: e182724\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e182724", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "hvmv69sub1_lsb2", "title": "Object Type: switch\nname: swt_hvmv69s1b3_sw\nfrom: hvmv69sub1_lsb2\nto: hvmv69s1s2_1\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "hvmv69s1s2_1", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6140776-1_int", "title": "Object Type: switch\nname: swt_v9109_48332_sw\nfrom: d6140776-1_int\nto: e182730\nphases: A\nstatus: CLOSED\ncontinuous_rating_A: 400.00\nemergency_rating_A: 600.00\n", "to": "e182730", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5742811-3_int", "title": "Object Type: switch\nname: swt_ln0742811_sw\nfrom: d5742811-3_int\nto: n1137992\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "n1137992", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m2001der-2", "title": "Object Type: switch\nname: swt_ln2001mt2_sw\nfrom: m2001der-2\nto: m2001-mt2\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m2001-mt2", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6019477-1_int", "title": "Object Type: switch\nname: swt_v9287_48332_sw\nfrom: d6019477-1_int\nto: e182727\nphases: C\nstatus: CLOSED\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\n", "to": "e182727", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6049825-1_int", "title": "Object Type: switch\nname: swt_l5523_48332_sw\nfrom: d6049825-1_int\nto: e182748\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e182748", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6049822-1_int", "title": "Object Type: switch\nname: swt_l5397_48332_sw\nfrom: d6049822-1_int\nto: e182722\nphases: A\nstatus: CLOSED\ncontinuous_rating_A: 400.00\nemergency_rating_A: 600.00\n", "to": "e182722", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m2000100", "title": "Object Type: switch\nname: swt_ln2000001_sw\nfrom: m2000100\nto: d2000100_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d2000100_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1047767", "title": "Object Type: switch\nname: swt_ln0623395_sw\nfrom: m1047767\nto: d5623395-1_int\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "d5623395-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1186der-3", "title": "Object Type: switch\nname: swt_ln1186mt3_sw\nfrom: m1186der-3\nto: m1186-wt3\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1186-wt3", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5860450-1_int", "title": "Object Type: switch\nname: swt_ln4651075_sw\nfrom: d5860450-1_int\nto: m1047575\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1047575", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5837361-8_int", "title": "Object Type: switch\nname: swt_v7995_48332_sw\nfrom: d5837361-8_int\nto: e182745\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e182745", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5860423-3_int", "title": "Object Type: switch\nname: swt_ln4641075_sw\nfrom: d5860423-3_int\nto: q14733\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "q14733", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "hvmv69s2s3_2", "title": "Object Type: switch\nname: swt_hvmv69s3b1_sw\nfrom: hvmv69s2s3_2\nto: hvmv69sub3_hsb\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "hvmv69sub3_hsb", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1009805", "title": "Object Type: switch\nname: swt_ln0621886_sw\nfrom: m1009805\nto: d5621886-1_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d5621886-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6198039-1_int", "title": "Object Type: switch\nname: swt_a8869_48332_sw\nfrom: d6198039-1_int\nto: e206217\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e206217", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "n1136027", "title": "Object Type: switch\nname: swt_ln0409774_sw\nfrom: n1136027\nto: d6409775-4_int\nphases: A\nstatus: CLOSED\ncontinuous_rating_A: 400.00\nemergency_rating_A: 600.00\n", "to": "d6409775-4_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "l2729430", "title": "Object Type: switch\nname: swt_ln0017316_sw\nfrom: l2729430\nto: d6017316-1_int\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "d6017316-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6023352-1_int", "title": "Object Type: switch\nname: swt_l9407_48332_sw\nfrom: d6023352-1_int\nto: e184626\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e184626", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6140778-1_int", "title": "Object Type: switch\nname: swt_l5565_48332_sw\nfrom: d6140778-1_int\nto: e182731\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "e182731", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1026chp-1", "title": "Object Type: switch\nname: swt_ln5001chp_sw\nfrom: m1026chp-1\nto: m1026chp-2\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1026chp-2", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1069der480-1", "title": "Object Type: switch\nname: swt_dg1069mt1_sw\nfrom: m1069der480-1\nto: m1069-mt1\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1069-mt1", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6138608-3_int", "title": "Object Type: switch\nname: swt_ln4586093_sw\nfrom: d6138608-3_int\nto: q14404\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "q14404", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "l3085398", "title": "Object Type: switch\nname: swt_ln0653457_sw\nfrom: l3085398\nto: d5653457-1_int\nphases: ABC\nstatus: OPEN\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d5653457-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5534969-2_int", "title": "Object Type: switch\nname: swt_v7173_48332_sw\nfrom: d5534969-2_int\nto: e182729\nphases: ABC\nstatus: OPEN\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e182729", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1209der480-1", "title": "Object Type: switch\nname: swt_dg1209dies_sw\nfrom: m1209der480-1\nto: m1209-dies1\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1209-dies1", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "hvmv69s1s2_10", "title": "Object Type: switch\nname: swt_hvmv69s2b3_sw\nfrom: hvmv69s1s2_10\nto: hvmv69sub2_lnb\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "hvmv69sub2_lnb", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6290228-6_int", "title": "Object Type: switch\nname: swt_2002200004991174_sw\nfrom: d6290228-6_int\nto: q16642\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "q16642", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1089der480-2", "title": "Object Type: switch\nname: swt_dg1089dies_sw\nfrom: m1089der480-2\nto: m1089-dies1\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1089-dies1", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1142818", "title": "Object Type: switch\nname: swt_ln0504876_sw\nfrom: m1142818\nto: d5504876-1_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d5504876-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5472341-1_int", "title": "Object Type: switch\nname: swt_ln0247162_sw\nfrom: d5472341-1_int\nto: f739842\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "f739842", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "l2858166", "title": "Object Type: switch\nname: swt_ln0863704_sw\nfrom: l2858166\nto: d5863704-2_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d5863704-2_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "n1139545", "title": "Object Type: switch\nname: swt_ln0712477_sw\nfrom: n1139545\nto: d5712477-3_int\nphases: C\nstatus: CLOSED\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\n", "to": "d5712477-3_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m2001201", "title": "Object Type: switch\nname: swt_ln2001201_sw\nfrom: m2001201\nto: d2001201_int\nphases: C\nstatus: CLOSED\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\n", "to": "d2001201_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m2001der-5", "title": "Object Type: switch\nname: swt_ln2001ess2_sw\nfrom: m2001der-5\nto: m2001-ess2\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m2001-ess2", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6108141-1_int", "title": "Object Type: switch\nname: swt_v9111_48332_sw\nfrom: d6108141-1_int\nto: e206209\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e206209", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5926308-3_int", "title": "Object Type: switch\nname: swt_ln4625696_sw\nfrom: d5926308-3_int\nto: q14412\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "q14412", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1142der480-1", "title": "Object Type: switch\nname: swt_dg1142lng_sw\nfrom: m1142der480-1\nto: m1142-lng1\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1142-lng1", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "n1138594", "title": "Object Type: switch\nname: swt_ln0774470_sw\nfrom: n1138594\nto: d5774470-2_int\nphases: A\nstatus: CLOSED\ncontinuous_rating_A: 400.00\nemergency_rating_A: 600.00\n", "to": "d5774470-2_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1186der-1", "title": "Object Type: switch\nname: swt_ln1186mt1_sw\nfrom: m1186der-1\nto: m1186-wt1\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1186-wt1", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5799561-2_int", "title": "Object Type: switch\nname: swt_a8611_48332_sw\nfrom: d5799561-2_int\nto: e193509\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e193509", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "hvmv69sub2_lnb", "title": "Object Type: switch\nname: swt_hvmv69s2b4_sw\nfrom: hvmv69sub2_lnb\nto: hvmv69s2s3_1\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "hvmv69s2s3_1", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "l2879078", "title": "Object Type: switch\nname: swt_ln0108145_sw\nfrom: l2879078\nto: d6108145-1_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d6108145-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "n1136670", "title": "Object Type: switch\nname: swt_ln0956471_sw\nfrom: n1136670\nto: d5956471-2_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d5956471-2_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1026915", "title": "Object Type: switch\nname: swt_ln0774458_sw\nfrom: m1026915\nto: d5774457-1_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d5774457-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "l3066818", "title": "Object Type: switch\nname: swt_ln0653469_sw\nfrom: l3066818\nto: d5653469-1_int\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "d5653469-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5867591-1_int", "title": "Object Type: switch\nname: swt_v7041_48332_sw\nfrom: d5867591-1_int\nto: e183472\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e183472", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5710794-3_int", "title": "Object Type: switch\nname: swt_hvmv69s1b2_sw\nfrom: d5710794-3_int\nto: e192860\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e192860", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1089174", "title": "Object Type: switch\nname: swt_ln05534967_sw\nfrom: m1089174\nto: d5534967-1_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d5534967-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m3032981", "title": "Object Type: switch\nname: swt_ln0504019_sw\nfrom: m3032981\nto: d6504019-6_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d6504019-6_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5712486-1_int", "title": "Object Type: switch\nname: swt_x8271_48332_sw\nfrom: d5712486-1_int\nto: e206210\nphases: C\nstatus: CLOSED\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\n", "to": "e206210", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5806920-1_int", "title": "Object Type: switch\nname: swt_v7313_48332_sw\nfrom: d5806920-1_int\nto: e182726\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "e182726", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "n1137999", "title": "Object Type: switch\nname: swt_ln0440002_sw\nfrom: n1137999\nto: d6440002-2_int\nphases: C\nstatus: CLOSED\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\n", "to": "d6440002-2_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1069230", "title": "Object Type: switch\nname: swt_tsw10691069_sw\nfrom: m1069230\nto: m1069300\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1069300", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "hvmv69sub2_lnb", "title": "Object Type: switch\nname: swt_hvmv69s2b1_sw\nfrom: hvmv69sub2_lnb\nto: hvmv69sub2_hsb\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "hvmv69sub2_hsb", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "hvmv11sub3_lsb", "title": "Object Type: switch\nname: swt_hvmv69s3b2_sw\nfrom: hvmv11sub3_lsb\nto: e203026\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e203026", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5563942-4_int", "title": "Object Type: switch\nname: swt_2002200004868472_sw\nfrom: d5563942-4_int\nto: q16483\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "q16483", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5502543-2_int", "title": "Object Type: switch\nname: swt_ln4625713_sw\nfrom: d5502543-2_int\nto: q14413\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "q14413", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5587291-3_int", "title": "Object Type: switch\nname: swt_2002200004641085_sw\nfrom: d5587291-3_int\nto: q14734\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "q14734", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5513564-1_int", "title": "Object Type: switch\nname: swt_xj171_48332_sw\nfrom: d5513564-1_int\nto: e192201\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e192201", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5535139-1_int", "title": "Object Type: switch\nname: swt_l5437_48332_sw\nfrom: d5535139-1_int\nto: e183473\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e183473", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "n1140519", "title": "Object Type: switch\nname: swt_ln0895780_sw\nfrom: n1140519\nto: d5895780-3_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d5895780-3_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5956499-2_int", "title": "Object Type: switch\nname: swt_ln4625680_sw\nfrom: d5956499-2_int\nto: q14411\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "q14411", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m2000701", "title": "Object Type: switch\nname: swt_ln2000701_sw\nfrom: m2000701\nto: d2000701_int\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "d2000701_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "n1144667", "title": "Object Type: switch\nname: swt_ln0712587_sw\nfrom: n1144667\nto: d5712587-2_int\nphases: A\nstatus: CLOSED\ncontinuous_rating_A: 400.00\nemergency_rating_A: 600.00\n", "to": "d5712587-2_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5682346-3_int", "title": "Object Type: switch\nname: swt_g9343_48332_sw\nfrom: d5682346-3_int\nto: e206211\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e206211", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5534970-1_int", "title": "Object Type: switch\nname: swt_l9191_48332_sw\nfrom: d5534970-1_int\nto: e182732\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e182732", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "l2692000", "title": "Object Type: switch\nname: swt_tsw568613_sw\nfrom: l2692000\nto: l2841000\nphases: A\nstatus: OPEN\ncontinuous_rating_A: 400.00\nemergency_rating_A: 600.00\n", "to": "l2841000", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "228-961799-3_int", "title": "Object Type: switch\nname: swt_wg127_48332_sw\nfrom: 228-961799-3_int\nto: 193-46661\nphases: C\nstatus: OPEN\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\n", "to": "193-46661", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "hvmv11sub2_lsb", "title": "Object Type: switch\nname: swt_hvmv69s2b2_sw\nfrom: hvmv11sub2_lsb\nto: m1047300\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1047300", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5565090-1_int", "title": "Object Type: switch\nname: swt_x8225_48332_sw\nfrom: d5565090-1_int\nto: e182744\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "e182744", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "l3047059", "title": "Object Type: switch\nname: swt_tsw30473047_sw\nfrom: l3047059\nto: l3047060\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "l3047060", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1047pv-2", "title": "Object Type: switch\nname: swt_ln1047pvfrm_sw\nfrom: m1047pv-2\nto: m1047pv-1\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1047pv-1", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5861005-2_int", "title": "Object Type: switch\nname: swt_ln3693186_sw\nfrom: d5861005-2_int\nto: q1301\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "q1301", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "hvmv115_hsb1", "title": "Object Type: switch\nname: swt_hvmv115b1_sw\nfrom: hvmv115_hsb1\nto: hvmv115_hsb2\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "hvmv115_hsb2", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "regxfmr_hvmv69sub1_lsb1", "title": "Object Type: switch\nname: swt_hvmv69s1b4_sw\nfrom: regxfmr_hvmv69sub1_lsb1\nto: hvmv69sub1_lsb2\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "hvmv69sub1_lsb2", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "l2990827", "title": "Object Type: switch\nname: swt_tsw10891089_sw\nfrom: l2990827\nto: l2990828\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "l2990828", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m2001der-4", "title": "Object Type: switch\nname: swt_ln2001ess1_sw\nfrom: m2001der-4\nto: m2001-ess1\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m2001-ess1", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m2001der-3", "title": "Object Type: switch\nname: swt_ln2001mt3_sw\nfrom: m2001der-3\nto: m2001-mt3\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m2001-mt3", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "n1136030", "title": "Object Type: switch\nname: swt_ln0804798_sw\nfrom: n1136030\nto: d5804798-3_int\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "d5804798-3_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5958866-1_int", "title": "Object Type: switch\nname: swt_a8645_48332_sw\nfrom: d5958866-1_int\nto: e183493\nphases: ABC\nstatus: OPEN\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e183493", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6141147-1_int", "title": "Object Type: switch\nname: swt_ln0141147_sw\nfrom: d6141147-1_int\nto: m1108317\nphases: C\nstatus: CLOSED\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\n", "to": "m1108317", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1089der480-1", "title": "Object Type: switch\nname: swt_dg1089lng_sw\nfrom: m1089der480-1\nto: m1089-lng1\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1089-lng1", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1089112", "title": "Object Type: switch\nname: swt_ln0138609_sw\nfrom: m1089112\nto: d6138609-1_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d6138609-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "p829957", "title": "Object Type: switch\nname: swt_ln0746703_sw\nfrom: p829957\nto: d5746703-1_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d5746703-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6231996-1_int", "title": "Object Type: switch\nname: swt_l5659_48332_sw\nfrom: d6231996-1_int\nto: e206614\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "e206614", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6320328-1_int", "title": "Object Type: switch\nname: swt_tsw320328_sw\nfrom: d6320328-1_int\nto: l2879062\nphases: C\nstatus: OPEN\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\n", "to": "l2879062", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "hvmv69sub1_lsb2", "title": "Object Type: switch\nname: swt_hvmv69s1b1_sw\nfrom: hvmv69sub1_lsb2\nto: hvmv69sub1_hsb\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "hvmv69sub1_hsb", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m2000901", "title": "Object Type: switch\nname: swt_ln2000901_sw\nfrom: m2000901\nto: d2000901_int\nphases: C\nstatus: CLOSED\ncontinuous_rating_C: 400.00\nemergency_rating_C: 600.00\n", "to": "d2000901_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m2000401", "title": "Object Type: switch\nname: swt_ln2000401_sw\nfrom: m2000401\nto: d2000401_int\nphases: A\nstatus: CLOSED\ncontinuous_rating_A: 400.00\nemergency_rating_A: 600.00\n", "to": "d2000401_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5472350-1_int", "title": "Object Type: switch\nname: swt_ln5472335_sw\nfrom: d5472350-1_int\nto: m1089120\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1089120", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6077791-3_int", "title": "Object Type: switch\nname: swt_ln0077781_sw\nfrom: d6077791-3_int\nto: m1047522\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1047522", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6047588-1_int", "title": "Object Type: switch\nname: swt_ln247171_sw\nfrom: d6047588-1_int\nto: f739844\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "f739844", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m2001301", "title": "Object Type: switch\nname: swt_ln2001301_sw\nfrom: m2001301\nto: d2001301_int\nphases: A\nstatus: CLOSED\ncontinuous_rating_A: 400.00\nemergency_rating_A: 600.00\n", "to": "d2001301_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m2001001", "title": "Object Type: switch\nname: swt_ln2001001_sw\nfrom: m2001001\nto: d2001001_int\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "d2001001_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5865224-1_int", "title": "Object Type: switch\nname: swt_ln247160_sw\nfrom: d5865224-1_int\nto: f739841\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "f739841", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5746546-1_int", "title": "Object Type: switch\nname: swt_a333_48332_sw\nfrom: d5746546-1_int\nto: e182723\nphases: ABC\nstatus: OPEN\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "e182723", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1186072", "title": "Object Type: switch\nname: swt_ln0048634_sw\nfrom: m1186072\nto: d6048634-1_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d6048634-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "l2973156", "title": "Object Type: switch\nname: swt_ln0017295_sw\nfrom: l2973156\nto: d6017295-1_int\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "d6017295-1_int", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d6170302-1_int", "title": "Object Type: switch\nname: swt_ln0170302_sw\nfrom: d6170302-1_int\nto: l2879773\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "l2879773", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m1186der-2", "title": "Object Type: switch\nname: swt_ln1186mt2_sw\nfrom: m1186der-2\nto: m1186-wt2\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m1186-wt2", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5835167-6_int", "title": "Object Type: switch\nname: swt_ln4625876_sw\nfrom: d5835167-6_int\nto: q14414\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "q14414", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5686080-1_int", "title": "Object Type: switch\nname: swt_ln293471_sw\nfrom: d5686080-1_int\nto: f739845\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "f739845", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "m2001der-1", "title": "Object Type: switch\nname: swt_ln2001mt1_sw\nfrom: m2001der-1\nto: m2001-mt1\nphases: ABC\nstatus: CLOSED\ncontinuous_rating_A: 400.00\ncontinuous_rating_B: 400.00\ncontinuous_rating_C: 400.00\nemergency_rating_A: 600.00\nemergency_rating_B: 600.00\nemergency_rating_C: 600.00\n", "to": "m2001-mt1", "width": 4}, {"arrows": "to", "color": "#3a0ca3", "from": "d5655682-1_int", "title": "Object Type: switch\nname: swt_l5491_48332_sw\nfrom: d5655682-1_int\nto: e182725\nphases: B\nstatus: CLOSED\ncontinuous_rating_B: 400.00\nemergency_rating_B: 600.00\n", "to": "e182725", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1089220", "title": "Object Type: transformer\nname: xf_1089-dies1\nfrom: m1089220\nto: m1089der480-2\nphases: ABCN\nconfiguration: xcon_1089-dies1\ncontinuous_rating_A: 38.19\ncontinuous_rating_B: 38.19\ncontinuous_rating_C: 38.19\nemergency_rating_A: 52.08\nemergency_rating_B: 52.08\nemergency_rating_C: 52.08\n", "to": "m1089der480-2", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1089186", "title": "Object Type: transformer\nname: xf_1089-lng1\nfrom: m1089186\nto: m1089der480-1\nphases: ABCN\nconfiguration: xcon_1089-lng1\ncontinuous_rating_A: 101.86\ncontinuous_rating_B: 101.86\ncontinuous_rating_C: 101.86\nemergency_rating_A: 138.90\nemergency_rating_B: 138.90\nemergency_rating_C: 138.90\n", "to": "m1089der480-1", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1186000", "title": "Object Type: transformer\nname: xf_1209-wt123\nfrom: m1186000\nto: m1186der480-1\nphases: ABCN\nconfiguration: xcon_1209-wt123\ncontinuous_rating_A: 12.73\ncontinuous_rating_B: 12.73\ncontinuous_rating_C: 12.73\nemergency_rating_A: 17.36\nemergency_rating_B: 17.36\nemergency_rating_C: 17.36\n", "to": "m1186der480-1", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "hvmv69sub3_hsb", "title": "Object Type: transformer\nname: xf_hvmv69_11sub3\nfrom: hvmv69sub3_hsb\nto: regxfmr_hvmv11sub3_lsb\nphases: ABCN\nconfiguration: xcon_hvmv69_11sub3\ncontinuous_rating_A: 184.08\ncontinuous_rating_B: 184.08\ncontinuous_rating_C: 184.08\nemergency_rating_A: 251.02\nemergency_rating_B: 251.02\nemergency_rating_C: 251.02\n", "to": "regxfmr_hvmv11sub3_lsb", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "hvmv69sub2_hsb", "title": "Object Type: transformer\nname: xf_hvmv69_11sub2\nfrom: hvmv69sub2_hsb\nto: regxfmr_hvmv11sub2_lsb\nphases: ABCN\nconfiguration: xcon_hvmv69_11sub2\ncontinuous_rating_A: 184.08\ncontinuous_rating_B: 184.08\ncontinuous_rating_C: 184.08\nemergency_rating_A: 251.02\nemergency_rating_B: 251.02\nemergency_rating_C: 251.02\n", "to": "regxfmr_hvmv11sub2_lsb", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "hvmv115_hsb2", "title": "Object Type: transformer\nname: xf_hvmv115_69sub\nfrom: hvmv115_hsb2\nto: regxfmr_hvmv69sub1_lsb1\nphases: ABCN\nconfiguration: xcon_hvmv115_69sub\ncontinuous_rating_A: 414.19\ncontinuous_rating_B: 414.19\ncontinuous_rating_C: 414.19\nemergency_rating_A: 564.80\nemergency_rating_B: 564.80\nemergency_rating_C: 564.80\n", "to": "regxfmr_hvmv69sub1_lsb1", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "hvmv69sub1_hsb", "title": "Object Type: transformer\nname: xf_hvmv69_11sub1\nfrom: hvmv69sub1_hsb\nto: regxfmr_hvmv11sub1_lsb\nphases: ABCN\nconfiguration: xcon_hvmv69_11sub1\ncontinuous_rating_A: 184.08\ncontinuous_rating_B: 184.08\ncontinuous_rating_C: 184.08\nemergency_rating_A: 251.02\nemergency_rating_B: 251.02\nemergency_rating_C: 251.02\n", "to": "regxfmr_hvmv11sub1_lsb", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001500", "title": "Object Type: transformer\nname: xf_2001-mt123\nfrom: m2001500\nto: m2001der480-1\nphases: ABCN\nconfiguration: xcon_2001-mt123\ncontinuous_rating_A: 38.19\ncontinuous_rating_B: 38.19\ncontinuous_rating_C: 38.19\nemergency_rating_A: 52.08\nemergency_rating_B: 52.08\nemergency_rating_C: 52.08\n", "to": "m2001der480-1", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1069215", "title": "Object Type: transformer\nname: xf_1069-mt1\nfrom: m1069215\nto: m1069der480-1\nphases: ABCN\nconfiguration: xcon_1069-mt1\ncontinuous_rating_A: 15.28\ncontinuous_rating_B: 15.28\ncontinuous_rating_C: 15.28\nemergency_rating_A: 20.83\nemergency_rating_B: 20.83\nemergency_rating_C: 20.83\n", "to": "m1069der480-1", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1142813", "title": "Object Type: transformer\nname: xf_1142-lng1\nfrom: m1142813\nto: m1142der480-1\nphases: ABCN\nconfiguration: xcon_1142-lng1\ncontinuous_rating_A: 7.64\ncontinuous_rating_B: 7.64\ncontinuous_rating_C: 7.64\nemergency_rating_A: 10.42\nemergency_rating_B: 10.42\nemergency_rating_C: 10.42\n", "to": "m1142der480-1", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001500", "title": "Object Type: transformer\nname: xf_2001-ess12\nfrom: m2001500\nto: m2001der480-2\nphases: ABCN\nconfiguration: xcon_2001-ess12\ncontinuous_rating_A: 38.19\ncontinuous_rating_B: 38.19\ncontinuous_rating_C: 38.19\nemergency_rating_A: 52.08\nemergency_rating_B: 52.08\nemergency_rating_C: 52.08\n", "to": "m2001der480-2", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "e192258", "title": "Object Type: transformer\nname: xf_1209-dies1\nfrom: e192258\nto: m1209der480-1\nphases: ABCN\nconfiguration: xcon_1209-dies1\ncontinuous_rating_A: 38.19\ncontinuous_rating_B: 38.19\ncontinuous_rating_C: 38.19\nemergency_rating_A: 52.08\nemergency_rating_B: 52.08\nemergency_rating_C: 52.08\n", "to": "m1209der480-1", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235945", "title": "Object Type: transformer\nname: xf_t5356796c\nfrom: l3235945\nto: x3235945c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3235945c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2955077", "title": "Object Type: transformer\nname: xf_t5260543c\nfrom: l2955077\nto: x2955077c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2955077c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916627", "title": "Object Type: transformer\nname: xf_t5138563a\nfrom: l2916627\nto: x2916627a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2916627a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2936211", "title": "Object Type: transformer\nname: xf_t5260567c\nfrom: l2936211\nto: x2936211c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2936211c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122819", "title": "Object Type: transformer\nname: xf_t5302860c\nfrom: l3122819\nto: x3122819c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3122819c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691936", "title": "Object Type: transformer\nname: xf_t5356009a\nfrom: l2691936\nto: x2691936a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2691936a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673305", "title": "Object Type: transformer\nname: xf_t5138236b\nfrom: l2673305\nto: x2673305b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2673305b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3217056", "title": "Object Type: transformer\nname: xf_t5218474a\nfrom: l3217056\nto: x3217056a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x3217056a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748152", "title": "Object Type: transformer\nname: xf_t5321849b\nfrom: l2748152\nto: x2748152b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2748152b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2936276", "title": "Object Type: transformer\nname: xf_t5260458b\nfrom: l2936276\nto: x2936276b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2936276b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879773", "title": "Object Type: transformer\nname: xf_t5207290a\nfrom: l2879773\nto: x2879773a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2879773a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3119793", "title": "Object Type: transformer\nname: xf_t226024307b\nfrom: l3119793\nto: x3119793b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3119793b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3172805", "title": "Object Type: transformer\nname: xf_t226964880a\nfrom: l3172805\nto: x3172805a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3172805a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2729401", "title": "Object Type: transformer\nname: xf_t5355597b\nfrom: l2729401\nto: x2729401b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2729401b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000711", "title": "Object Type: transformer\nname: xf_t2000711b\nfrom: m2000711\nto: x2000711b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2000711b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691946", "title": "Object Type: transformer\nname: xf_t28147974b\nfrom: l2691946\nto: x2691946b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2691946b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860484", "title": "Object Type: transformer\nname: xf_t5323255b\nfrom: l2860484\nto: x2860484b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2860484b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3234185", "title": "Object Type: transformer\nname: xf_t5323388b\nfrom: l3234185\nto: x3234185b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3234185b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3108449", "title": "Object Type: transformer\nname: xf_t228622562a\nfrom: l3108449\nto: x3108449a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3108449a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748143", "title": "Object Type: transformer\nname: xf_t28121368a\nfrom: l2748143\nto: x2748143a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2748143a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048889", "title": "Object Type: transformer\nname: xf_t28128464c\nfrom: l3048889\nto: x3048889c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3048889c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235246", "title": "Object Type: transformer\nname: xf_t5323279b\nfrom: l3235246\nto: x3235246b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3235246b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104135", "title": "Object Type: transformer\nname: xf_t21399508a\nfrom: l3104135\nto: x3104135a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3104135a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197653", "title": "Object Type: transformer\nname: xf_t5339004b\nfrom: l3197653\nto: x3197653b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3197653b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000408", "title": "Object Type: transformer\nname: xf_t2000408a\nfrom: m2000408\nto: x2000408a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000408a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197642", "title": "Object Type: transformer\nname: xf_t5391979c\nfrom: l3197642\nto: x3197642c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3197642c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216349", "title": "Object Type: transformer\nname: xf_t5337708b\nfrom: l3216349\nto: x3216349b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3216349b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804247", "title": "Object Type: transformer\nname: xf_t5391737b\nfrom: l2804247\nto: x2804247b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2804247b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673310", "title": "Object Type: transformer\nname: xf_t5138562a\nfrom: l2673310\nto: x2673310a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2673310a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860487", "title": "Object Type: transformer\nname: xf_t5138586c\nfrom: l2860487\nto: x2860487c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2860487c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2955078", "title": "Object Type: transformer\nname: xf_t5260542a\nfrom: l2955078\nto: x2955078a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2955078a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197618", "title": "Object Type: transformer\nname: xf_t5356008a\nfrom: l3197618\nto: x3197618a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3197618a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3178980", "title": "Object Type: transformer\nname: xf_t5302510c\nfrom: l3178980\nto: x3178980c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3178980c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2955006", "title": "Object Type: transformer\nname: xf_t5356797c\nfrom: l2955006\nto: x2955006c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2955006c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748133", "title": "Object Type: transformer\nname: xf_t5302861c\nfrom: l2748133\nto: x2748133c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2748133c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973158", "title": "Object Type: transformer\nname: xf_t5138259c\nfrom: l2973158\nto: x2973158c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2973158c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3082993", "title": "Object Type: transformer\nname: xf_t226159329a\nfrom: l3082993\nto: x3082993a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3082993a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3086078", "title": "Object Type: transformer\nname: xf_t5218473a\nfrom: l3086078\nto: x3086078a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3086078a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066804", "title": "Object Type: transformer\nname: xf_t21380599a\nfrom: l3066804\nto: x3066804a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3066804a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3086079", "title": "Object Type: transformer\nname: xf_t5260457b\nfrom: l3086079\nto: x3086079b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x3086079b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2786274", "title": "Object Type: transformer\nname: xf_t5207291c\nfrom: l2786274\nto: x2786274c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2786274c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235243", "title": "Object Type: transformer\nname: xf_t5275008c\nfrom: l3235243\nto: x3235243c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3235243c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3176656", "title": "Object Type: transformer\nname: xf_t226193170a\nfrom: l3176656\nto: x3176656a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3176656a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3178969", "title": "Object Type: transformer\nname: xf_t5355596b\nfrom: l3178969\nto: x3178969b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3178969b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000712", "title": "Object Type: transformer\nname: xf_t2000712b\nfrom: m2000712\nto: x2000712b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2000712b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879068", "title": "Object Type: transformer\nname: xf_t5323254b\nfrom: l2879068\nto: x2879068b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2879068b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2690187", "title": "Object Type: transformer\nname: xf_t226308716b\nfrom: l2690187\nto: x2690187b\nphases: BS\nconfiguration: xcon_ct75B\n", "to": "x2690187b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2690941", "title": "Object Type: transformer\nname: xf_t5323387b\nfrom: l2690941\nto: x2690941b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2690941b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860477", "title": "Object Type: transformer\nname: xf_t28121587a\nfrom: l2860477\nto: x2860477a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2860477a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973169", "title": "Object Type: transformer\nname: xf_t21397304a\nfrom: l2973169\nto: x2973169a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2973169a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066826", "title": "Object Type: transformer\nname: xf_t5339003b\nfrom: l3066826\nto: x3066826b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x3066826b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l0247171", "title": "Object Type: transformer\nname: xf_t5247171b\nfrom: l0247171\nto: x0247171b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x0247171b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000409", "title": "Object Type: transformer\nname: xf_t2000409a\nfrom: m2000409\nto: x2000409a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000409a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860483", "title": "Object Type: transformer\nname: xf_t21396699b\nfrom: l2860483\nto: x2860483b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2860483b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160104", "title": "Object Type: transformer\nname: xf_t5337707b\nfrom: l3160104\nto: x3160104b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3160104b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104115", "title": "Object Type: transformer\nname: xf_t5391738b\nfrom: l3104115\nto: x3104115b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x3104115b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3010565", "title": "Object Type: transformer\nname: xf_t5138343c\nfrom: l3010565\nto: x3010565c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x3010565c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2692661", "title": "Object Type: transformer\nname: xf_t5260650a\nfrom: l2692661\nto: x2692661a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2692661a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122824", "title": "Object Type: transformer\nname: xf_t5302402a\nfrom: l3122824\nto: x3122824a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3122824a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104121", "title": "Object Type: transformer\nname: xf_t5138561a\nfrom: l3104121\nto: x3104121a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3104121a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197637", "title": "Object Type: transformer\nname: xf_t5138585c\nfrom: l3197637\nto: x3197637c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x3197637c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2954339", "title": "Object Type: transformer\nname: xf_t5391739b\nfrom: l2954339\nto: x2954339b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2954339b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2692600", "title": "Object Type: transformer\nname: xf_t5356798c\nfrom: l2692600\nto: x2692600c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2692600c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3141389", "title": "Object Type: transformer\nname: xf_t5356007a\nfrom: l3141389\nto: x3141389a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3141389a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991911", "title": "Object Type: transformer\nname: xf_t5138258c\nfrom: l2991911\nto: x2991911c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2991911c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841623", "title": "Object Type: transformer\nname: xf_t5294844a\nfrom: l2841623\nto: x2841623a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2841623a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3181545", "title": "Object Type: transformer\nname: xf_t226193702c\nfrom: l3181545\nto: x3181545c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3181545c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2936270", "title": "Object Type: transformer\nname: xf_t5218472a\nfrom: l2936270\nto: x2936270a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2936270a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3103822", "title": "Object Type: transformer\nname: xf_t228665517c\nfrom: l3103822\nto: x3103822c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3103822c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2955005", "title": "Object Type: transformer\nname: xf_t5260589b\nfrom: l2955005\nto: x2955005b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2955005b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860481", "title": "Object Type: transformer\nname: xf_t5338908c\nfrom: l2860481\nto: x2860481c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2860481c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160123", "title": "Object Type: transformer\nname: xf_t21015706a\nfrom: l3160123\nto: x3160123a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3160123a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3253570", "title": "Object Type: transformer\nname: xf_t228314460c\nfrom: l3253570\nto: x3253570c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3253570c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3179682", "title": "Object Type: transformer\nname: xf_t5207292c\nfrom: l3179682\nto: x3179682c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3179682c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916606", "title": "Object Type: transformer\nname: xf_t5275007c\nfrom: l2916606\nto: x2916606c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2916606c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860479", "title": "Object Type: transformer\nname: xf_t5355595b\nfrom: l2860479\nto: x2860479b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2860479b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000406", "title": "Object Type: transformer\nname: xf_t2000406a\nfrom: m2000406\nto: x2000406a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000406a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254203", "title": "Object Type: transformer\nname: xf_t5323233b\nfrom: l3254203\nto: x3254203b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3254203b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710530", "title": "Object Type: transformer\nname: xf_t21381118b\nfrom: l2710530\nto: x2710530b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2710530b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991943", "title": "Object Type: transformer\nname: xf_t21399619c\nfrom: l2991943\nto: x2991943c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2991943c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879054", "title": "Object Type: transformer\nname: xf_t5247061a\nfrom: l2879054\nto: x2879054a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2879054a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916619", "title": "Object Type: transformer\nname: xf_t5339006b\nfrom: l2916619\nto: x2916619b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2916619b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897784", "title": "Object Type: transformer\nname: xf_t5247170b\nfrom: l2897784\nto: x2897784b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x2897784b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2745806", "title": "Object Type: transformer\nname: xf_t226194262c\nfrom: l2745806\nto: x2745806c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2745806c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104113", "title": "Object Type: transformer\nname: xf_t5138560a\nfrom: l3104113\nto: x3104113a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3104113a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897775", "title": "Object Type: transformer\nname: xf_t5138342c\nfrom: l2897775\nto: x2897775c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2897775c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804259", "title": "Object Type: transformer\nname: xf_t28127372a\nfrom: l2804259\nto: x2804259a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2804259a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3010563", "title": "Object Type: transformer\nname: xf_t5294845a\nfrom: l3010563\nto: x3010563a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3010563a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3178976", "title": "Object Type: transformer\nname: xf_t21397721a\nfrom: l3178976\nto: x3178976a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3178976a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2729430", "title": "Object Type: transformer\nname: xf_t21248901b\nfrom: l2729430\nto: x2729430b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2729430b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3448661", "title": "Object Type: transformer\nname: xf_t2223878647b\nfrom: l3448661\nto: x3448661b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3448661b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2955074", "title": "Object Type: transformer\nname: xf_t5260479a\nfrom: l2955074\nto: x2955074a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x2955074a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2805036", "title": "Object Type: transformer\nname: xf_t5275248b\nfrom: l2805036\nto: x2805036b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2805036b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000710", "title": "Object Type: transformer\nname: xf_t2000710b\nfrom: m2000710\nto: x2000710b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2000710b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2914323", "title": "Object Type: transformer\nname: xf_t5355376b\nfrom: l2914323\nto: x2914323b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2914323b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000407", "title": "Object Type: transformer\nname: xf_t2000407a\nfrom: m2000407\nto: x2000407a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000407a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3065750", "title": "Object Type: transformer\nname: xf_t5323389b\nfrom: l3065750\nto: x3065750b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3065750b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991906", "title": "Object Type: transformer\nname: xf_t5247060a\nfrom: l2991906\nto: x2991906a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2991906a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785535", "title": "Object Type: transformer\nname: xf_t5339005b\nfrom: l2785535\nto: x2785535b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x2785535b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254211", "title": "Object Type: transformer\nname: xf_t5247084b\nfrom: l3254211\nto: x3254211b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3254211b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3141395", "title": "Object Type: transformer\nname: xf_t28149184c\nfrom: l3141395\nto: x3141395c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3141395c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991919", "title": "Object Type: transformer\nname: xf_t5302400a\nfrom: l2991919\nto: x2991919a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2991919a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879077", "title": "Object Type: transformer\nname: xf_t5337709b\nfrom: l2879077\nto: x2879077b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2879077b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879752", "title": "Object Type: transformer\nname: xf_t5330122b\nfrom: l2879752\nto: x2879752b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2879752b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122826", "title": "Object Type: transformer\nname: xf_t5302731a\nfrom: l3122826\nto: x3122826a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3122826a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2688693", "title": "Object Type: transformer\nname: xf_t225918936c\nfrom: l2688693\nto: x2688693c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2688693c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2685809", "title": "Object Type: transformer\nname: xf_t225533162a\nfrom: l2685809\nto: x2685809a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2685809a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2814529", "title": "Object Type: transformer\nname: xf_t28120126a\nfrom: l2814529\nto: x2814529a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x2814529a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3101789", "title": "Object Type: transformer\nname: xf_t5294842a\nfrom: l3101789\nto: x3101789a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3101789a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2674051", "title": "Object Type: transformer\nname: xf_t21389831a\nfrom: l2674051\nto: x2674051a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2674051a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2814529", "title": "Object Type: transformer\nname: xf_t28120126c\nfrom: l2814529\nto: x2814529c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x2814529c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2814529", "title": "Object Type: transformer\nname: xf_t28120126b\nfrom: l2814529\nto: x2814529b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x2814529b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3178975", "title": "Object Type: transformer\nname: xf_t5321845b\nfrom: l3178975\nto: x3178975b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3178975b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2917333", "title": "Object Type: transformer\nname: xf_t5260632a\nfrom: l2917333\nto: x2917333a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2917333a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2708744", "title": "Object Type: transformer\nname: xf_t226308710b\nfrom: l2708744\nto: x2708744b\nphases: BS\nconfiguration: xcon_ct75B\n", "to": "x2708744b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216123", "title": "Object Type: transformer\nname: xf_t5338926a\nfrom: l3216123\nto: x3216123a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3216123a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3085403", "title": "Object Type: transformer\nname: xf_t5293668a\nfrom: l3085403\nto: x3085403a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3085403a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2689691", "title": "Object Type: transformer\nname: xf_t5355375a\nfrom: l2689691\nto: x2689691a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2689691a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3649300", "title": "Object Type: transformer\nname: xf_t2224237546a\nfrom: l3649300\nto: x3649300a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3649300a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2729429", "title": "Object Type: transformer\nname: xf_t5293644a\nfrom: l2729429\nto: x2729429a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2729429a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3081380", "title": "Object Type: transformer\nname: xf_t225700953a\nfrom: l3081380\nto: x3081380a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3081380a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197660", "title": "Object Type: transformer\nname: xf_t5323275b\nfrom: l3197660\nto: x3197660b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3197660b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000404", "title": "Object Type: transformer\nname: xf_t2000404a\nfrom: m2000404\nto: x2000404a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000404a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766715", "title": "Object Type: transformer\nname: xf_t5355593b\nfrom: l2766715\nto: x2766715b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2766715b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160098", "title": "Object Type: transformer\nname: xf_t5339048a\nfrom: l3160098\nto: x3160098a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3160098a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710546", "title": "Object Type: transformer\nname: xf_t5337704b\nfrom: l2710546\nto: x2710546b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2710546b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2990826", "title": "Object Type: transformer\nname: xf_t5337619a\nfrom: l2990826\nto: x2990826a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2990826a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3082992", "title": "Object Type: transformer\nname: xf_t5337728a\nfrom: l3082992\nto: x3082992a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3082992a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973164", "title": "Object Type: transformer\nname: xf_t5302514a\nfrom: l2973164\nto: x2973164a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2973164a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991917", "title": "Object Type: transformer\nname: xf_t5391757b\nfrom: l2991917\nto: x2991917b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2991917b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691953", "title": "Object Type: transformer\nname: xf_t5302732a\nfrom: l2691953\nto: x2691953a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2691953a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2990826", "title": "Object Type: transformer\nname: xf_t5337619c\nfrom: l2990826\nto: x2990826c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2990826c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2990826", "title": "Object Type: transformer\nname: xf_t5337619b\nfrom: l2990826\nto: x2990826b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2990826b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2786266", "title": "Object Type: transformer\nname: xf_t5260631a\nfrom: l2786266\nto: x2786266a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2786266a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785522", "title": "Object Type: transformer\nname: xf_t28127681b\nfrom: l2785522\nto: x2785522b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2785522b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3178982", "title": "Object Type: transformer\nname: xf_t5294843a\nfrom: l3178982\nto: x3178982a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3178982a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2803194", "title": "Object Type: transformer\nname: xf_t227917130c\nfrom: l2803194\nto: x2803194c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x2803194c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973153", "title": "Object Type: transformer\nname: xf_t5338925a\nfrom: l2973153\nto: x2973153a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2973153a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3011293", "title": "Object Type: transformer\nname: xf_t28129466b\nfrom: l3011293\nto: x3011293b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x3011293b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3011293", "title": "Object Type: transformer\nname: xf_t28129466c\nfrom: l3011293\nto: x3011293c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x3011293c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3011293", "title": "Object Type: transformer\nname: xf_t28129466a\nfrom: l3011293\nto: x3011293a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x3011293a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104136", "title": "Object Type: transformer\nname: xf_t5338949b\nfrom: l3104136\nto: x3104136b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3104136b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860500", "title": "Object Type: transformer\nname: xf_t5323274b\nfrom: l2860500\nto: x2860500b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2860500b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841633", "title": "Object Type: transformer\nname: xf_t5293645a\nfrom: l2841633\nto: x2841633a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2841633a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254206", "title": "Object Type: transformer\nname: xf_t5355592b\nfrom: l3254206\nto: x3254206b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3254206b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104157", "title": "Object Type: transformer\nname: xf_t5293427c\nfrom: l3104157\nto: x3104157c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3104157c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000405", "title": "Object Type: transformer\nname: xf_t2000405a\nfrom: m2000405\nto: x2000405a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000405a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691948", "title": "Object Type: transformer\nname: xf_t5337703b\nfrom: l2691948\nto: x2691948b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2691948b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973148", "title": "Object Type: transformer\nname: xf_t5339047a\nfrom: l2973148\nto: x2973148a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2973148a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841631", "title": "Object Type: transformer\nname: xf_t5391976c\nfrom: l2841631\nto: x2841631c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2841631c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3008237", "title": "Object Type: transformer\nname: xf_t226193838c\nfrom: l3008237\nto: x3008237c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3008237c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841636", "title": "Object Type: transformer\nname: xf_t5391758b\nfrom: l2841636\nto: x2841636b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2841636b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3141403", "title": "Object Type: transformer\nname: xf_t21399707a\nfrom: l3141403\nto: x3141403a\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3141403a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860491", "title": "Object Type: transformer\nname: xf_t5302733b\nfrom: l2860491\nto: x2860491b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x2860491b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748131", "title": "Object Type: transformer\nname: xf_t5323250b\nfrom: l2748131\nto: x2748131b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2748131b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897766", "title": "Object Type: transformer\nname: xf_t28128007c\nfrom: l2897766\nto: x2897766c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2897766c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860491", "title": "Object Type: transformer\nname: xf_t5302733a\nfrom: l2860491\nto: x2860491a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2860491a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973833", "title": "Object Type: transformer\nname: xf_t5260630b\nfrom: l2973833\nto: x2973833b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2973833b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048963", "title": "Object Type: transformer\nname: xf_t5260521b\nfrom: l3048963\nto: x3048963b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3048963b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3085399", "title": "Object Type: transformer\nname: xf_t5302862c\nfrom: l3085399\nto: x3085399c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3085399c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160100", "title": "Object Type: transformer\nname: xf_t5321847b\nfrom: l3160100\nto: x3160100b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3160100b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804249", "title": "Object Type: transformer\nname: xf_t21389962c\nfrom: l2804249\nto: x2804249c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2804249c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710511", "title": "Object Type: transformer\nname: xf_t21357515a\nfrom: l2710511\nto: x2710511a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2710511a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3085395", "title": "Object Type: transformer\nname: xf_t21391094a\nfrom: l3085395\nto: x3085395a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3085395a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2764411", "title": "Object Type: transformer\nname: xf_t226010605c\nfrom: l2764411\nto: x2764411c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2764411c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104796", "title": "Object Type: transformer\nname: xf_t5260569c\nfrom: l3104796\nto: x3104796c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3104796c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673309", "title": "Object Type: transformer\nname: xf_t5138472c\nfrom: l2673309\nto: x2673309c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2673309c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879064", "title": "Object Type: transformer\nname: xf_t5138581a\nfrom: l2879064\nto: x2879064a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2879064a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000402", "title": "Object Type: transformer\nname: xf_t2000402a\nfrom: m2000402\nto: x2000402a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000402a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2935566", "title": "Object Type: transformer\nname: xf_t5441854c\nfrom: l2935566\nto: x2935566c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2935566c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973152", "title": "Object Type: transformer\nname: xf_t5323253b\nfrom: l2973152\nto: x2973152b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2973152b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2822858", "title": "Object Type: transformer\nname: xf_t5355591b\nfrom: l2822858\nto: x2822858b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2822858b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897800", "title": "Object Type: transformer\nname: xf_t5323277b\nfrom: l2897800\nto: x2897800b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2897800b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785536", "title": "Object Type: transformer\nname: xf_t5339002b\nfrom: l2785536\nto: x2785536b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2785536b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3047073", "title": "Object Type: transformer\nname: xf_t227917133c\nfrom: l3047073\nto: x3047073c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3047073c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897801", "title": "Object Type: transformer\nname: xf_t21470405a\nfrom: l2897801\nto: x2897801a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x2897801a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766750", "title": "Object Type: transformer\nname: xf_t5293424c\nfrom: l2766750\nto: x2766750c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x2766750c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710532", "title": "Object Type: transformer\nname: xf_t5293666c\nfrom: l2710532\nto: x2710532c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2710532c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254214", "title": "Object Type: transformer\nname: xf_t5337706b\nfrom: l3254214\nto: x3254214b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3254214b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216350", "title": "Object Type: transformer\nname: xf_t5391977a\nfrom: l3216350\nto: x3216350a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3216350a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254915", "title": "Object Type: transformer\nname: xf_t5260520b\nfrom: l3254915\nto: x3254915b\nphases: BS\nconfiguration: xcon_ct5B\n", "to": "x3254915b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3142078", "title": "Object Type: transformer\nname: xf_t5330121b\nfrom: l3142078\nto: x3142078b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x3142078b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766719", "title": "Object Type: transformer\nname: xf_t21357865a\nfrom: l2766719\nto: x2766719a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2766719a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860489", "title": "Object Type: transformer\nname: xf_t5302405a\nfrom: l2860489\nto: x2860489a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2860489a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2878848", "title": "Object Type: transformer\nname: xf_t22112168887c\nfrom: l2878848\nto: x2878848c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x2878848c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3217057", "title": "Object Type: transformer\nname: xf_t5218475a\nfrom: l3217057\nto: x3217057a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x3217057a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3085390", "title": "Object Type: transformer\nname: xf_t5321848b\nfrom: l3085390\nto: x3085390b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3085390b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2692655", "title": "Object Type: transformer\nname: xf_t21389307c\nfrom: l2692655\nto: x2692655c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2692655c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2842329", "title": "Object Type: transformer\nname: xf_t5260568c\nfrom: l2842329\nto: x2842329c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2842329c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2726974", "title": "Object Type: transformer\nname: xf_t226193395b\nfrom: l2726974\nto: x2726974b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2726974b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2972930", "title": "Object Type: transformer\nname: xf_t5338927a\nfrom: l2972930\nto: x2972930a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2972930a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879066", "title": "Object Type: transformer\nname: xf_t5323252b\nfrom: l2879066\nto: x2879066b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2879066b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000403", "title": "Object Type: transformer\nname: xf_t2000403a\nfrom: m2000403\nto: x2000403a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000403a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860504", "title": "Object Type: transformer\nname: xf_t5293667a\nfrom: l2860504\nto: x2860504a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2860504a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2763153", "title": "Object Type: transformer\nname: xf_t5293425a\nfrom: l2763153\nto: x2763153a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2763153a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3178988", "title": "Object Type: transformer\nname: xf_t5339001b\nfrom: l3178988\nto: x3178988b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x3178988b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3226771", "title": "Object Type: transformer\nname: xf_t227100746a\nfrom: l3226771\nto: x3226771a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3226771a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916234", "title": "Object Type: transformer\nname: xf_t228549643a\nfrom: l2916234\nto: x2916234a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2916234a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048211", "title": "Object Type: transformer\nname: xf_t21396015a\nfrom: l3048211\nto: x3048211a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3048211a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785547", "title": "Object Type: transformer\nname: xf_t5337705b\nfrom: l2785547\nto: x2785547b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2785547b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916602", "title": "Object Type: transformer\nname: xf_t5339049a\nfrom: l2916602\nto: x2916602a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2916602a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860478", "title": "Object Type: transformer\nname: xf_t5355590b\nfrom: l2860478\nto: x2860478b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2860478b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2728247", "title": "Object Type: transformer\nname: xf_t5337729b\nfrom: l2728247\nto: x2728247b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2728247b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3029495", "title": "Object Type: transformer\nname: xf_t5391736b\nfrom: l3029495\nto: x3029495b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3029495b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3141402", "title": "Object Type: transformer\nname: xf_t5391978c\nfrom: l3141402\nto: x3141402c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3141402c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2728247", "title": "Object Type: transformer\nname: xf_t5337729c\nfrom: l2728247\nto: x2728247c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2728247c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2728247", "title": "Object Type: transformer\nname: xf_t5337729a\nfrom: l2728247\nto: x2728247a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2728247a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841634", "title": "Object Type: transformer\nname: xf_t5392038b\nfrom: l2841634\nto: x2841634b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x2841634b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2711226", "title": "Object Type: transformer\nname: xf_t5260527b\nfrom: l2711226\nto: x2711226b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2711226b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2989565", "title": "Object Type: transformer\nname: xf_t21389237a\nfrom: l2989565\nto: x2989565a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2989565a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2802481", "title": "Object Type: transformer\nname: xf_t226308730a\nfrom: l2802481\nto: x2802481a\nphases: AS\nconfiguration: xcon_ct75A\n", "to": "x2802481a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2917310", "title": "Object Type: transformer\nname: xf_t5260503b\nfrom: l2917310\nto: x2917310b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2917310b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3027124", "title": "Object Type: transformer\nname: xf_t226195194c\nfrom: l3027124\nto: x3027124c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3027124c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3342743", "title": "Object Type: transformer\nname: xf_t2223703238c\nfrom: l3342743\nto: x3342743c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x3342743c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2821770", "title": "Object Type: transformer\nname: xf_t227917119a\nfrom: l2821770\nto: x2821770a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x2821770a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000913", "title": "Object Type: transformer\nname: xf_t2000913c\nfrom: m2000913\nto: x2000913c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2000913c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048205", "title": "Object Type: transformer\nname: xf_t5274994c\nfrom: l3048205\nto: x3048205c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3048205c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3178997", "title": "Object Type: transformer\nname: xf_t5293422c\nfrom: l3178997\nto: x3178997c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3178997c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001011", "title": "Object Type: transformer\nname: xf_t2001011b\nfrom: m2001011\nto: x2001011b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2001011b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3207907", "title": "Object Type: transformer\nname: xf_t5293664a\nfrom: l3207907\nto: x3207907a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x3207907a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3207907", "title": "Object Type: transformer\nname: xf_t5293664b\nfrom: l3207907\nto: x3207907b\nphases: BS\nconfiguration: xcon_ct75B\n", "to": "x3207907b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3207907", "title": "Object Type: transformer\nname: xf_t5293664c\nfrom: l3207907\nto: x3207907c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x3207907c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3150961", "title": "Object Type: transformer\nname: xf_t223400157c\nfrom: l3150961\nto: x3150961c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3150961c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3234149", "title": "Object Type: transformer\nname: xf_t227944551c\nfrom: l3234149\nto: x3234149c\nphases: CS\nconfiguration: xcon_ct250C\n", "to": "x3234149c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216347", "title": "Object Type: transformer\nname: xf_t5138413c\nfrom: l3216347\nto: x3216347c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3216347c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3010556", "title": "Object Type: transformer\nname: xf_t5138655a\nfrom: l3010556\nto: x3010556a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3010556a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3234149", "title": "Object Type: transformer\nname: xf_t227944551a\nfrom: l3234149\nto: x3234149a\nphases: AS\nconfiguration: xcon_ct250A\n", "to": "x3234149a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3234149", "title": "Object Type: transformer\nname: xf_t227944551b\nfrom: l3234149\nto: x3234149b\nphases: BS\nconfiguration: xcon_ct250B\n", "to": "x3234149b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748839", "title": "Object Type: transformer\nname: xf_t5260502b\nfrom: l2748839\nto: x2748839b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2748839b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3179699", "title": "Object Type: transformer\nname: xf_t21393454b\nfrom: l3179699\nto: x3179699b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x3179699b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3214549", "title": "Object Type: transformer\nname: xf_t226308731a\nfrom: l3214549\nto: x3214549a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x3214549a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000914", "title": "Object Type: transformer\nname: xf_t2000914c\nfrom: m2000914\nto: x2000914c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2000914c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254237", "title": "Object Type: transformer\nname: xf_t21482181a\nfrom: l3254237\nto: x3254237a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3254237a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2983432", "title": "Object Type: transformer\nname: xf_t225534325a\nfrom: l2983432\nto: x2983432a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2983432a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3139103", "title": "Object Type: transformer\nname: xf_t225767272a\nfrom: l3139103\nto: x3139103a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3139103a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122849", "title": "Object Type: transformer\nname: xf_t5293423b\nfrom: l3122849\nto: x3122849b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3122849b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3645811", "title": "Object Type: transformer\nname: xf_t2224230689c\nfrom: l3645811\nto: x3645811c\nphases: CS\nconfiguration: xcon_ct75C\n", "to": "x3645811c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001012", "title": "Object Type: transformer\nname: xf_t2001012b\nfrom: m2001012\nto: x2001012b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2001012b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973166", "title": "Object Type: transformer\nname: xf_t5293665c\nfrom: l2973166\nto: x2973166c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2973166c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104155", "title": "Object Type: transformer\nname: xf_t21474587c\nfrom: l3104155\nto: x3104155c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3104155c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3159448", "title": "Object Type: transformer\nname: xf_t5337684a\nfrom: l3159448\nto: x3159448a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3159448a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785523", "title": "Object Type: transformer\nname: xf_t5138412c\nfrom: l2785523\nto: x2785523c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2785523c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3082983", "title": "Object Type: transformer\nname: xf_t226193899b\nfrom: l3082983\nto: x3082983b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3082983b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841628", "title": "Object Type: transformer\nname: xf_t28120786a\nfrom: l2841628\nto: x2841628a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2841628a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2798067", "title": "Object Type: transformer\nname: xf_t225533237b\nfrom: l2798067\nto: x2798067b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2798067b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3142098", "title": "Object Type: transformer\nname: xf_t5260501b\nfrom: l3142098\nto: x3142098b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3142098b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897769", "title": "Object Type: transformer\nname: xf_t5337660c\nfrom: l2897769\nto: x2897769c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2897769c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2842383", "title": "Object Type: transformer\nname: xf_t5260634a\nfrom: l2842383\nto: x2842383a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2842383a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2689678", "title": "Object Type: transformer\nname: xf_t226192762b\nfrom: l2689678\nto: x2689678b\nphases: BS\nconfiguration: xcon_ct5B\n", "to": "x2689678b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000911", "title": "Object Type: transformer\nname: xf_t2000911c\nfrom: m2000911\nto: x2000911c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2000911c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804250", "title": "Object Type: transformer\nname: xf_t5274992c\nfrom: l2804250\nto: x2804250c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2804250c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3649302", "title": "Object Type: transformer\nname: xf_t2224237653a\nfrom: l3649302\nto: x3649302a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3649302a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710520", "title": "Object Type: transformer\nname: xf_t5138679a\nfrom: l2710520\nto: x2710520a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2710520a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2711224", "title": "Object Type: transformer\nname: xf_t5260500b\nfrom: l2711224\nto: x2711224b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2711224b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197654", "title": "Object Type: transformer\nname: xf_t21382992a\nfrom: l3197654\nto: x3197654a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3197654a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235268", "title": "Object Type: transformer\nname: xf_t28099529c\nfrom: l3235268\nto: x3235268c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3235268c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3214071", "title": "Object Type: transformer\nname: xf_t226194419c\nfrom: l3214071\nto: x3214071c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3214071c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2935559", "title": "Object Type: transformer\nname: xf_t21400185a\nfrom: l2935559\nto: x2935559a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2935559a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000912", "title": "Object Type: transformer\nname: xf_t2000912c\nfrom: m2000912\nto: x2000912c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2000912c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897771", "title": "Object Type: transformer\nname: xf_t21148701b\nfrom: l2897771\nto: x2897771b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2897771b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3047058", "title": "Object Type: transformer\nname: xf_t227902981a\nfrom: l3047058\nto: x3047058a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3047058a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973151", "title": "Object Type: transformer\nname: xf_t5138569a\nfrom: l2973151\nto: x2973151a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2973151a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673331", "title": "Object Type: transformer\nname: xf_t5338990b\nfrom: l2673331\nto: x2673331b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x2673331b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001010", "title": "Object Type: transformer\nname: xf_t2001010b\nfrom: m2001010\nto: x2001010b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2001010b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216368", "title": "Object Type: transformer\nname: xf_t5293663c\nfrom: l3216368\nto: x3216368c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3216368c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2767414", "title": "Object Type: transformer\nname: xf_t5351019c\nfrom: l2767414\nto: x2767414c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2767414c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766718", "title": "Object Type: transformer\nname: xf_t5138652c\nfrom: l2766718\nto: x2766718c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x2766718c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748135", "title": "Object Type: transformer\nname: xf_t28150172a\nfrom: l2748135\nto: x2748135a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2748135a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748129", "title": "Object Type: transformer\nname: xf_t5138567a\nfrom: l2748129\nto: x2748129a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x2748129a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2822868", "title": "Object Type: transformer\nname: xf_t21397544a\nfrom: l2822868\nto: x2822868a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2822868a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766499", "title": "Object Type: transformer\nname: xf_t22112168880c\nfrom: l2766499\nto: x2766499c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x2766499c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2786204", "title": "Object Type: transformer\nname: xf_t5223662a\nfrom: l2786204\nto: x2786204a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x2786204a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066830", "title": "Object Type: transformer\nname: xf_t21469960b\nfrom: l3066830\nto: x3066830b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3066830b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000715", "title": "Object Type: transformer\nname: xf_t2000715b\nfrom: m2000715\nto: x2000715b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2000715b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197624", "title": "Object Type: transformer\nname: xf_t5323235b\nfrom: l3197624\nto: x3197624b\nphases: BS\nconfiguration: xcon_ct5B\n", "to": "x3197624b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916610", "title": "Object Type: transformer\nname: xf_t5293660b\nfrom: l2916610\nto: x2916610b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2916610b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122835", "title": "Object Type: transformer\nname: xf_t5339008b\nfrom: l3122835\nto: x3122835b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3122835b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104132", "title": "Object Type: transformer\nname: xf_t5302469a\nfrom: l3104132\nto: x3104132a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3104132a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197628", "title": "Object Type: transformer\nname: xf_t5138651c\nfrom: l3197628\nto: x3197628c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3197628c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2954338", "title": "Object Type: transformer\nname: xf_t5355618b\nfrom: l2954338\nto: x2954338b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2954338b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785519", "title": "Object Type: transformer\nname: xf_t5138566a\nfrom: l2785519\nto: x2785519a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2785519a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2876798", "title": "Object Type: transformer\nname: xf_t226193745b\nfrom: l2876798\nto: x2876798b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2876798b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3030203", "title": "Object Type: transformer\nname: xf_t5260639c\nfrom: l3030203\nto: x3030203c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3030203c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2936216", "title": "Object Type: transformer\nname: xf_t5223663c\nfrom: l2936216\nto: x2936216c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2936216c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048228", "title": "Object Type: transformer\nname: xf_t5274997c\nfrom: l3048228\nto: x3048228c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3048228c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000910", "title": "Object Type: transformer\nname: xf_t2000910c\nfrom: m2000910\nto: x2000910c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2000910c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860480", "title": "Object Type: transformer\nname: xf_t5323234b\nfrom: l2860480\nto: x2860480b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2860480b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3251854", "title": "Object Type: transformer\nname: xf_t226881700a\nfrom: l3251854\nto: x3251854a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3251854a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2861219", "title": "Object Type: transformer\nname: xf_t21389761b\nfrom: l2861219\nto: x2861219b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2861219b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916617", "title": "Object Type: transformer\nname: xf_t5339007b\nfrom: l2916617\nto: x2916617b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2916617b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3141393", "title": "Object Type: transformer\nname: xf_t5442373c\nfrom: l3141393\nto: x3141393c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3141393c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3645812", "title": "Object Type: transformer\nname: xf_t2224230754c\nfrom: l3645812\nto: x3645812c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3645812c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710510", "title": "Object Type: transformer\nname: xf_t5138650c\nfrom: l2710510\nto: x2710510c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2710510c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3102793", "title": "Object Type: transformer\nname: xf_t227734175b\nfrom: l3102793\nto: x3102793b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3102793b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973146", "title": "Object Type: transformer\nname: xf_t28118903b\nfrom: l2973146\nto: x2973146b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2973146b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991915", "title": "Object Type: transformer\nname: xf_t5392036b\nfrom: l2991915\nto: x2991915b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2991915b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104122", "title": "Object Type: transformer\nname: xf_t5138565a\nfrom: l3104122\nto: x3104122a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3104122a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160871", "title": "Object Type: transformer\nname: xf_t5260638c\nfrom: l3160871\nto: x3160871c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3160871c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3217053", "title": "Object Type: transformer\nname: xf_t5260529c\nfrom: l3217053\nto: x3217053c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x3217053c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3270814", "title": "Object Type: transformer\nname: xf_t226191850a\nfrom: l3270814\nto: x3270814a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3270814a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2861218", "title": "Object Type: transformer\nname: xf_t5260505c\nfrom: l2861218\nto: x2861218c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2861218c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197646", "title": "Object Type: transformer\nname: xf_t5355944b\nfrom: l3197646\nto: x3197646b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3197646b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160863", "title": "Object Type: transformer\nname: xf_t5223660a\nfrom: l3160863\nto: x3160863a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3160863a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3082988", "title": "Object Type: transformer\nname: xf_t226195153b\nfrom: l3082988\nto: x3082988b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3082988b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000713", "title": "Object Type: transformer\nname: xf_t2000713b\nfrom: m2000713\nto: x2000713b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2000713b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235946", "title": "Object Type: transformer\nname: xf_t5356800a\nfrom: l3235946\nto: x3235946a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3235946a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673320", "title": "Object Type: transformer\nname: xf_t5392037b\nfrom: l2673320\nto: x2673320b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2673320b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2822870", "title": "Object Type: transformer\nname: xf_t21399171c\nfrom: l2822870\nto: x2822870c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2822870c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3728038", "title": "Object Type: transformer\nname: xf_t2224387019a\nfrom: l3728038\nto: x3728038a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3728038a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3195318", "title": "Object Type: transformer\nname: xf_t226194280b\nfrom: l3195318\nto: x3195318b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3195318b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048196", "title": "Object Type: transformer\nname: xf_t5138237b\nfrom: l3048196\nto: x3048196b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3048196b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804283", "title": "Object Type: transformer\nname: xf_t5138564a\nfrom: l2804283\nto: x2804283a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2804283a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916609", "title": "Object Type: transformer\nname: xf_t5138346c\nfrom: l2916609\nto: x2916609c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2916609c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3217052", "title": "Object Type: transformer\nname: xf_t5260528c\nfrom: l3217052\nto: x3217052c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3217052c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048199", "title": "Object Type: transformer\nname: xf_t5323237b\nfrom: l3048199\nto: x3048199b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3048199b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785529", "title": "Object Type: transformer\nname: xf_t5355943c\nfrom: l2785529\nto: x2785529c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2785529c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160862", "title": "Object Type: transformer\nname: xf_t21386143c\nfrom: l3160862\nto: x3160862c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3160862c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2842384", "title": "Object Type: transformer\nname: xf_t5260637c\nfrom: l2842384\nto: x2842384c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2842384c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3215385", "title": "Object Type: transformer\nname: xf_t21384099c\nfrom: l3215385\nto: x3215385c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3215385c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3215385", "title": "Object Type: transformer\nname: xf_t21384099b\nfrom: l3215385\nto: x3215385b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x3215385b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2730108", "title": "Object Type: transformer\nname: xf_t5223661b\nfrom: l2730108\nto: x2730108b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2730108b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3215385", "title": "Object Type: transformer\nname: xf_t21384099a\nfrom: l3215385\nto: x3215385a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3215385a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000714", "title": "Object Type: transformer\nname: xf_t2000714b\nfrom: m2000714\nto: x2000714b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2000714b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2822860", "title": "Object Type: transformer\nname: xf_t5323236b\nfrom: l2822860\nto: x2822860b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2822860b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104124", "title": "Object Type: transformer\nname: xf_t5356065b\nfrom: l3104124\nto: x3104124b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3104124b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3011229", "title": "Object Type: transformer\nname: xf_t5356801a\nfrom: l3011229\nto: x3011229a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3011229a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897778", "title": "Object Type: transformer\nname: xf_t5302468a\nfrom: l2897778\nto: x2897778a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2897778a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2851933", "title": "Object Type: transformer\nname: xf_t21393643c\nfrom: l2851933\nto: x2851933c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x2851933c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104154", "title": "Object Type: transformer\nname: xf_t5337642c\nfrom: l3104154\nto: x3104154c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3104154c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3029518", "title": "Object Type: transformer\nname: xf_t5337666b\nfrom: l3029518\nto: x3029518b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3029518b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973165", "title": "Object Type: transformer\nname: xf_t5355942a\nfrom: l2973165\nto: x2973165a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2973165a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766744", "title": "Object Type: transformer\nname: xf_t28127319b\nfrom: l2766744\nto: x2766744b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2766744b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2820556", "title": "Object Type: transformer\nname: xf_t226196648a\nfrom: l2820556\nto: x2820556a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2820556a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2851933", "title": "Object Type: transformer\nname: xf_t21393643a\nfrom: l2851933\nto: x2851933a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2851933a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2851933", "title": "Object Type: transformer\nname: xf_t21393643b\nfrom: l2851933\nto: x2851933b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2851933b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691959", "title": "Object Type: transformer\nname: xf_t21400253b\nfrom: l2691959\nto: x2691959b\nphases: BS\nconfiguration: xcon_ct100B\n", "to": "x2691959b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197638", "title": "Object Type: transformer\nname: xf_t21396959a\nfrom: l3197638\nto: x3197638a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3197638a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122823", "title": "Object Type: transformer\nname: xf_t5302370b\nfrom: l3122823\nto: x3122823b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3122823b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748157", "title": "Object Type: transformer\nname: xf_t5338973a\nfrom: l2748157\nto: x2748157a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x2748157a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860499", "title": "Object Type: transformer\nname: xf_t5338997b\nfrom: l2860499\nto: x2860499b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x2860499b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001213", "title": "Object Type: transformer\nname: xf_t2001213c\nfrom: m2001213\nto: x2001213c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2001213c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2767342", "title": "Object Type: transformer\nname: xf_t5356802a\nfrom: l2767342\nto: x2767342a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2767342a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2823611", "title": "Object Type: transformer\nname: xf_t21386877a\nfrom: l2823611\nto: x2823611a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2823611a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2935556", "title": "Object Type: transformer\nname: xf_t5356064b\nfrom: l2935556\nto: x2935556b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2935556b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048890", "title": "Object Type: transformer\nname: xf_t28128517c\nfrom: l3048890\nto: x3048890c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3048890c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2876812", "title": "Object Type: transformer\nname: xf_t5321880a\nfrom: l2876812\nto: x2876812a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2876812a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804282", "title": "Object Type: transformer\nname: xf_t5337641c\nfrom: l2804282\nto: x2804282c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2804282c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691949", "title": "Object Type: transformer\nname: xf_t5337689b\nfrom: l2691949\nto: x2691949b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2691949b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973178", "title": "Object Type: transformer\nname: xf_t5337665b\nfrom: l2973178\nto: x2973178b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2973178b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3728039", "title": "Object Type: transformer\nname: xf_t2224387053a\nfrom: l3728039\nto: x3728039a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3728039a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3010580", "title": "Object Type: transformer\nname: xf_t21451973b\nfrom: l3010580\nto: x3010580b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3010580b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2955047", "title": "Object Type: transformer\nname: xf_t21469911a\nfrom: l2955047\nto: x2955047a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2955047a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841632", "title": "Object Type: transformer\nname: xf_t5338972b\nfrom: l2841632\nto: x2841632b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2841632b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673316", "title": "Object Type: transformer\nname: xf_t28120855a\nfrom: l2673316\nto: x2673316a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2673316a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160103", "title": "Object Type: transformer\nname: xf_t5356063c\nfrom: l3160103\nto: x3160103c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3160103c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841622", "title": "Object Type: transformer\nname: xf_t21384215a\nfrom: l2841622\nto: x2841622a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2841622a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3214069", "title": "Object Type: transformer\nname: xf_t226194421c\nfrom: l3214069\nto: x3214069c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3214069c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001214", "title": "Object Type: transformer\nname: xf_t2001214c\nfrom: m2001214\nto: x2001214c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2001214c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748780", "title": "Object Type: transformer\nname: xf_t5356803a\nfrom: l2748780\nto: x2748780a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2748780a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2970811", "title": "Object Type: transformer\nname: xf_t5321881a\nfrom: l2970811\nto: x2970811a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2970811a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2955055", "title": "Object Type: transformer\nname: xf_t21249647b\nfrom: l2955055\nto: x2955055b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2955055b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "293471", "title": "Object Type: transformer\nname: xf_t5293471c\nfrom: 293471\nto: x_293471c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x_293471c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2935549", "title": "Object Type: transformer\nname: xf_t5337668b\nfrom: l2935549\nto: x2935549b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x2935549b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2954352", "title": "Object Type: transformer\nname: xf_t28127090c\nfrom: l2954352\nto: x2954352c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2954352c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3085394", "title": "Object Type: transformer\nname: xf_t5274988c\nfrom: l3085394\nto: x3085394c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3085394c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785537", "title": "Object Type: transformer\nname: xf_t5338975a\nfrom: l2785537\nto: x2785537a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2785537a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2822873", "title": "Object Type: transformer\nname: xf_t5338999b\nfrom: l2822873\nto: x2822873b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2822873b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785525", "title": "Object Type: transformer\nname: xf_t21396606c\nfrom: l2785525\nto: x2785525c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2785525c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122816", "title": "Object Type: transformer\nname: xf_t5356062b\nfrom: l3122816\nto: x3122816b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3122816b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991901", "title": "Object Type: transformer\nname: xf_t5354851b\nfrom: l2991901\nto: x2991901b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2991901b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2823544", "title": "Object Type: transformer\nname: xf_t5356804a\nfrom: l2823544\nto: x2823544a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2823544a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122811", "title": "Object Type: transformer\nname: xf_t5337669a\nfrom: l3122811\nto: x3122811a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3122811a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001211", "title": "Object Type: transformer\nname: xf_t2001211c\nfrom: m2001211\nto: x2001211c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2001211c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916607", "title": "Object Type: transformer\nname: xf_t5321882c\nfrom: l2916607\nto: x2916607c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2916607c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254216", "title": "Object Type: transformer\nname: xf_t21398563a\nfrom: l3254216\nto: x3254216a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3254216a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3215340", "title": "Object Type: transformer\nname: xf_t228057846a\nfrom: l3215340\nto: x3215340a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3215340a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897806", "title": "Object Type: transformer\nname: xf_t5337643c\nfrom: l2897806\nto: x2897806c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2897806c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216361", "title": "Object Type: transformer\nname: xf_t21452406b\nfrom: l3216361\nto: x3216361b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3216361b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3195315", "title": "Object Type: transformer\nname: xf_t226193662a\nfrom: l3195315\nto: x3195315a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3195315a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2822872", "title": "Object Type: transformer\nname: xf_t5338950b\nfrom: l2822872\nto: x2822872b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2822872b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3312692", "title": "Object Type: transformer\nname: xf_t2223661373a\nfrom: l3312692\nto: x3312692a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3312692a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916605", "title": "Object Type: transformer\nname: xf_t5274987c\nfrom: l2916605\nto: x2916605c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2916605c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3085410", "title": "Object Type: transformer\nname: xf_t5339097b\nfrom: l3085410\nto: x3085410b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3085410b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2955081", "title": "Object Type: transformer\nname: xf_t5260508a\nfrom: l2955081\nto: x2955081a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2955081a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254229", "title": "Object Type: transformer\nname: xf_t5338998b\nfrom: l3254229\nto: x3254229b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3254229b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2858163", "title": "Object Type: transformer\nname: xf_t5391990a\nfrom: l2858163\nto: x2858163a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2858163a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3195321", "title": "Object Type: transformer\nname: xf_t5356805a\nfrom: l3195321\nto: x3195321a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3195321a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001212", "title": "Object Type: transformer\nname: xf_t2001212c\nfrom: m2001212\nto: x2001212c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2001212c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104830", "title": "Object Type: transformer\nname: xf_t5328367c\nfrom: l3104830\nto: x3104830c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x3104830c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3010564", "title": "Object Type: transformer\nname: xf_t5321883c\nfrom: l3010564\nto: x3010564c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3010564c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2767409", "title": "Object Type: transformer\nname: xf_t21391242b\nfrom: l2767409\nto: x2767409b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2767409b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2729408", "title": "Object Type: transformer\nname: xf_t5355768b\nfrom: l2729408\nto: x2729408b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2729408b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3120376", "title": "Object Type: transformer\nname: xf_t226163467a\nfrom: l3120376\nto: x3120376a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3120376a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879087", "title": "Object Type: transformer\nname: xf_t21399762a\nfrom: l2879087\nto: x2879087a\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2879087a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2929261", "title": "Object Type: transformer\nname: xf_t225533337a\nfrom: l2929261\nto: x2929261a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2929261a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804272", "title": "Object Type: transformer\nname: xf_t5338993b\nfrom: l2804272\nto: x2804272b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2804272b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879092", "title": "Object Type: transformer\nname: xf_t21399326c\nfrom: l2879092\nto: x2879092c\nphases: CS\nconfiguration: xcon_ct75C\n", "to": "x2879092c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2992556", "title": "Object Type: transformer\nname: xf_t5346639c\nfrom: l2992556\nto: x2992556a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2992556a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001015", "title": "Object Type: transformer\nname: xf_t2001015b\nfrom: m2001015\nto: x2001015b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2001015b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2875754", "title": "Object Type: transformer\nname: xf_t225897943c\nfrom: l2875754\nto: x2875754c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x2875754c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785526", "title": "Object Type: transformer\nname: xf_t5302374b\nfrom: l2785526\nto: x2785526b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2785526b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216988", "title": "Object Type: transformer\nname: xf_t5260590b\nfrom: l3216988\nto: x3216988b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3216988b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2730163", "title": "Object Type: transformer\nname: xf_t5260481c\nfrom: l2730163\nto: x2730163c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2730163c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048206", "title": "Object Type: transformer\nname: xf_t5138649a\nfrom: l3048206\nto: x3048206a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3048206a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2861157", "title": "Object Type: transformer\nname: xf_t5251867c\nfrom: l2861157\nto: x2861157c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2861157c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766749", "title": "Object Type: transformer\nname: xf_t5337661b\nfrom: l2766749\nto: x2766749b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2766749b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2726975", "title": "Object Type: transformer\nname: xf_t226193422b\nfrom: l2726975\nto: x2726975b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2726975b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2859391", "title": "Object Type: transformer\nname: xf_t227989724b\nfrom: l2859391\nto: x2859391b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2859391b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3140238", "title": "Object Type: transformer\nname: xf_t227905262a\nfrom: l3140238\nto: x3140238a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3140238a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2685805", "title": "Object Type: transformer\nname: xf_t225533531a\nfrom: l2685805\nto: x2685805a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2685805a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2989432", "title": "Object Type: transformer\nname: xf_t226163575b\nfrom: l2989432\nto: x2989432b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2989432b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048209", "title": "Object Type: transformer\nname: xf_t28120195b\nfrom: l3048209\nto: x3048209b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3048209b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197634", "title": "Object Type: transformer\nname: xf_t5355767b\nfrom: l3197634\nto: x3197634b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x3197634b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3027116", "title": "Object Type: transformer\nname: xf_t226192684a\nfrom: l3027116\nto: x3027116a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3027116a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2935567", "title": "Object Type: transformer\nname: xf_t5338992b\nfrom: l2935567\nto: x2935567b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2935567b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3233353", "title": "Object Type: transformer\nname: xf_t21399630a\nfrom: l3233353\nto: x3233353a\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3233353a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3179646", "title": "Object Type: transformer\nname: xf_t5328365b\nfrom: l3179646\nto: x3179646b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x3179646b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691943", "title": "Object Type: transformer\nname: xf_t5323400b\nfrom: l2691943\nto: x2691943b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2691943b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2823545", "title": "Object Type: transformer\nname: xf_t5356807a\nfrom: l2823545\nto: x2823545a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2823545a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3030199", "title": "Object Type: transformer\nname: xf_t5260480c\nfrom: l3030199\nto: x3030199c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3030199c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766726", "title": "Object Type: transformer\nname: xf_t5302373b\nfrom: l2766726\nto: x2766726b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2766726b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "293471", "title": "Object Type: transformer\nname: xf_t5293471b\nfrom: 293471\nto: x_293471b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x_293471b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "293471", "title": "Object Type: transformer\nname: xf_t5293471a\nfrom: 293471\nto: x_293471a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x_293471a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001210", "title": "Object Type: transformer\nname: xf_t2001210c\nfrom: m2001210\nto: x2001210c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2001210c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2917359", "title": "Object Type: transformer\nname: xf_t21482431a\nfrom: l2917359\nto: x2917359a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2917359a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2876796", "title": "Object Type: transformer\nname: xf_t226193338a\nfrom: l2876796\nto: x2876796a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2876796a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841630", "title": "Object Type: transformer\nname: xf_t5138404c\nfrom: l2841630\nto: x2841630c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2841630c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3029501", "title": "Object Type: transformer\nname: xf_t5337688b\nfrom: l3029501\nto: x3029501b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3029501b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785520", "title": "Object Type: transformer\nname: xf_t5138755b\nfrom: l2785520\nto: x2785520b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2785520b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2891575", "title": "Object Type: transformer\nname: xf_t225533423c\nfrom: l2891575\nto: x2891575c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2891575c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254227", "title": "Object Type: transformer\nname: xf_t5338995b\nfrom: l3254227\nto: x3254227b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x3254227b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673343", "title": "Object Type: transformer\nname: xf_t21470122b\nfrom: l2673343\nto: x2673343b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2673343b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841616", "title": "Object Type: transformer\nname: xf_t21031684a\nfrom: l2841616\nto: x2841616a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2841616a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3101782", "title": "Object Type: transformer\nname: xf_t5356808a\nfrom: l3101782\nto: x3101782a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3101782a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000915", "title": "Object Type: transformer\nname: xf_t2000915c\nfrom: m2000915\nto: x2000915c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2000915c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2692633", "title": "Object Type: transformer\nname: xf_t5328364c\nfrom: l2692633\nto: x2692633c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2692633c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254210", "title": "Object Type: transformer\nname: xf_t5138647c\nfrom: l3254210\nto: x3254210c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3254210c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841629", "title": "Object Type: transformer\nname: xf_t5138405c\nfrom: l2841629\nto: x2841629c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x2841629c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001013", "title": "Object Type: transformer\nname: xf_t2001013b\nfrom: m2001013\nto: x2001013b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2001013b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879062", "title": "Object Type: transformer\nname: xf_t21385192c\nfrom: l2879062\nto: x2879062c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2879062c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841637", "title": "Object Type: transformer\nname: xf_t5293492c\nfrom: l2841637\nto: x2841637c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2841637c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066816", "title": "Object Type: transformer\nname: xf_t21398676a\nfrom: l3066816\nto: x3066816a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3066816a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973156", "title": "Object Type: transformer\nname: xf_t5337687b\nfrom: l2973156\nto: x2973156b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2973156b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104120", "title": "Object Type: transformer\nname: xf_t5138645b\nfrom: l3104120\nto: x3104120b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3104120b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991929", "title": "Object Type: transformer\nname: xf_t28147708b\nfrom: l2991929\nto: x2991929b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2991929b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254212", "title": "Object Type: transformer\nname: xf_t5138754b\nfrom: l3254212\nto: x3254212b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x3254212b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916603", "title": "Object Type: transformer\nname: xf_t5323403b\nfrom: l2916603\nto: x2916603b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2916603b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3142050", "title": "Object Type: transformer\nname: xf_t5251865c\nfrom: l3142050\nto: x3142050c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3142050c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673323", "title": "Object Type: transformer\nname: xf_t5355438c\nfrom: l2673323\nto: x2673323c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2673323c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160115", "title": "Object Type: transformer\nname: xf_t5338994b\nfrom: l3160115\nto: x3160115b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x3160115b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2936214", "title": "Object Type: transformer\nname: xf_t5356809a\nfrom: l2936214\nto: x2936214a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2936214a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048221", "title": "Object Type: transformer\nname: xf_t21399305a\nfrom: l3048221\nto: x3048221a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3048221a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3141401", "title": "Object Type: transformer\nname: xf_t5338970a\nfrom: l3141401\nto: x3141401a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3141401a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710536", "title": "Object Type: transformer\nname: xf_t21396867a\nfrom: l2710536\nto: x2710536a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2710536a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2936213", "title": "Object Type: transformer\nname: xf_t5328363b\nfrom: l2936213\nto: x2936213b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x2936213b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804251", "title": "Object Type: transformer\nname: xf_t5138646a\nfrom: l2804251\nto: x2804251a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2804251a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973162", "title": "Object Type: transformer\nname: xf_t5302375b\nfrom: l2973162\nto: x2973162b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2973162b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001014", "title": "Object Type: transformer\nname: xf_t2001014b\nfrom: m2001014\nto: x2001014b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2001014b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2952014", "title": "Object Type: transformer\nname: xf_t5294809a\nfrom: l2952014\nto: x2952014a\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2952014a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2767340", "title": "Object Type: transformer\nname: xf_t5260595a\nfrom: l2767340\nto: x2767340a\nphases: AS\nconfiguration: xcon_ct75A\n", "to": "x2767340a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001307", "title": "Object Type: transformer\nname: xf_t2001307a\nfrom: m2001307\nto: x2001307a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2001307a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2954347", "title": "Object Type: transformer\nname: xf_t5321841b\nfrom: l2954347\nto: x2954347b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2954347b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3157167", "title": "Object Type: transformer\nname: xf_t226115278a\nfrom: l3157167\nto: x3157167a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3157167a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2767340", "title": "Object Type: transformer\nname: xf_t5260595c\nfrom: l2767340\nto: x2767340c\nphases: CS\nconfiguration: xcon_ct75C\n", "to": "x2767340c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2767340", "title": "Object Type: transformer\nname: xf_t5260595b\nfrom: l2767340\nto: x2767340b\nphases: BS\nconfiguration: xcon_ct75B\n", "to": "x2767340b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879070", "title": "Object Type: transformer\nname: xf_t5338934b\nfrom: l2879070\nto: x2879070b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2879070b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066809", "title": "Object Type: transformer\nname: xf_t5338958c\nfrom: l3066809\nto: x3066809c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3066809c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766717", "title": "Object Type: transformer\nname: xf_t5138470c\nfrom: l2766717\nto: x2766717c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2766717c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3029520", "title": "Object Type: transformer\nname: xf_t21486213b\nfrom: l3029520\nto: x3029520b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3029520b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710525", "title": "Object Type: transformer\nname: xf_t5355437c\nfrom: l2710525\nto: x2710525c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2710525c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254228", "title": "Object Type: transformer\nname: xf_t5325474b\nfrom: l3254228\nto: x3254228b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3254228b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000412", "title": "Object Type: transformer\nname: xf_t2000412a\nfrom: m2000412\nto: x2000412a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000412a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710518", "title": "Object Type: transformer\nname: xf_t21209868a\nfrom: l2710518\nto: x2710518a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2710518a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673306", "title": "Object Type: transformer\nname: xf_t5293608c\nfrom: l2673306\nto: x2673306c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2673306c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2801909", "title": "Object Type: transformer\nname: xf_t226195333c\nfrom: l2801909\nto: x2801909c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2801909c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216345", "title": "Object Type: transformer\nname: xf_t5338933b\nfrom: l3216345\nto: x3216345b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x3216345b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710509", "title": "Object Type: transformer\nname: xf_t5275000c\nfrom: l2710509\nto: x2710509c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2710509c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973163", "title": "Object Type: transformer\nname: xf_t5391753b\nfrom: l2973163\nto: x2973163b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2973163b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748140", "title": "Object Type: transformer\nname: xf_t5391995a\nfrom: l2748140\nto: x2748140a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2748140a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879074", "title": "Object Type: transformer\nname: xf_t5310560a\nfrom: l2879074\nto: x2879074a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2879074a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3085393", "title": "Object Type: transformer\nname: xf_t5337627c\nfrom: l3085393\nto: x3085393c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3085393c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048230", "title": "Object Type: transformer\nname: xf_t5293490c\nfrom: l3048230\nto: x3048230c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3048230c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001308", "title": "Object Type: transformer\nname: xf_t2001308a\nfrom: m2001308\nto: x2001308a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2001308a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2861223", "title": "Object Type: transformer\nname: xf_t5260461b\nfrom: l2861223\nto: x2861223b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2861223b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991916", "title": "Object Type: transformer\nname: xf_t5337710b\nfrom: l2991916\nto: x2991916b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2991916b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2801902", "title": "Object Type: transformer\nname: xf_t226194002b\nfrom: l2801902\nto: x2801902b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x2801902b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197627", "title": "Object Type: transformer\nname: xf_t5337625c\nfrom: l3197627\nto: x3197627c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3197627c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2876814", "title": "Object Type: transformer\nname: xf_t225806974a\nfrom: l2876814\nto: x2876814a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2876814a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2898457", "title": "Object Type: transformer\nname: xf_t5260594a\nfrom: l2898457\nto: x2898457a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2898457a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785517", "title": "Object Type: transformer\nname: xf_t5338957c\nfrom: l2785517\nto: x2785517c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2785517c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785515", "title": "Object Type: transformer\nname: xf_t5293609c\nfrom: l2785515\nto: x2785515c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2785515c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3649299", "title": "Object Type: transformer\nname: xf_t2224237391a\nfrom: l3649299\nto: x3649299a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3649299a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2803199", "title": "Object Type: transformer\nname: xf_t227760021c\nfrom: l2803199\nto: x2803199c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x2803199c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2803199", "title": "Object Type: transformer\nname: xf_t227760021a\nfrom: l2803199\nto: x2803199a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x2803199a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2803199", "title": "Object Type: transformer\nname: xf_t227760021b\nfrom: l2803199\nto: x2803199b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x2803199b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000413", "title": "Object Type: transformer\nname: xf_t2000413a\nfrom: m2000413\nto: x2000413a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000413a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197661", "title": "Object Type: transformer\nname: xf_t5338932c\nfrom: l3197661\nto: x3197661c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3197661c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2763812", "title": "Object Type: transformer\nname: xf_t21459651c\nfrom: l2763812\nto: x2763812c\nphases: AS\nconfiguration: xcon_ct75A\n", "to": "x2763812c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235275", "title": "Object Type: transformer\nname: xf_t5302507b\nfrom: l3235275\nto: x3235275b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3235275b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216343", "title": "Object Type: transformer\nname: xf_t5337626c\nfrom: l3216343\nto: x3216343c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3216343c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3141412", "title": "Object Type: transformer\nname: xf_t5391996a\nfrom: l3141412\nto: x3141412a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3141412a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122820", "title": "Object Type: transformer\nname: xf_t5310561a\nfrom: l3122820\nto: x3122820a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3122820a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897776", "title": "Object Type: transformer\nname: xf_t5302858c\nfrom: l2897776\nto: x2897776c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2897776c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3214055", "title": "Object Type: transformer\nname: xf_t226192175c\nfrom: l3214055\nto: x3214055c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3214055c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841625", "title": "Object Type: transformer\nname: xf_t5302834c\nfrom: l2841625\nto: x2841625c\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2841625c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3626914", "title": "Object Type: transformer\nname: xf_t2224179616c\nfrom: l3626914\nto: x3626914c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3626914c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785524", "title": "Object Type: transformer\nname: xf_t28044328c\nfrom: l2785524\nto: x2785524c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2785524c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3179650", "title": "Object Type: transformer\nname: xf_t5251828b\nfrom: l3179650\nto: x3179650b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3179650b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2729206", "title": "Object Type: transformer\nname: xf_t22112168866c\nfrom: l2729206\nto: x2729206c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x2729206c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2992624", "title": "Object Type: transformer\nname: xf_t5260484a\nfrom: l2992624\nto: x2992624a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2992624a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766716", "title": "Object Type: transformer\nname: xf_t5337713c\nfrom: l2766716\nto: x2766716c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2766716c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001305", "title": "Object Type: transformer\nname: xf_t2001305a\nfrom: m2001305\nto: x2001305a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2001305a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2914324", "title": "Object Type: transformer\nname: xf_t226196642a\nfrom: l2914324\nto: x2914324a\nphases: CS\nconfiguration: xcon_ct5C\n", "to": "x2914324a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048231", "title": "Object Type: transformer\nname: xf_t21400215b\nfrom: l3048231\nto: x3048231b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x3048231b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066815", "title": "Object Type: transformer\nname: xf_t5338936c\nfrom: l3066815\nto: x3066815c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3066815c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048203", "title": "Object Type: transformer\nname: xf_t5323273b\nfrom: l3048203\nto: x3048203b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3048203b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691966", "title": "Object Type: transformer\nname: xf_t5339010b\nfrom: l2691966\nto: x2691966b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x2691966b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3178973", "title": "Object Type: transformer\nname: xf_t21149420a\nfrom: l3178973\nto: x3178973a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3178973a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673319", "title": "Object Type: transformer\nname: xf_t5391973c\nfrom: l2673319\nto: x2673319c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2673319c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748128", "title": "Object Type: transformer\nname: xf_t5337629c\nfrom: l2748128\nto: x2748128c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2748128c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254209", "title": "Object Type: transformer\nname: xf_t5337714c\nfrom: l3254209\nto: x3254209c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3254209c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3727710", "title": "Object Type: transformer\nname: xf_t2224386863a\nfrom: l3727710\nto: x3727710a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3727710a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2806553", "title": "Object Type: transformer\nname: xf_t227411655c\nfrom: l2806553\nto: x2806553c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2806553c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748132", "title": "Object Type: transformer\nname: xf_t5302637a\nfrom: l2748132\nto: x2748132a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2748132a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104130", "title": "Object Type: transformer\nname: xf_t5391755b\nfrom: l3104130\nto: x3104130b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3104130b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2954361", "title": "Object Type: transformer\nname: xf_t21383494b\nfrom: l2954361\nto: x2954361b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2954361b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804253", "title": "Object Type: transformer\nname: xf_t21396254a\nfrom: l2804253\nto: x2804253a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2804253a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973149", "title": "Object Type: transformer\nname: xf_t5325472b\nfrom: l2973149\nto: x2973149b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2973149b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785531", "title": "Object Type: transformer\nname: xf_t21399809a\nfrom: l2785531\nto: x2785531a\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2785531a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001306", "title": "Object Type: transformer\nname: xf_t2001306a\nfrom: m2001306\nto: x2001306a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2001306a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3251807", "title": "Object Type: transformer\nname: xf_t225673440a\nfrom: l3251807\nto: x3251807a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3251807a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235245", "title": "Object Type: transformer\nname: xf_t5337712c\nfrom: l3235245\nto: x3235245c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3235245c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2954344", "title": "Object Type: transformer\nname: xf_t5338959c\nfrom: l2954344\nto: x2954344c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2954344c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973160", "title": "Object Type: transformer\nname: xf_t5338935b\nfrom: l2973160\nto: x2973160b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2973160b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000410", "title": "Object Type: transformer\nname: xf_t2000410a\nfrom: m2000410\nto: x2000410a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000410a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3159645", "title": "Object Type: transformer\nname: xf_t228446184a\nfrom: l3159645\nto: x3159645a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3159645a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3215203", "title": "Object Type: transformer\nname: xf_t227760024b\nfrom: l3215203\nto: x3215203b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x3215203b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860490", "title": "Object Type: transformer\nname: xf_t5138719a\nfrom: l2860490\nto: x2860490a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2860490a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3215203", "title": "Object Type: transformer\nname: xf_t227760024c\nfrom: l3215203\nto: x3215203c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x3215203c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000411", "title": "Object Type: transformer\nname: xf_t2000411a\nfrom: m2000411\nto: x2000411a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000411a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3215203", "title": "Object Type: transformer\nname: xf_t227760024a\nfrom: l3215203\nto: x3215203a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x3215203a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3010562", "title": "Object Type: transformer\nname: xf_t5325473b\nfrom: l3010562\nto: x3010562b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3010562b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991933", "title": "Object Type: transformer\nname: xf_t5355433c\nfrom: l2991933\nto: x2991933c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x2991933c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3029183", "title": "Object Type: transformer\nname: xf_t228580047b\nfrom: l3029183\nto: x3029183b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3029183b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841621", "title": "Object Type: transformer\nname: xf_t5338910c\nfrom: l2841621\nto: x2841621c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2841621c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897770", "title": "Object Type: transformer\nname: xf_t5337628c\nfrom: l2897770\nto: x2897770c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2897770c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879079", "title": "Object Type: transformer\nname: xf_t5391756b\nfrom: l2879079\nto: x2879079b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2879079b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710543", "title": "Object Type: transformer\nname: xf_t21474614c\nfrom: l2710543\nto: x2710543c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2710543c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3179607", "title": "Object Type: transformer\nname: xf_t5260591b\nfrom: l3179607\nto: x3179607b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3179607b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254869", "title": "Object Type: transformer\nname: xf_t5260575b\nfrom: l3254869\nto: x3254869b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3254869b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710544", "title": "Object Type: transformer\nname: xf_t21482279a\nfrom: l2710544\nto: x2710544a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2710544a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001303", "title": "Object Type: transformer\nname: xf_t2001303a\nfrom: m2001303\nto: x2001303a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2001303a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879063", "title": "Object Type: transformer\nname: xf_t5337646b\nfrom: l2879063\nto: x2879063b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2879063b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160872", "title": "Object Type: transformer\nname: xf_t5260551c\nfrom: l3160872\nto: x3160872c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3160872c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2786273", "title": "Object Type: transformer\nname: xf_t5275247b\nfrom: l2786273\nto: x2786273b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2786273b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2726973", "title": "Object Type: transformer\nname: xf_t226192926a\nfrom: l2726973\nto: x2726973a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2726973a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2895449", "title": "Object Type: transformer\nname: xf_t226193134c\nfrom: l2895449\nto: x2895449c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2895449c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748139", "title": "Object Type: transformer\nname: xf_t21400108b\nfrom: l2748139\nto: x2748139b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2748139b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2933135", "title": "Object Type: transformer\nname: xf_t226197070a\nfrom: l2933135\nto: x2933135a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2933135a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122837", "title": "Object Type: transformer\nname: xf_t5355432c\nfrom: l3122837\nto: x3122837c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3122837c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3118855", "title": "Object Type: transformer\nname: xf_t5339052c\nfrom: l3118855\nto: x3118855c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3118855c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235255", "title": "Object Type: transformer\nname: xf_t5293519b\nfrom: l3235255\nto: x3235255b\nphases: BS\nconfiguration: xcon_ct5B\n", "to": "x3235255b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2684420", "title": "Object Type: transformer\nname: xf_t225498968b\nfrom: l2684420\nto: x2684420b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2684420b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916620", "title": "Object Type: transformer\nname: xf_t5338977c\nfrom: l2916620\nto: x2916620c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2916620c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916620", "title": "Object Type: transformer\nname: xf_t5338977b\nfrom: l2916620\nto: x2916620b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2916620b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216346", "title": "Object Type: transformer\nname: xf_t5391991a\nfrom: l3216346\nto: x3216346a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3216346a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3728041", "title": "Object Type: transformer\nname: xf_t2224387074a\nfrom: l3728041\nto: x3728041a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3728041a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122821", "title": "Object Type: transformer\nname: xf_t5338953b\nfrom: l3122821\nto: x3122821b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3122821b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048227", "title": "Object Type: transformer\nname: xf_t5337647a\nfrom: l3048227\nto: x3048227a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3048227a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3010567", "title": "Object Type: transformer\nname: xf_t5302813c\nfrom: l3010567\nto: x3010567c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3010567c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785543", "title": "Object Type: transformer\nname: xf_t5321860b\nfrom: l2785543\nto: x2785543b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2785543b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104134", "title": "Object Type: transformer\nname: xf_t5138718c\nfrom: l3104134\nto: x3104134c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3104134c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710515", "title": "Object Type: transformer\nname: xf_t5321884c\nfrom: l2710515\nto: x2710515c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x2710515c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3727712", "title": "Object Type: transformer\nname: xf_t2224386889a\nfrom: l3727712\nto: x3727712a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3727712a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3067478", "title": "Object Type: transformer\nname: xf_t5260598a\nfrom: l3067478\nto: x3067478a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3067478a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766746", "title": "Object Type: transformer\nname: xf_t5321886c\nfrom: l2766746\nto: x2766746c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2766746c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216342", "title": "Object Type: transformer\nname: xf_t5337645b\nfrom: l3216342\nto: x3216342b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3216342b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001304", "title": "Object Type: transformer\nname: xf_t2001304a\nfrom: m2001304\nto: x2001304a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2001304a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3123452", "title": "Object Type: transformer\nname: xf_t5260574c\nfrom: l3123452\nto: x3123452c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3123452c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3047289", "title": "Object Type: transformer\nname: xf_t228091193b\nfrom: l3047289\nto: x3047289b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x3047289b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916620", "title": "Object Type: transformer\nname: xf_t5338977a\nfrom: l2916620\nto: x2916620a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2916620a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3047289", "title": "Object Type: transformer\nname: xf_t228091193a\nfrom: l3047289\nto: x3047289a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x3047289a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879076", "title": "Object Type: transformer\nname: xf_t5138380c\nfrom: l2879076\nto: x2879076c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2879076c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3047289", "title": "Object Type: transformer\nname: xf_t228091193c\nfrom: l3047289\nto: x3047289c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x3047289c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691939", "title": "Object Type: transformer\nname: xf_t5355589b\nfrom: l2691939\nto: x2691939b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2691939b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3231255", "title": "Object Type: transformer\nname: xf_t5339051c\nfrom: l3231255\nto: x3231255c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3231255c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048222", "title": "Object Type: transformer\nname: xf_t5355431c\nfrom: l3048222\nto: x3048222c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3048222c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3315860", "title": "Object Type: transformer\nname: xf_t2223664050b\nfrom: l3315860\nto: x3315860b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3315860b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691967", "title": "Object Type: transformer\nname: xf_t5338976b\nfrom: l2691967\nto: x2691967b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2691967b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897764", "title": "Object Type: transformer\nname: xf_t5391750b\nfrom: l2897764\nto: x2897764b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2897764b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3029500", "title": "Object Type: transformer\nname: xf_t5391992a\nfrom: l3029500\nto: x3029500a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3029500a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3727709", "title": "Object Type: transformer\nname: xf_t2224386842a\nfrom: l3727709\nto: x3727709a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3727709a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254220", "title": "Object Type: transformer\nname: xf_t5138717c\nfrom: l3254220\nto: x3254220c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3254220c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235248", "title": "Object Type: transformer\nname: xf_t5321861c\nfrom: l3235248\nto: x3235248c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3235248c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2730187", "title": "Object Type: transformer\nname: xf_t5260464a\nfrom: l2730187\nto: x2730187a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x2730187a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691941", "title": "Object Type: transformer\nname: xf_t5321887c\nfrom: l2691941\nto: x2691941c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2691941c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991640", "title": "Object Type: transformer\nname: xf_t229106135c\nfrom: l2991640\nto: x2991640c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2991640c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3178977", "title": "Object Type: transformer\nname: xf_t5302810c\nfrom: l3178977\nto: x3178977c\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3178977c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2842379", "title": "Object Type: transformer\nname: xf_t5260488a\nfrom: l2842379\nto: x2842379a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x2842379a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066807", "title": "Object Type: transformer\nname: xf_t5337624c\nfrom: l3066807\nto: x3066807c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x3066807c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160896", "title": "Object Type: transformer\nname: xf_t5260573c\nfrom: l3160896\nto: x3160896c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3160896c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2937757", "title": "Object Type: transformer\nname: xf_t227411650c\nfrom: l2937757\nto: x2937757c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2937757c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2915542", "title": "Object Type: transformer\nname: xf_t227921427c\nfrom: l2915542\nto: x2915542c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x2915542c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2915542", "title": "Object Type: transformer\nname: xf_t227921427b\nfrom: l2915542\nto: x2915542b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x2915542b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2915542", "title": "Object Type: transformer\nname: xf_t227921427a\nfrom: l2915542\nto: x2915542a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x2915542a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104119", "title": "Object Type: transformer\nname: xf_t5338956a\nfrom: l3104119\nto: x3104119a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3104119a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2822857", "title": "Object Type: transformer\nname: xf_t5355588b\nfrom: l2822857\nto: x2822857b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2822857b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122848", "title": "Object Type: transformer\nname: xf_t21397121c\nfrom: l3122848\nto: x3122848c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3122848c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785516", "title": "Object Type: transformer\nname: xf_t5138294b\nfrom: l2785516\nto: x2785516b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2785516b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104114", "title": "Object Type: transformer\nname: xf_t5355587b\nfrom: l3104114\nto: x3104114b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3104114b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066806", "title": "Object Type: transformer\nname: xf_t5275002c\nfrom: l3066806\nto: x3066806c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3066806c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3010560", "title": "Object Type: transformer\nname: xf_t5338955b\nfrom: l3010560\nto: x3010560b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3010560b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3102286", "title": "Object Type: transformer\nname: xf_t226308729b\nfrom: l3102286\nto: x3102286b\nphases: BS\nconfiguration: xcon_ct75B\n", "to": "x3102286b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3010570", "title": "Object Type: transformer\nname: xf_t5302392a\nfrom: l3010570\nto: x3010570a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3010570a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785521", "title": "Object Type: transformer\nname: xf_t5338931c\nfrom: l2785521\nto: x2785521c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x2785521c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860488", "title": "Object Type: transformer\nname: xf_t5391751b\nfrom: l2860488\nto: x2860488b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2860488b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3156034", "title": "Object Type: transformer\nname: xf_t5391993a\nfrom: l3156034\nto: x3156034a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x3156034a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001215", "title": "Object Type: transformer\nname: xf_t2001215c\nfrom: m2001215\nto: x2001215c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2001215c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897779", "title": "Object Type: transformer\nname: xf_t5302508c\nfrom: l2897779\nto: x2897779c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2897779c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254215", "title": "Object Type: transformer\nname: xf_t5302859c\nfrom: l3254215\nto: x3254215c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3254215c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254219", "title": "Object Type: transformer\nname: xf_t5138716c\nfrom: l3254219\nto: x3254219c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3254219c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160105", "title": "Object Type: transformer\nname: xf_t5302811c\nfrom: l3160105\nto: x3160105c\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3160105c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235241", "title": "Object Type: transformer\nname: xf_t5321888c\nfrom: l3235241\nto: x3235241c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3235241c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804256", "title": "Object Type: transformer\nname: xf_t5321840b\nfrom: l2804256\nto: x2804256b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2804256b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2692654", "title": "Object Type: transformer\nname: xf_t5260487a\nfrom: l2692654\nto: x2692654a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2692654a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001302", "title": "Object Type: transformer\nname: xf_t2001302a\nfrom: m2001302\nto: x2001302a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2001302a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3236004", "title": "Object Type: transformer\nname: xf_t5260572c\nfrom: l3236004\nto: x3236004c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3236004c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3086075", "title": "Object Type: transformer\nname: xf_t5260463b\nfrom: l3086075\nto: x3086075b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3086075b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879089", "title": "Object Type: transformer\nname: xf_t21455388c\nfrom: l2879089\nto: x2879089c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x2879089c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197626", "title": "Object Type: transformer\nname: xf_t5337623c\nfrom: l3197626\nto: x3197626c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3197626c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066814", "title": "Object Type: transformer\nname: xf_t5338979b\nfrom: l3066814\nto: x3066814b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x3066814b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897780", "title": "Object Type: transformer\nname: xf_t5293518b\nfrom: l2897780\nto: x2897780b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2897780b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254234", "title": "Object Type: transformer\nname: xf_t5355586b\nfrom: l3254234\nto: x3254234b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3254234b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2822862", "title": "Object Type: transformer\nname: xf_t5275001c\nfrom: l2822862\nto: x2822862c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2822862c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860482", "title": "Object Type: transformer\nname: xf_t5338954a\nfrom: l2860482\nto: x2860482a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2860482a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766738", "title": "Object Type: transformer\nname: xf_t5338978c\nfrom: l2766738\nto: x2766738c\nphases: CS\nconfiguration: xcon_ct75C\n", "to": "x2766738c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3029506", "title": "Object Type: transformer\nname: xf_t5338930b\nfrom: l3029506\nto: x3029506b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x3029506b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160102", "title": "Object Type: transformer\nname: xf_t5355780b\nfrom: l3160102\nto: x3160102b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3160102b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804260", "title": "Object Type: transformer\nname: xf_t5391752b\nfrom: l2804260\nto: x2804260b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2804260b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066821", "title": "Object Type: transformer\nname: xf_t5391994a\nfrom: l3066821\nto: x3066821a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3066821a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804261", "title": "Object Type: transformer\nname: xf_t5302509c\nfrom: l2804261\nto: x2804261c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2804261c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216367", "title": "Object Type: transformer\nname: xf_t5337648b\nfrom: l3216367\nto: x3216367b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3216367b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2935552", "title": "Object Type: transformer\nname: xf_t5274903c\nfrom: l2935552\nto: x2935552c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2935552c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691945", "title": "Object Type: transformer\nname: xf_t5302812c\nfrom: l2691945\nto: x2691945c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2691945c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973144", "title": "Object Type: transformer\nname: xf_t5138466c\nfrom: l2973144\nto: x2973144c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2973144c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3085396", "title": "Object Type: transformer\nname: xf_t5138684a\nfrom: l3085396\nto: x3085396a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3085396a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197639", "title": "Object Type: transformer\nname: xf_t5310569a\nfrom: l3197639\nto: x3197639a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3197639a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3010585", "title": "Object Type: transformer\nname: xf_t5294810a\nfrom: l3010585\nto: x3010585a\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3010585a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3179673", "title": "Object Type: transformer\nname: xf_t5260640c\nfrom: l3179673\nto: x3179673c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3179673c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860493", "title": "Object Type: transformer\nname: xf_t21397645a\nfrom: l2860493\nto: x2860493a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2860493a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841635", "title": "Object Type: transformer\nname: xf_t21399099a\nfrom: l2841635\nto: x2841635a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2841635a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673312", "title": "Object Type: transformer\nname: xf_t5321837a\nfrom: l2673312\nto: x2673312a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2673312a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048962", "title": "Object Type: transformer\nname: xf_t5260555a\nfrom: l3048962\nto: x3048962a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3048962a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3232902", "title": "Object Type: transformer\nname: xf_t226194826a\nfrom: l3232902\nto: x3232902a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3232902a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897773", "title": "Object Type: transformer\nname: xf_t5338918a\nfrom: l2897773\nto: x2897773a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2897773a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766742", "title": "Object Type: transformer\nname: xf_t5355585b\nfrom: l2766742\nto: x2766742b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2766742b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897765", "title": "Object Type: transformer\nname: xf_t5323243b\nfrom: l2897765\nto: x2897765b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2897765b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3233413", "title": "Object Type: transformer\nname: xf_t226308727b\nfrom: l3233413\nto: x3233413b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x3233413b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710514", "title": "Object Type: transformer\nname: xf_t5323267b\nfrom: l2710514\nto: x2710514b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2710514b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2936279", "title": "Object Type: transformer\nname: xf_t5247184c\nfrom: l2936279\nto: x2936279c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2936279c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l0247160", "title": "Object Type: transformer\nname: xf_t5247160b\nfrom: l0247160\nto: x0247160b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x0247160b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235273", "title": "Object Type: transformer\nname: xf_t5339016b\nfrom: l3235273\nto: x3235273b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3235273b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766748", "title": "Object Type: transformer\nname: xf_t21470326a\nfrom: l2766748\nto: x2766748a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2766748a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897772", "title": "Object Type: transformer\nname: xf_t5302679a\nfrom: l2897772\nto: x2897772a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2897772a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991918", "title": "Object Type: transformer\nname: xf_t5391749b\nfrom: l2991918\nto: x2991918b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2991918b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3030200", "title": "Object Type: transformer\nname: xf_t5260554c\nfrom: l3030200\nto: x3030200c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3030200c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3065665", "title": "Object Type: transformer\nname: xf_t227895952a\nfrom: l3065665\nto: x3065665a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3065665a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2879055", "title": "Object Type: transformer\nname: xf_t5138465c\nfrom: l2879055\nto: x2879055c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x2879055c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991907", "title": "Object Type: transformer\nname: xf_t5138574a\nfrom: l2991907\nto: x2991907a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2991907a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3082981", "title": "Object Type: transformer\nname: xf_t226193737c\nfrom: l3082981\nto: x3082981c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3082981c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3085401", "title": "Object Type: transformer\nname: xf_t28127253a\nfrom: l3085401\nto: x3085401a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3085401a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691944", "title": "Object Type: transformer\nname: xf_t5321838a\nfrom: l2691944\nto: x2691944a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2691944a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2935555", "title": "Object Type: transformer\nname: xf_t5338917a\nfrom: l2935555\nto: x2935555a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2935555a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710542", "title": "Object Type: transformer\nname: xf_t5355584b\nfrom: l2710542\nto: x2710542b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2710542b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122810", "title": "Object Type: transformer\nname: xf_t5323242b\nfrom: l3122810\nto: x3122810b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3122810b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197632", "title": "Object Type: transformer\nname: xf_t5323266b\nfrom: l3197632\nto: x3197632b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3197632b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3178974", "title": "Object Type: transformer\nname: xf_t5323399b\nfrom: l3178974\nto: x3178974b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3178974b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3027671", "title": "Object Type: transformer\nname: xf_t226308728a\nfrom: l3027671\nto: x3027671a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3027671a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2763072", "title": "Object Type: transformer\nname: xf_t226924200b\nfrom: l2763072\nto: x2763072b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2763072b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3067447", "title": "Object Type: transformer\nname: xf_t21386157a\nfrom: l3067447\nto: x3067447a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3067447a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3141397", "title": "Object Type: transformer\nname: xf_t21396796b\nfrom: l3141397\nto: x3141397b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3141397b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2915534", "title": "Object Type: transformer\nname: xf_t227917122a\nfrom: l2915534\nto: x2915534a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x2915534a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104131", "title": "Object Type: transformer\nname: xf_t5302410a\nfrom: l3104131\nto: x3104131a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3104131a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066801", "title": "Object Type: transformer\nname: xf_t5138464c\nfrom: l3066801\nto: x3066801c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x3066801c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2711225", "title": "Object Type: transformer\nname: xf_t5260553c\nfrom: l2711225\nto: x2711225c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2711225c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710519", "title": "Object Type: transformer\nname: xf_t5302676a\nfrom: l2710519\nto: x2710519a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2710519a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897554", "title": "Object Type: transformer\nname: xf_t22112168870c\nfrom: l2897554\nto: x2897554c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x2897554c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235253", "title": "Object Type: transformer\nname: xf_t5138573a\nfrom: l3235253\nto: x3235253a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3235253a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2767341", "title": "Object Type: transformer\nname: xf_t5260577c\nfrom: l2767341\nto: x2767341c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x2767341c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691951", "title": "Object Type: transformer\nname: xf_t5138379c\nfrom: l2691951\nto: x2691951c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2691951c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710516", "title": "Object Type: transformer\nname: xf_t5321839a\nfrom: l2710516\nto: x2710516a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2710516a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3010557", "title": "Object Type: transformer\nname: xf_t21380453a\nfrom: l3010557\nto: x3010557a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3010557a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160793", "title": "Object Type: transformer\nname: xf_t28147899c\nfrom: l3160793\nto: x3160793c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3160793c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3189188", "title": "Object Type: transformer\nname: xf_t5293658c\nfrom: l3189188\nto: x3189188c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x3189188c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785512", "title": "Object Type: transformer\nname: xf_t5323245b\nfrom: l2785512\nto: x2785512b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2785512b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066817", "title": "Object Type: transformer\nname: xf_t21373784a\nfrom: l3066817\nto: x3066817a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x3066817a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2729424", "title": "Object Type: transformer\nname: xf_t5339018a\nfrom: l2729424\nto: x2729424a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2729424a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066819", "title": "Object Type: transformer\nname: xf_t5302677a\nfrom: l3066819\nto: x3066819a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3066819a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3120484", "title": "Object Type: transformer\nname: xf_t226191772c\nfrom: l3120484\nto: x3120484c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3120484c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3198348", "title": "Object Type: transformer\nname: xf_t5260552a\nfrom: l3198348\nto: x3198348a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x3198348a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3030126", "title": "Object Type: transformer\nname: xf_t5260576c\nfrom: l3030126\nto: x3030126c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3030126c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710517", "title": "Object Type: transformer\nname: xf_t5310568a\nfrom: l2710517\nto: x2710517a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2710517a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748127", "title": "Object Type: transformer\nname: xf_t5338919a\nfrom: l2748127\nto: x2748127a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2748127a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2970804", "title": "Object Type: transformer\nname: xf_t5356787c\nfrom: l2970804\nto: x2970804c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2970804c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2729412", "title": "Object Type: transformer\nname: xf_t28150189a\nfrom: l2729412\nto: x2729412a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2729412a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3632979", "title": "Object Type: transformer\nname: xf_t2224192013a\nfrom: l3632979\nto: x3632979a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3632979a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2802480", "title": "Object Type: transformer\nname: xf_t226308725b\nfrom: l2802480\nto: x2802480b\nphases: BS\nconfiguration: xcon_ct75B\n", "to": "x2802480b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991940", "title": "Object Type: transformer\nname: xf_t28148060c\nfrom: l2991940\nto: x2991940c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2991940c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104856", "title": "Object Type: transformer\nname: xf_t5260467a\nfrom: l3104856\nto: x3104856a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3104856a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2935560", "title": "Object Type: transformer\nname: xf_t5293659c\nfrom: l2935560\nto: x2935560c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2935560c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804248", "title": "Object Type: transformer\nname: xf_t5323244b\nfrom: l2804248\nto: x2804248b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2804248b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2857591", "title": "Object Type: transformer\nname: xf_t226101460a\nfrom: l2857591\nto: x2857591a\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2857591a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2729423", "title": "Object Type: transformer\nname: xf_t5339017c\nfrom: l2729423\nto: x2729423c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2729423c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216358", "title": "Object Type: transformer\nname: xf_t21399826a\nfrom: l3216358\nto: x3216358a\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3216358a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3176661", "title": "Object Type: transformer\nname: xf_t5356788c\nfrom: l3176661\nto: x3176661c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x3176661c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3029499", "title": "Object Type: transformer\nname: xf_t5302678a\nfrom: l3029499\nto: x3029499a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x3029499a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048210", "title": "Object Type: transformer\nname: xf_t5302412a\nfrom: l3048210\nto: x3048210a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3048210a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991913", "title": "Object Type: transformer\nname: xf_t5138571a\nfrom: l2991913\nto: x2991913a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2991913a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3067506", "title": "Object Type: transformer\nname: xf_t5260620c\nfrom: l3067506\nto: x3067506c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x3067506c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160878", "title": "Object Type: transformer\nname: xf_t5260511c\nfrom: l3160878\nto: x3160878c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3160878c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1108404", "title": "Object Type: transformer\nname: xf_t1108404c\nfrom: m1108404\nto: x1108404c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x1108404c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1108404", "title": "Object Type: transformer\nname: xf_t1108404b\nfrom: m1108404\nto: x1108404b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x1108404b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1108404", "title": "Object Type: transformer\nname: xf_t1108404a\nfrom: m1108404\nto: x1108404a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x1108404a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3101194", "title": "Object Type: transformer\nname: xf_t21459660c\nfrom: l3101194\nto: x3101194c\nphases: AS\nconfiguration: xcon_ct75A\n", "to": "x3101194c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2989571", "title": "Object Type: transformer\nname: xf_t225991691a\nfrom: l2989571\nto: x2989571a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2989571a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3067507", "title": "Object Type: transformer\nname: xf_t5260535c\nfrom: l3067507\nto: x3067507c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3067507c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710521", "title": "Object Type: transformer\nname: xf_t5138680a\nfrom: l2710521\nto: x2710521a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2710521a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973167", "title": "Object Type: transformer\nname: xf_t5293656b\nfrom: l2973167\nto: x2973167b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2973167b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897789", "title": "Object Type: transformer\nname: xf_t5323287b\nfrom: l2897789\nto: x2897789b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2897789b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066812", "title": "Object Type: transformer\nname: xf_t5323263a\nfrom: l3066812\nto: x3066812a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3066812a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3157708", "title": "Object Type: transformer\nname: xf_t226192954c\nfrom: l3157708\nto: x3157708c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3157708c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766732", "title": "Object Type: transformer\nname: xf_t5247164b\nfrom: l2766732\nto: x2766732b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2766732b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766729", "title": "Object Type: transformer\nname: xf_t5293523a\nfrom: l2766729\nto: x2766729a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2766729a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2973171", "title": "Object Type: transformer\nname: xf_t5339012b\nfrom: l2973171\nto: x2973171b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2973171b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3649301", "title": "Object Type: transformer\nname: xf_t2224237643a\nfrom: l3649301\nto: x3649301a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x3649301a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2936275", "title": "Object Type: transformer\nname: xf_t5157715b\nfrom: l2936275\nto: x2936275b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x2936275b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673300", "title": "Object Type: transformer\nname: xf_t5391745b\nfrom: l2673300\nto: x2673300b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2673300b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048937", "title": "Object Type: transformer\nname: xf_t5356789c\nfrom: l3048937\nto: x3048937c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3048937c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122822", "title": "Object Type: transformer\nname: xf_t5391987a\nfrom: l3122822\nto: x3122822a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3122822a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2746587", "title": "Object Type: transformer\nname: xf_t227653310c\nfrom: l2746587\nto: x2746587c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2746587c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841627", "title": "Object Type: transformer\nname: xf_t5337716a\nfrom: l2841627\nto: x2841627a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2841627a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3139598", "title": "Object Type: transformer\nname: xf_t226311345b\nfrom: l3139598\nto: x3139598b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x3139598b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1108405", "title": "Object Type: transformer\nname: xf_t1108405c\nfrom: m1108405\nto: x1108405c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x1108405c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3122815", "title": "Object Type: transformer\nname: xf_t5321858b\nfrom: l3122815\nto: x3122815b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3122815b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1108405", "title": "Object Type: transformer\nname: xf_t1108405b\nfrom: m1108405\nto: x1108405b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x1108405b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1108405", "title": "Object Type: transformer\nname: xf_t1108405a\nfrom: m1108405\nto: x1108405a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x1108405a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2764403", "title": "Object Type: transformer\nname: xf_t226193078a\nfrom: l2764403\nto: x2764403a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2764403a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3252336", "title": "Object Type: transformer\nname: xf_t226308723b\nfrom: l3252336\nto: x3252336b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x3252336b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3215549", "title": "Object Type: transformer\nname: xf_t228219458b\nfrom: l3215549\nto: x3215549b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3215549b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897777", "title": "Object Type: transformer\nname: xf_t5338937c\nfrom: l2897777\nto: x2897777c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2897777c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804255", "title": "Object Type: transformer\nname: xf_t5338913b\nfrom: l2804255\nto: x2804255b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2804255b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2692660", "title": "Object Type: transformer\nname: xf_t5260643a\nfrom: l2692660\nto: x2692660a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x2692660a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160861", "title": "Object Type: transformer\nname: xf_t5260558c\nfrom: l3160861\nto: x3160861c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x3160861c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748146", "title": "Object Type: transformer\nname: xf_t5138570a\nfrom: l2748146\nto: x2748146a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2748146a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3189189", "title": "Object Type: transformer\nname: xf_t5293657b\nfrom: l3189189\nto: x3189189b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3189189b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2989564", "title": "Object Type: transformer\nname: xf_t5323286b\nfrom: l2989564\nto: x2989564b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2989564b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3214112", "title": "Object Type: transformer\nname: xf_t226881057b\nfrom: l3214112\nto: x3214112b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3214112b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3104145", "title": "Object Type: transformer\nname: xf_t5339011b\nfrom: l3104145\nto: x3104145b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3104145b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3139086", "title": "Object Type: transformer\nname: xf_t226192846b\nfrom: l3139086\nto: x3139086b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3139086b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3139366", "title": "Object Type: transformer\nname: xf_t226264795a\nfrom: l3139366\nto: x3139366a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3139366a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254204", "title": "Object Type: transformer\nname: xf_t5337715a\nfrom: l3254204\nto: x3254204a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3254204a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3179674", "title": "Object Type: transformer\nname: xf_t5157716b\nfrom: l3179674\nto: x3179674b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3179674b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3085388", "title": "Object Type: transformer\nname: xf_t5391746b\nfrom: l3085388\nto: x3085388b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x3085388b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2897790", "title": "Object Type: transformer\nname: xf_t21357984c\nfrom: l2897790\nto: x2897790c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2897790c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2916599", "title": "Object Type: transformer\nname: xf_t5356015a\nfrom: l2916599\nto: x2916599a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2916599a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2688692", "title": "Object Type: transformer\nname: xf_t225918926b\nfrom: l2688692\nto: x2688692b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2688692b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2001309", "title": "Object Type: transformer\nname: xf_t2001309a\nfrom: m2001309\nto: x2001309a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2001309a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991920", "title": "Object Type: transformer\nname: xf_t28118822a\nfrom: l2991920\nto: x2991920a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2991920a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2729207", "title": "Object Type: transformer\nname: xf_t22112168874c\nfrom: l2729207\nto: x2729207c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x2729207c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254213", "title": "Object Type: transformer\nname: xf_t5321859b\nfrom: l3254213\nto: x3254213b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3254213b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2821087", "title": "Object Type: transformer\nname: xf_t226308720a\nfrom: l2821087\nto: x2821087a\nphases: AS\nconfiguration: xcon_ct75A\n", "to": "x2821087a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710508", "title": "Object Type: transformer\nname: xf_t5323241b\nfrom: l2710508\nto: x2710508b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2710508b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000414", "title": "Object Type: transformer\nname: xf_t2000414a\nfrom: m2000414\nto: x2000414a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000414a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2860501", "title": "Object Type: transformer\nname: xf_t5323265b\nfrom: l2860501\nto: x2860501b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2860501b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048968", "title": "Object Type: transformer\nname: xf_t5350994c\nfrom: l3048968\nto: x3048968c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3048968c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2822867", "title": "Object Type: transformer\nname: xf_t21386552b\nfrom: l2822867\nto: x2822867b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2822867b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2710505", "title": "Object Type: transformer\nname: xf_t5323398b\nfrom: l2710505\nto: x2710505b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2710505b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3727707", "title": "Object Type: transformer\nname: xf_t2224386750a\nfrom: l3727707\nto: x3727707a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3727707a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216370", "title": "Object Type: transformer\nname: xf_t5293521c\nfrom: l3216370\nto: x3216370c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x3216370c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216370", "title": "Object Type: transformer\nname: xf_t5293521b\nfrom: l3216370\nto: x3216370b\nphases: BS\nconfiguration: xcon_ct10B\n", "to": "x3216370b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l0247162", "title": "Object Type: transformer\nname: xf_t5247162b\nfrom: l0247162\nto: x0247162b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x0247162b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216370", "title": "Object Type: transformer\nname: xf_t5293521a\nfrom: l3216370\nto: x3216370a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x3216370a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2822859", "title": "Object Type: transformer\nname: xf_t5391747b\nfrom: l2822859\nto: x2822859b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2822859b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2766747", "title": "Object Type: transformer\nname: xf_t5391989a\nfrom: l2766747\nto: x2766747a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2766747a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3178981", "title": "Object Type: transformer\nname: xf_t21396331b\nfrom: l3178981\nto: x3178981b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3178981b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691947", "title": "Object Type: transformer\nname: xf_t5337718a\nfrom: l2691947\nto: x2691947a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2691947a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235249", "title": "Object Type: transformer\nname: xf_t5356014a\nfrom: l3235249\nto: x3235249a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x3235249a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160107", "title": "Object Type: transformer\nname: xf_t5138265a\nfrom: l3160107\nto: x3160107a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3160107a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2972704", "title": "Object Type: transformer\nname: xf_t228445756c\nfrom: l2972704\nto: x2972704c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2972704c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3086074", "title": "Object Type: transformer\nname: xf_t5260532c\nfrom: l3086074\nto: x3086074c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3086074c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048965", "title": "Object Type: transformer\nname: xf_t5260641b\nfrom: l3048965\nto: x3048965b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x3048965b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160864", "title": "Object Type: transformer\nname: xf_t28127146b\nfrom: l3160864\nto: x3160864b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3160864b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1108403", "title": "Object Type: transformer\nname: xf_t1108403b\nfrom: m1108403\nto: x1108403b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x1108403b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991905", "title": "Object Type: transformer\nname: xf_t28148633a\nfrom: l2991905\nto: x2991905a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x2991905a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1108403", "title": "Object Type: transformer\nname: xf_t1108403a\nfrom: m1108403\nto: x1108403a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x1108403a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2823592", "title": "Object Type: transformer\nname: xf_t5223658a\nfrom: l2823592\nto: x2823592a\nphases: AS\nconfiguration: xcon_ct5A\n", "to": "x2823592a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2954345", "title": "Object Type: transformer\nname: xf_t5338915c\nfrom: l2954345\nto: x2954345c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x2954345c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235247", "title": "Object Type: transformer\nname: xf_t5321836a\nfrom: l3235247\nto: x3235247a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3235247a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1108403", "title": "Object Type: transformer\nname: xf_t1108403c\nfrom: m1108403\nto: x1108403c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x1108403c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2820533", "title": "Object Type: transformer\nname: xf_t226193298a\nfrom: l2820533\nto: x2820533a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2820533a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691950", "title": "Object Type: transformer\nname: xf_t5138374c\nfrom: l2691950\nto: x2691950c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2691950c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2691954", "title": "Object Type: transformer\nname: xf_t21399361b\nfrom: l2691954\nto: x2691954b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2691954b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2990098", "title": "Object Type: transformer\nname: xf_t226308721a\nfrom: l2990098\nto: x2990098a\nphases: AS\nconfiguration: xcon_ct50A\n", "to": "x2990098a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3030204", "title": "Object Type: transformer\nname: xf_t0107636a\nfrom: l3030204\nto: x3030204a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3030204a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3179637", "title": "Object Type: transformer\nname: xf_t21386442c\nfrom: l3179637\nto: x3179637c\nphases: CS\nconfiguration: xcon_ct37C\n", "to": "x3179637c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2729414", "title": "Object Type: transformer\nname: xf_t5293655a\nfrom: l2729414\nto: x2729414a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2729414a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2729414", "title": "Object Type: transformer\nname: xf_t5293655b\nfrom: l2729414\nto: x2729414b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2729414b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216344", "title": "Object Type: transformer\nname: xf_t5323264b\nfrom: l3216344\nto: x3216344b\nphases: BS\nconfiguration: xcon_ct50B\n", "to": "x3216344b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2954346", "title": "Object Type: transformer\nname: xf_t5323397b\nfrom: l2954346\nto: x2954346b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2954346b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3198356", "title": "Object Type: transformer\nname: xf_t5350993c\nfrom: l3198356\nto: x3198356c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3198356c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785527", "title": "Object Type: transformer\nname: xf_t5293522a\nfrom: l2785527\nto: x2785527a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2785527a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000415", "title": "Object Type: transformer\nname: xf_t2000415a\nfrom: m2000415\nto: x2000415a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2000415a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804270", "title": "Object Type: transformer\nname: xf_t5339013b\nfrom: l2804270\nto: x2804270b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2804270b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3195310", "title": "Object Type: transformer\nname: xf_t226192185a\nfrom: l3195310\nto: x3195310a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3195310a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3179678", "title": "Object Type: transformer\nname: xf_t5247185b\nfrom: l3179678\nto: x3179678b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3179678b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3645809", "title": "Object Type: transformer\nname: xf_t2224230615c\nfrom: l3645809\nto: x3645809c\nphases: CS\nconfiguration: xcon_ct50C\n", "to": "x3645809c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2729414", "title": "Object Type: transformer\nname: xf_t5293655c\nfrom: l2729414\nto: x2729414c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2729414c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216348", "title": "Object Type: transformer\nname: xf_t5337717a\nfrom: l3216348\nto: x3216348a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3216348a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2954348", "title": "Object Type: transformer\nname: xf_t5356013a\nfrom: l2954348\nto: x2954348a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2954348a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2917328", "title": "Object Type: transformer\nname: xf_t21389092b\nfrom: l2917328\nto: x2917328b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2917328b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991902", "title": "Object Type: transformer\nname: xf_t5391748b\nfrom: l2991902\nto: x2991902b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2991902b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2991910", "title": "Object Type: transformer\nname: xf_t5337694b\nfrom: l2991910\nto: x2991910b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2991910b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2804262", "title": "Object Type: transformer\nname: xf_t5355938a\nfrom: l2804262\nto: x2804262a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2804262a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2895461", "title": "Object Type: transformer\nname: xf_t5294789a\nfrom: l2895461\nto: x2895461a\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2895461a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3197630", "title": "Object Type: transformer\nname: xf_t5138644a\nfrom: l3197630\nto: x3197630a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3197630a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3160865", "title": "Object Type: transformer\nname: xf_t5260515a\nfrom: l3160865\nto: x3160865a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3160865a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2917255", "title": "Object Type: transformer\nname: xf_t21386065c\nfrom: l2917255\nto: x2917255c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2917255c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3254873", "title": "Object Type: transformer\nname: xf_t5251862c\nfrom: l3254873\nto: x3254873c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3254873c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2898522", "title": "Object Type: transformer\nname: xf_t5260648a\nfrom: l2898522\nto: x2898522a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2898522a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2748130", "title": "Object Type: transformer\nname: xf_t5138753b\nfrom: l2748130\nto: x2748130b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2748130b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1108410", "title": "Object Type: transformer\nname: xf_t6061820b\nfrom: m1108410\nto: x1108410b\nphases: BS\nconfiguration: xcon_ct75B\n", "to": "x1108410b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2936268", "title": "Object Type: transformer\nname: xf_t5223655c\nfrom: l2936268\nto: x2936268c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2936268c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3048946", "title": "Object Type: transformer\nname: xf_t5260624c\nfrom: l3048946\nto: x3048946c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3048946c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235242", "title": "Object Type: transformer\nname: xf_t21380500c\nfrom: l3235242\nto: x3235242c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x3235242c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3011298", "title": "Object Type: transformer\nname: xf_t5207286c\nfrom: l3011298\nto: x3011298c\nphases: CS\nconfiguration: xcon_ct10C\n", "to": "x3011298c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000707", "title": "Object Type: transformer\nname: xf_t2000707b\nfrom: m2000707\nto: x2000707b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2000707b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235258", "title": "Object Type: transformer\nname: xf_t5293652a\nfrom: l3235258\nto: x3235258a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3235258a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841615", "title": "Object Type: transformer\nname: xf_t5356012a\nfrom: l2841615\nto: x2841615a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2841615a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235258", "title": "Object Type: transformer\nname: xf_t5293652b\nfrom: l3235258\nto: x3235258b\nphases: BS\nconfiguration: xcon_ct37B\n", "to": "x3235258b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235258", "title": "Object Type: transformer\nname: xf_t5293652c\nfrom: l3235258\nto: x3235258c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x3235258c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2783231", "title": "Object Type: transformer\nname: xf_t226193886b\nfrom: l2783231\nto: x2783231b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2783231b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2841639", "title": "Object Type: transformer\nname: xf_t5355937a\nfrom: l2841639\nto: x2841639a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x2841639a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3008248", "title": "Object Type: transformer\nname: xf_t5321159a\nfrom: l3008248\nto: x3008248a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3008248a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2805034", "title": "Object Type: transformer\nname: xf_t5260647a\nfrom: l2805034\nto: x2805034a\nphases: AS\nconfiguration: xcon_ct10A\n", "to": "x2805034a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3010566", "title": "Object Type: transformer\nname: xf_t5138776c\nfrom: l3010566\nto: x3010566c\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3010566c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3235252", "title": "Object Type: transformer\nname: xf_t21388572b\nfrom: l3235252\nto: x3235252b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x3235252b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2785528", "title": "Object Type: transformer\nname: xf_t5138752b\nfrom: l2785528\nto: x2785528b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x2785528b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2674047", "title": "Object Type: transformer\nname: xf_t5260514c\nfrom: l2674047\nto: x2674047c\nphases: CS\nconfiguration: xcon_ct15C\n", "to": "x2674047c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2745811", "title": "Object Type: transformer\nname: xf_t5251863c\nfrom: l2745811\nto: x2745811c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2745811c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3066813", "title": "Object Type: transformer\nname: xf_t5337693b\nfrom: l3066813\nto: x3066813b\nphases: BS\nconfiguration: xcon_ct15B\n", "to": "x3066813b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2673317", "title": "Object Type: transformer\nname: xf_t21397771a\nfrom: l2673317\nto: x2673317a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2673317a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000902", "title": "Object Type: transformer\nname: xf_t2000902c\nfrom: m2000902\nto: x2000902c\nphases: CS\nconfiguration: xcon_ct25C\n", "to": "x2000902c", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3027122", "title": "Object Type: transformer\nname: xf_t226194865a\nfrom: l3027122\nto: x3027122a\nphases: AS\nconfiguration: xcon_ct25A\n", "to": "x3027122a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2711234", "title": "Object Type: transformer\nname: xf_t5207287b\nfrom: l2711234\nto: x2711234b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2711234b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3216337", "title": "Object Type: transformer\nname: xf_t5356011a\nfrom: l3216337\nto: x3216337a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3216337a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m2000708", "title": "Object Type: transformer\nname: xf_t2000708b\nfrom: m2000708\nto: x2000708b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2000708b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2955076", "title": "Object Type: transformer\nname: xf_t21243817a\nfrom: l2955076\nto: x2955076a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x2955076a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3157718", "title": "Object Type: transformer\nname: xf_t226194093a\nfrom: l3157718\nto: x3157718a\nphases: AS\nconfiguration: xcon_ct15A\n", "to": "x3157718a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "m1108406", "title": "Object Type: transformer\nname: xf_t1108406a\nfrom: m1108406\nto: x1108406a\nphases: AS\nconfiguration: xcon_ct37A\n", "to": "x1108406a", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l2822877", "title": "Object Type: transformer\nname: xf_t5337672b\nfrom: l2822877\nto: x2822877b\nphases: BS\nconfiguration: xcon_ct25B\n", "to": "x2822877b", "width": 4}, {"arrows": "to", "color": "#00FF00", "from": "l3198347", "title": "Object Type: transformer\nname: xf_t5260622c\nfrom: l3198347\nto: x3198347c\nphases: CS\nconfiguration: xcon