// This is a dynamic version of the IEEE 123 Node Test System

clock {
	timezone "PST+8PDT";
	starttime '2001-08-01 12:00:00 PST';
	stoptime '2001-08-01 12:00:35 PST';
}

#set suppress_repeat_messages=1
#set relax_naming_rules=1;
#set profiler=1
#set pauseatexit=1
#set minimum_timestep=35;
#define rotor_convergence=0.00000000000001
#set double_format=%+.12lg
#set complex_format=%+.12lg%+.12lg%c
#set complex_output_format=POLAR_DEG

//Deltamode declarations - global values
#set deltamode_timestep=100000000		//100 ms
#set deltamode_maximumtime=350000000	//3 minute
#set deltamode_iteration_limit=10		//Iteration limit
#set maximum_synctime=6400
#define VSOURCE=69715.065 //66395.28 //66395.3 //2401.8

module tape;
//module tape {
//    flush_interval -1;
//}
module reliability {
	enable_subsecond_models true;
	maximum_event_length 1800000;	//Maximum length of events in seconds (manual events are excluded from this limit)
	report_event_log false;
}

module powerflow {
	enable_subsecond_models true;
	deltamode_timestep 1 ms;	//10 ms
	solver_method NR;
	all_powerflow_delta true;
	lu_solver "KLU";
	line_capacitance true;
	//enable_inrush TRUE;
};

module connection;
object helics_msg {
    name GLD;
    message_type JSON;
    publish_period 1;
    configure "config/gridlabd_config.json";
}

module generators {
	enable_subsecond_models true;
	deltamode_timestep 1 ms;
}

 module climate;

object climate {
     name "WA-Yakima";
     tmyfile "WA-Yakima.tmy2";
         interpolate NONE;
};

object player {
        name recorder_trigger;
        parent m2001-mt1;
        file trigger.player;
        property nominal_voltage;
        flags DELTAMODE;
}
//m2001-mt1_dgmtr
object recorder {
        name recorder_ld_251859c0_Pref;
        parent ld_251859c0;
        property measured_voltage_1, measured_voltage_2, measured_voltage_12;
        flags DELTAMODE;
        interval 1;
        file "pow/ld_251859c0.csv";
};



object regulator_configuration {
  name "rcon_feeder_reg3a";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 123.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A -1;
}
object regulator {
  name "reg_feeder_reg3a";
  from "regxfmr_hvmv11sub3_lsb";
  to "hvmv11sub3_lsb";
  phases A;
  configuration "rcon_feeder_reg3a";
  continuous_rating_A 4201.39;
  emergency_rating_A 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg2a";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 123.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A -2;
}
object regulator {
  name "reg_feeder_reg2a";
  from "regxfmr_hvmv11sub2_lsb";
  to "hvmv11sub2_lsb";
  phases A;
  configuration "rcon_feeder_reg2a";
  continuous_rating_A 4201.39;
  emergency_rating_A 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg3b";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 123.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_B -1;
}
object regulator {
  name "reg_feeder_reg3b";
  from "regxfmr_hvmv11sub3_lsb";
  to "hvmv11sub3_lsb";
  phases B;
  configuration "rcon_feeder_reg3b";
  continuous_rating_B 4201.39;
  emergency_rating_B 5729.17;
}
object regulator_configuration {
  name "rcon_vreg2_a";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 125.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A -7;
}
object regulator {
  name "reg_vreg2_a";
  from "regxfmr_190-8593";
  to "190-8593";
  phases A;
  configuration "rcon_vreg2_a";
  continuous_rating_A 1527.78;
  emergency_rating_A 2083.33;
}
object regulator_configuration {
  name "rcon_vreg2_b";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 125.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_B -4;
}
object regulator {
  name "reg_vreg2_b";
  from "regxfmr_190-8593";
  to "190-8593";
  phases B;
  configuration "rcon_vreg2_b";
  continuous_rating_B 1527.78;
  emergency_rating_B 2083.33;
}
object regulator_configuration {
  name "rcon_vreg3_a";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 125.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A 5;
}
object regulator {
  name "reg_vreg3_a";
  from "regxfmr_190-8581";
  to "190-8581";
  phases A;
  configuration "rcon_vreg3_a";
  continuous_rating_A 1527.78;
  emergency_rating_A 2083.33;
}
object regulator_configuration {
  name "rcon_feeder_reg1c";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 123.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_C -3;
}
object regulator {
  name "reg_feeder_reg1c";
  from "regxfmr_hvmv11sub1_lsb";
  to "hvmv11sub1_lsb";
  phases C;
  configuration "rcon_feeder_reg1c";
  continuous_rating_C 4201.39;
  emergency_rating_C 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg1a";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 123.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A -3;
}
object regulator {
  name "reg_feeder_reg1a";
  from "regxfmr_hvmv11sub1_lsb";
  to "hvmv11sub1_lsb";
  phases A;
  configuration "rcon_feeder_reg1a";
  continuous_rating_A 4201.39;
  emergency_rating_A 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg2b";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 123.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_B -2;
}
object regulator {
  name "reg_feeder_reg2b";
  from "regxfmr_hvmv11sub2_lsb";
  to "hvmv11sub2_lsb";
  phases B;
  configuration "rcon_feeder_reg2b";
  continuous_rating_B 4201.39;
  emergency_rating_B 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg3c";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 123.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_C -2;
}
object regulator {
  name "reg_feeder_reg3c";
  from "regxfmr_hvmv11sub3_lsb";
  to "hvmv11sub3_lsb";
  phases C;
  configuration "rcon_feeder_reg3c";
  continuous_rating_C 4201.39;
  emergency_rating_C 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg1b";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 123.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_B -3;
}
object regulator {
  name "reg_feeder_reg1b";
  from "regxfmr_hvmv11sub1_lsb";
  to "hvmv11sub1_lsb";
  phases B;
  configuration "rcon_feeder_reg1b";
  continuous_rating_B 4201.39;
  emergency_rating_B 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg2c";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 123.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_C -3;
}
object regulator {
  name "reg_feeder_reg2c";
  from "regxfmr_hvmv11sub2_lsb";
  to "hvmv11sub2_lsb";
  phases C;
  configuration "rcon_feeder_reg2c";
  continuous_rating_C 4201.39;
  emergency_rating_C 5729.17;
}
object regulator_configuration {
  name "rcon_vreg4_c";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 125.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_C -5;
}
object regulator {
  name "reg_vreg4_c";
  from "regxfmr_190-7361";
  to "190-7361";
  phases C;
  configuration "rcon_vreg4_c";
  continuous_rating_C 1527.78;
  emergency_rating_C 2083.33;
}
object regulator_configuration {
  name "rcon_vreg2_c";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 125.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_C -1;
}
object regulator {
  name "reg_vreg2_c";
  from "regxfmr_190-8593";
  to "190-8593";
  phases C;
  configuration "rcon_vreg2_c";
  continuous_rating_C 1527.78;
  emergency_rating_C 2083.33;
}
object regulator_configuration {
  name "rcon_vreg3_b";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 125.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_B 5;
}
object regulator {
  name "reg_vreg3_b";
  from "regxfmr_190-8581";
  to "190-8581";
  phases B;
  configuration "rcon_vreg3_b";
  continuous_rating_B 1527.78;
  emergency_rating_B 2083.33;
}
object regulator_configuration {
  name "rcon_vreg4_a";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 125.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A -1;
}
object regulator {
  name "reg_vreg4_a";
  from "regxfmr_190-7361";
  to "190-7361";
  phases A;
  configuration "rcon_vreg4_a";
  continuous_rating_A 1527.78;
  emergency_rating_A 2083.33;
}
object regulator_configuration {
  name "rcon_vreg3_c";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 125.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_C 4;
}
object regulator {
  name "reg_vreg3_c";
  from "regxfmr_190-8581";
  to "190-8581";
  phases C;
  configuration "rcon_vreg3_c";
  continuous_rating_C 1527.78;
  emergency_rating_C 2083.33;
}
object regulator_configuration {
  name "rcon_vreg4_b";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.000000;
  // band_width 120.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 125.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  // comment out the manual tap setting if using automatic control
  tap_pos_B -4;
}
object regulator {
  name "reg_vreg4_b";
  from "regxfmr_190-7361";
  to "190-7361";
  phases B;
  configuration "rcon_vreg4_b";
  continuous_rating_B 1527.78;
  emergency_rating_B 2083.33;
}
object overhead_line_conductor {
  name "wire_1/0_3w_cs";
  geometric_mean_radius 0.011417;
  diameter 0.398007;
  resistance 0.971519;
  rating.summer.continuous 200.00;
  rating.summer.emergency 200.00;
  rating.winter.continuous 200.00;
  rating.winter.emergency 200.00;
}
object overhead_line_conductor {
  name "wire_1/0_acsr";
  geometric_mean_radius 0.004458;
  diameter 0.398007;
  resistance 1.040999;
  rating.summer.continuous 260.00;
  rating.summer.emergency 260.00;
  rating.winter.continuous 260.00;
  rating.winter.emergency 260.00;
}
object overhead_line_conductor {
  name "wire_4_wpal";
  geometric_mean_radius 0.007000;
  diameter 0.250005;
  resistance 2.459419;
  rating.summer.continuous 150.00;
  rating.summer.emergency 150.00;
  rating.winter.continuous 150.00;
  rating.winter.emergency 150.00;
}
object overhead_line_conductor {
  name "wire_4_acsr";
  geometric_mean_radius 0.004367;
  diameter 0.250005;
  resistance 2.530689;
  rating.summer.continuous 150.00;
  rating.summer.emergency 150.00;
  rating.winter.continuous 150.00;
  rating.winter.emergency 150.00;
}
object overhead_line_conductor {
  name "wire_4_dpx";
  geometric_mean_radius 0.007000;
  diameter 0.250005;
  resistance 2.449900;
  rating.summer.continuous 136.00;
  rating.summer.emergency 136.00;
  rating.winter.continuous 136.00;
  rating.winter.emergency 136.00;
}
object overhead_line_conductor {
  name "wire_2/0_wpal";
  geometric_mean_radius 0.005100;
  diameter 0.447008;
  resistance 0.853001;
  rating.summer.continuous 300.00;
  rating.summer.emergency 300.00;
  rating.winter.continuous 300.00;
  rating.winter.emergency 300.00;
}
object overhead_line_conductor {
  name "wire_397_acsr";
  geometric_mean_radius 0.024000;
  diameter 0.743014;
  resistance 0.256999;
  rating.summer.continuous 630.00;
  rating.summer.emergency 630.00;
  rating.winter.continuous 630.00;
  rating.winter.emergency 630.00;
}
object overhead_line_conductor {
  name "wire_397_aac_treewire";
  geometric_mean_radius 0.024000;
  diameter 0.743014;
  resistance 0.283008;
  rating.summer.continuous 526.00;
  rating.summer.emergency 526.00;
  rating.winter.continuous 526.00;
  rating.winter.emergency 526.00;
}
object overhead_line_conductor {
  name "wire_2_acsr";
  geometric_mean_radius 0.004183;
  diameter 0.316006;
  resistance 1.625700;
  rating.summer.continuous 200.00;
  rating.summer.emergency 200.00;
  rating.winter.continuous 200.00;
  rating.winter.emergency 200.00;
}
object overhead_line_conductor {
  name "wire_2_wpal";
  geometric_mean_radius 0.004183;
  diameter 0.316006;
  resistance 1.690130;
  rating.summer.continuous 155.00;
  rating.summer.emergency 155.00;
  rating.winter.continuous 155.00;
  rating.winter.emergency 155.00;
}
object overhead_line_conductor {
  name "wire_6_wpal";
  geometric_mean_radius 0.003942;
  diameter 0.198004;
  resistance 3.910899;
  rating.summer.continuous 115.00;
  rating.summer.emergency 115.00;
  rating.winter.continuous 115.00;
  rating.winter.emergency 115.00;
}
object overhead_line_conductor {
  name "wire_4_tpx";
  geometric_mean_radius 0.007000;
  diameter 0.250005;
  resistance 2.449900;
  rating.summer.continuous 115.00;
  rating.summer.emergency 115.00;
  rating.winter.continuous 115.00;
  rating.winter.emergency 115.00;
}
object overhead_line_conductor {
  name "wire_1/0_tpx";
  geometric_mean_radius 0.011417;
  diameter 0.398007;
  resistance 0.184000;
  rating.summer.continuous 205.00;
  rating.summer.emergency 205.00;
  rating.winter.continuous 205.00;
  rating.winter.emergency 205.00;
}
object overhead_line_conductor {
  name "wire_4/0_tpx";
  geometric_mean_radius 0.015767;
  diameter 0.563010;
  resistance 0.485760;
  rating.summer.continuous 318.00;
  rating.summer.emergency 318.00;
  rating.winter.continuous 318.00;
  rating.winter.emergency 318.00;
}
object overhead_line_conductor {
  name "wire_2/0_acsr";
  geometric_mean_radius 0.005100;
  diameter 0.447008;
  resistance 0.853001;
  rating.summer.continuous 300.00;
  rating.summer.emergency 300.00;
  rating.winter.continuous 300.00;
  rating.winter.emergency 300.00;
}
object underground_line_conductor {
  name "cncab_1/0_al_15kv_1/3";
  neutral_gmr 0.000819;
  neutral_diameter 0.025197;
  neutral_resistance 4.103827;
  neutral_strands 6;
  conductor_gmr 0.011089;
  conductor_diameter 0.368117;
  conductor_resistance 0.970434;
  outer_diameter 1.078760;
  insulation_relative_permitivitty 2.30;
}
object line_spacing {
  name "spc_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-4_acsrxx1/0_tpx_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x4_wpalx4_wpal_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x4_wpalx1/0_tpx_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x4_wpalx2_acsr_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx6_wpal6_wpal_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_wpal_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx4_wpal4_wpal_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-2_acsrxx4_wpal_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x4_acsrx1/0_tpx_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x2_acsrx1/0_tpx_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_tpx_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x4_acsrx1/0_3w_cs_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1p_1/0_axnj_db_A";
  distance_AE -4.0027;
}
object line_spacing {
  name "spc_1p_1/0_axnj_db_B";
  distance_BE -4.0027;
}
object line_spacing {
  name "spc_1p_1/0_axnj_db_C";
  distance_CE -4.0027;
}
object line_spacing {
  name "spc_1ph-2_acsrxx4_acsr_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx4_acsr1/0_acsr_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-2_acsrxx2_acsr_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx4_wpal4_acsr_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3p_1/0_axnj_db_ABC";
  distance_AB 0.5000;
  distance_AC 1.0000;
  distance_AE -4.0027;
  distance_BC 0.5000;
  distance_BE -4.0027;
  distance_CE -4.0027;
}
object line_spacing {
  name "spc_1ph-4_acsrxx4_acsr_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-2_acsrxx4/0_tpx_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_dpx_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_tpx_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-4_acsrxx6_wpal_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x4_acsrx2_wpal_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x4_wpalx4_acsr_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_acsr_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx4_wpal1/0_tpx_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_2ph_h-2_acsrx2_acsr2_acsr_ACN";
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-2_acsrxx1/0_tpx_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x2_acsrx1/0_3w_cs_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-4_wpalxx2_wpal_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x2_acsrx4_tpx_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph-69kv_397_treewire_ABCN";
  distance_AB 6.4186;
  distance_AC 10.0067;
  distance_AN 16.0809;
  distance_AE 39.9942;
  distance_BC 6.3930;
  distance_BN 11.2718;
  distance_BE 45.0139;
  distance_CN 6.1886;
  distance_CE 50.0009;
  distance_NE 56.0050;
}
object line_spacing {
  name "spc_1ph-x2_acsrx4_acsr_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-4_wpalxx4_acsr_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-2_wpalxx2_wpal_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-4_acsrxx2_acsr_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_acsr_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_acsr_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx2_acsr4_dpx_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x2_acsrx2_acsr_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x2_acsrx2_acsr_BN";
  distance_BN 7.5665;
  distance_BE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-x2_acsrx2_acsr_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-4_acsrxx4_wpal_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx4_acsr2_acsr_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-4_wpalxx1/0_tpx_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx2_acsr1/0_tpx_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_wpal_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-2/0_acsrxx2_acsr_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx2/0_acsr1/0_tpx_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-xx2_acsr2_acsr_CN";
  distance_CN 7.5665;
  distance_CE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-4_wpalxx4_wpal_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_3ph_h-4_acsr4_acsr4_acsr4_tpx_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0001;
  distance_AN 5.5903;
  distance_AE 32.0006;
  distance_BC 2.5000;
  distance_BN 7.0001;
  distance_BE 34.0006;
  distance_CN 5.2202;
  distance_CE 32.0006;
  distance_NE 27.0005;
}
object line_spacing {
  name "spc_1ph-4_acsrxx1/0_3w_cs_AN";
  distance_AN 7.5665;
  distance_AE 34.5006;
  distance_NE 27.0005;
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
  spacing "spc_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABCN";
  conductor_A "wire_397_acsr";
  conductor_B "wire_397_acsr";
  conductor_C "wire_397_acsr";
  conductor_N "wire_397_acsr";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
  spacing "spc_1ph-4_acsrxx4_wpal_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx1/0_tpx_ln5895784-1";
  spacing "spc_1ph-4_wpalxx1/0_tpx_AN";
  conductor_A "wire_4_wpal";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2";
  spacing "spc_1ph-x2_acsrx1/0_tpx_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx2_wpal_ln5496577-1";
  spacing "spc_1ph-x4_acsrx2_wpal_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_2_wpal";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3";
  spacing "spc_1ph-x2_acsrx1/0_3w_cs_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_1/0_3w_cs";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx6_wpal_ln5895785-1";
  spacing "spc_1ph-4_acsrxx6_wpal_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_6_wpal";
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ln6291244-1";
  spacing "spc_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABCN";
  conductor_A "wire_397_acsr";
  conductor_B "wire_397_acsr";
  conductor_C "wire_397_acsr";
  conductor_N "wire_2/0_wpal";
}
object line_configuration {
  name "lcon_1ph-xx2_acsr4_dpx_ln5744331-1";
  spacing "spc_1ph-xx2_acsr4_dpx_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_4_dpx";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx1/0_3w_cs_ln5686244-1";
  spacing "spc_1ph-4_acsrxx1/0_3w_cs_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_1/0_3w_cs";
}
object line_configuration {
  name "lcon_1p_1/0_axnj_db_ln8945010-1";
  spacing "spc_1p_1/0_axnj_db_C";
  conductor_C "cncab_1/0_al_15kv_1/3";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
  spacing "spc_1ph-2_acsrxx1/0_tpx_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
  spacing "spc_1ph-2_acsrxx2_acsr_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr4_tpx_ln5742835-1";
  spacing "spc_3ph_h-4_acsr4_acsr4_acsr4_tpx_ABCN";
  conductor_A "wire_4_acsr";
  conductor_B "wire_4_acsr";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_tpx";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr1/0_acsr_ln5852082-1";
  spacing "spc_1ph-xx4_acsr1/0_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_1/0_acsr";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx4_tpx_ln6169266-1";
  spacing "spc_1ph-x2_acsrx4_tpx_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_4_tpx";
}
object line_configuration {
  name "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
  spacing "spc_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABCN";
  conductor_A "wire_4_acsr";
  conductor_B "wire_2_acsr";
  conductor_C "wire_2_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-xx4_wpal1/0_tpx_ln5956462-1";
  spacing "spc_1ph-xx4_wpal1/0_tpx_CN";
  conductor_C "wire_4_wpal";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ln5898194-1";
  spacing "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABCN";
  conductor_A "wire_2/0_acsr";
  conductor_B "wire_2/0_acsr";
  conductor_C "wire_2/0_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1";
  spacing "spc_1ph-x4_acsrx1/0_tpx_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx4/0_tpx_ln6103927-1";
  spacing "spc_1ph-2_acsrxx4/0_tpx_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_4/0_tpx";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx2_wpal_ln5561444-1";
  spacing "spc_1ph-4_wpalxx2_wpal_AN";
  conductor_A "wire_4_wpal";
  conductor_N "wire_2_wpal";
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
  spacing "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABCN";
  conductor_A "wire_2/0_acsr";
  conductor_B "wire_2/0_acsr";
  conductor_C "wire_2/0_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_wpalx2_acsr_ln5472350-1";
  spacing "spc_1ph-x4_wpalx2_acsr_BN";
  conductor_B "wire_4_wpal";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-2_wpalxx2_wpal_ln6409800-1";
  spacing "spc_1ph-2_wpalxx2_wpal_AN";
  conductor_A "wire_2_wpal";
  conductor_N "wire_2_wpal";
}
object line_configuration {
  name "lcon_3ph_h-2_acsr2_acsr4_acsr4_acsr_ln5655838-1";
  spacing "spc_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABCN";
  conductor_A "wire_2_acsr";
  conductor_B "wire_2_acsr";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
  spacing "spc_1ph-xx4_acsr4_wpal_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_3p_1/0_axnj_db_ln8979254-2";
  spacing "spc_3p_1/0_axnj_db_ABC";
  conductor_A "cncab_1/0_al_15kv_1/3";
  conductor_B "cncab_1/0_al_15kv_1/3";
  conductor_C "cncab_1/0_al_15kv_1/3";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx4_acsr_ln5589097-1";
  spacing "spc_1ph-2_acsrxx4_acsr_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
  spacing "spc_1ph-xx2_acsr2_acsr_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
  spacing "spc_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABCN";
  conductor_A "wire_2_acsr";
  conductor_B "wire_2_acsr";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-xx6_wpal6_wpal_ln6108128-2";
  spacing "spc_1ph-xx6_wpal6_wpal_CN";
  conductor_C "wire_6_wpal";
  conductor_N "wire_6_wpal";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_tpx_ln5531226-1";
  spacing "spc_1ph-xx4_acsr4_tpx_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_tpx";
}
object line_configuration {
  name "lcon_1ph-xx4_wpal4_acsr_ln6108135-1";
  spacing "spc_1ph-xx4_wpal4_acsr_CN";
  conductor_C "wire_4_wpal";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
  spacing "spc_1ph-x4_acsrx4_acsr_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
  spacing "spc_1ph-4_wpalxx4_acsr_AN";
  conductor_A "wire_4_wpal";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx4_wpal_ln5686245-2";
  spacing "spc_1ph-2_acsrxx4_wpal_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-x4_wpalx1/0_tpx_ln6077771-1";
  spacing "spc_1ph-x4_wpalx1/0_tpx_BN";
  conductor_B "wire_4_wpal";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
  spacing "spc_1ph-4_acsrxx4_acsr_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
  spacing "spc_3ph-69kv_397_treewire_ABCN";
  conductor_A "wire_397_aac_treewire";
  conductor_B "wire_397_aac_treewire";
  conductor_C "wire_397_aac_treewire";
  conductor_N "wire_2/0_acsr";
}
object line_configuration {
  name "lcon_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ln6411371-1";
  spacing "spc_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABCN";
  conductor_A "wire_4_wpal";
  conductor_B "wire_4_wpal";
  conductor_C "wire_4_wpal";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx1/0_3w_cs_ln5775368-1";
  spacing "spc_1ph-x4_acsrx1/0_3w_cs_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_1/0_3w_cs";
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
  spacing "spc_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABCN";
  conductor_A "wire_4_acsr";
  conductor_B "wire_4_acsr";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1";
  spacing "spc_1ph-xx2_acsr1/0_tpx_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1p_1/0_axnj_db_ln81048087-1";
  spacing "spc_1p_1/0_axnj_db_B";
  conductor_B "cncab_1/0_al_15kv_1/3";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_acsr_ln5683000-1";
  spacing "spc_1ph-x4_acsrx4_acsr_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
  spacing "spc_1ph-4_wpalxx4_wpal_AN";
  conductor_A "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_dpx_ln6506308-1";
  spacing "spc_1ph-x4_acsrx4_dpx_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_dpx";
}
object line_configuration {
  name "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
  spacing "spc_1ph-x4_wpalx4_wpal_BN";
  conductor_B "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx4_acsr_ln6201698-2";
  spacing "spc_1ph-x2_acsrx4_acsr_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx2_acsr_ln5775367-1";
  spacing "spc_1ph-4_acsrxx2_acsr_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
  spacing "spc_1ph-x2_acsrx2_acsr_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ln6259996-1";
  spacing "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABCN";
  conductor_A "wire_2/0_acsr";
  conductor_B "wire_2/0_acsr";
  conductor_C "wire_2/0_acsr";
  conductor_N "wire_2_wpal";
}
object line_configuration {
  name "lcon_1ph-2/0_acsrxx2_acsr_ln6129680-2";
  spacing "spc_1ph-2/0_acsrxx2_acsr_AN";
  conductor_A "wire_2/0_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
  spacing "spc_1ph-xx4_wpal4_wpal_CN";
  conductor_C "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1";
  spacing "spc_1ph-4_acsrxx1/0_tpx_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1p_1/0_axnj_db_ln8979370-1";
  spacing "spc_1p_1/0_axnj_db_A";
  conductor_A "cncab_1/0_al_15kv_1/3";
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1";
  spacing "spc_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABCN";
  conductor_A "wire_4_acsr";
  conductor_B "wire_4_acsr";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-xx2/0_acsr1/0_tpx_ln5866260-1";
  spacing "spc_1ph-xx2/0_acsr1/0_tpx_CN";
  conductor_C "wire_2/0_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_tpx_ln5804795-1";
  spacing "spc_1ph-x4_acsrx4_tpx_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_tpx";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
  spacing "spc_1ph-x2_acsrx2_acsr_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
  spacing "spc_1ph-x4_acsrx4_wpal_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
  spacing "spc_1ph-x2_acsrx2_acsr_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
  spacing "spc_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABCN";
  conductor_A "wire_4_wpal";
  conductor_B "wire_4_wpal";
  conductor_C "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
  spacing "spc_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABCN";
  conductor_A "wire_397_acsr";
  conductor_B "wire_397_acsr";
  conductor_C "wire_397_acsr";
  conductor_N "wire_2/0_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr2_acsr_ln5741170-3";
  spacing "spc_1ph-xx4_acsr2_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_wpalx4_acsr_ln6047568-1";
  spacing "spc_1ph-x4_wpalx4_acsr_BN";
  conductor_B "wire_4_wpal";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
  spacing "spc_1ph-xx4_acsr4_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_2ph_h-2_acsrx2_acsr2_acsr_ln5637597-1";
  spacing "spc_2ph_h-2_acsrx2_acsr2_acsr_ACN";
  conductor_A "wire_2_acsr";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_cap_1c_PUZ_C";
  z33 1.00000+1.00000j;
  c33 0.0000;
}
object line_configuration {
  name "lcon_cap_3b_PUZ_B";
  z22 1.00000+1.00000j;
  c22 0.0000;
}
object line_configuration {
  name "lcon_cap_1b_PUZ_B";
  z22 1.00000+1.00000j;
  c22 0.0000;
}
object line_configuration {
  name "lcon_cap_3a_PUZ_A";
  z11 1.00000+1.00000j;
  c11 0.0000;
}
object line_configuration {
  name "lcon_cap_1a_PUZ_A";
  z11 1.00000+1.00000j;
  c11 0.0000;
}
object line_configuration {
  name "lcon_cap_2a_PUZ_A";
  z11 1.00000+1.00000j;
  c11 0.0000;
}
object line_configuration {
  name "lcon_cap_3c_PUZ_C";
  z33 1.00000+1.00000j;
  c33 0.0000;
}
object triplex_line_configuration {
  name "tcon_4/0triplex_12";
  z11 2.16454+0.880800j;
  z12 0.623542+0.673688j;
  z21 0.623542+0.673688j;
  z22 2.16454+0.880800j;
}
object line_configuration {
  name "lcon_cap_2c_PUZ_C";
  z33 1.00000+1.00000j;
  c33 0.0000;
}
object triplex_line_configuration {
  name "tcon_750_triplex_12";
  z11 0.262666+0.146913j;
  z12 0.123666+0.0353481j;
  z21 0.123666+0.0353481j;
  z22 0.262666+0.146913j;
}
object line_configuration {
  name "lcon_cap_2b_PUZ_B";
  z22 1.00000+1.00000j;
  c22 0.0000;
}
object transformer_configuration {
  name "xcon_ct100";
  power_rating 100.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct250";
  power_rating 250.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct25";
  power_rating 25.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct75";
  power_rating 75.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct50";
  power_rating 50.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct5";
  power_rating 5.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct15";
  power_rating 15.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct37";
  power_rating 37.500;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct10";
  power_rating 10.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0163200j;
  impedance1 0.0120000+0.00816000j;
  impedance2 0.0120000+0.00816000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object capacitor {
  name "cap_capbank4";
  parent "r18242";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 7199.56;
  capacitor_A 300000.00;
  switchA CLOSED;
  capacitor_B 300000.00;
  switchB CLOSED;
  capacitor_C 300000.00;
  switchC CLOSED;
}
object capacitor {
  name "cap_capbank3a";
  parent "r42246";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 7200.00;
  capacitor_A 400000.00;
  switchA CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -300000.00;
  VAr_set_high 200000.00;
	remote_sense "line_cap_3a";
  pt_phase A;
	control_level BANK;
  dwell_time 100.00;
}
object capacitor {
  name "cap_capbank3b";
  parent "r42246";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 7200.00;
  capacitor_B 400000.00;
  switchB CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -300000.00;
  VAr_set_high 200000.00;
	remote_sense "line_cap_3b";
  pt_phase B;
	control_level BANK;
  dwell_time 101.00;
}
object capacitor {
  name "cap_capbank2a";
  parent "r42247";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 7200.00;
  capacitor_A 300000.00;
  switchA CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
	remote_sense "line_cap_2a";
  pt_phase A;
	control_level BANK;
  dwell_time 100.00;
}
object capacitor {
  name "cap_capbank3c";
  parent "r42246";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 7200.00;
  capacitor_C 400000.00;
  switchC CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -300000.00;
  VAr_set_high 200000.00;
	remote_sense "line_cap_3c";
  pt_phase C;
	control_level BANK;
  dwell_time 102.00;
}
object capacitor {
  name "cap_capbank1a";
  parent "r20185";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 7200.00;
  capacitor_A 300000.00;
  switchA CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
	remote_sense "line_cap_1a";
  pt_phase A;
	control_level BANK;
  dwell_time 100.00;
}
object capacitor {
  name "cap_capbank2b";
  parent "r42247";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 7200.00;
  capacitor_B 300000.00;
  switchB CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
	remote_sense "line_cap_2b";
  pt_phase B;
	control_level BANK;
  dwell_time 101.00;
}
object capacitor {
  name "cap_capbank1b";
  parent "r20185";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 7200.00;
  capacitor_B 300000.00;
  switchB CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
	remote_sense "line_cap_1b";
  pt_phase B;
	control_level BANK;
  dwell_time 101.00;
}
object capacitor {
  name "cap_capbank2c";
  parent "r42247";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 7200.00;
  capacitor_C 300000.00;
  switchC CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
	remote_sense "line_cap_2c";
  pt_phase C;
	control_level BANK;
  dwell_time 102.00;
}
object capacitor {
  name "cap_capbank1c";
  parent "r20185";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 7200.00;
  capacitor_C 300000.00;
  switchC CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
	remote_sense "line_cap_1c";
  pt_phase C;
	control_level BANK;
  dwell_time 102.00;
}
object inverter {
  name "inv_pv_pv_6";
 flags DELTAMODE;
  parent "sx2000404a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12140.000;
  P_Out 9710.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_6";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12140.000;
  };
}
object inverter {
  name "inv_pv_pv_8";
 flags DELTAMODE;
  parent "sx2000405a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 18660.000;
  P_Out 14930.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_8";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 18660.000;
  };
}
object inverter {
  name "inv_pv_pv_2";
 flags DELTAMODE;
  parent "sx2000402a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_2";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_4";
 flags DELTAMODE;
  parent "sx2000403a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 15700.000;
  P_Out 12560.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_4";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 15700.000;
  };
}
object inverter {
  name "inv_pv_pv_1043";
 flags DELTAMODE;
  parent "sx2804272b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7300.000;
  P_Out 5840.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1043";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7300.000;
  };
}
object inverter {
  name "inv_pv_pv_156";
 flags DELTAMODE;
  parent "sx2001309a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 10310.000;
  P_Out 8250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_156";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 10310.000;
  };
}
object inverter {
  name "inv_pv_pv_1163";
 flags DELTAMODE;
  parent "sx2879078a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5320.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1163";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6700.000;
  };
}
object inverter {
  name "inv_pv_pv_1041";
 flags DELTAMODE;
  parent "sx2803199b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 24300.000;
  P_Out 19450.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1041";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 24300.000;
  };
}
object inverter {
  name "inv_pv_pv_158";
 flags DELTAMODE;
  parent "sx2001310a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 22680.000;
  P_Out 18150.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_158";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 22680.000;
  };
}
object inverter {
  name "inv_pv_pv_1161";
 flags DELTAMODE;
  parent "sx2730149c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7700.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1161";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7700.000;
  };
}
object inverter {
  name "inv_pv_pv_50";
 flags DELTAMODE;
  parent "sx2000712b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14000.000;
  P_Out 11200.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_50";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14000.000;
  };
}
object inverter {
  name "inv_pv_pv_52";
 flags DELTAMODE;
  parent "sx2000713b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 15970.000;
  P_Out 12780.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_52";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 15970.000;
  };
}
object inverter {
  name "inv_pv_pv_54";
 flags DELTAMODE;
  parent "sx2000714b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11320.000;
  P_Out 9050.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_54";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11320.000;
  };
}
object inverter {
  name "inv_pv_pv_1049";
 flags DELTAMODE;
  parent "sx2814529c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 25400.000;
  P_Out 20340.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1049";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 25400.000;
  };
}
object inverter {
  name "inv_pv_pv_150";
 flags DELTAMODE;
  parent "sx2001306a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11840.000;
  P_Out 9470.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_150";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11840.000;
  };
}
object inverter {
  name "inv_pv_pv_1169";
 flags DELTAMODE;
  parent "sx2673317a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5320.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1169";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6700.000;
  };
}
object inverter {
  name "inv_pv_pv_56";
 flags DELTAMODE;
  parent "sx2000715b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_56";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_1047";
 flags DELTAMODE;
  parent "sx3104155c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1047";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12700.000;
  };
}
object inverter {
  name "inv_pv_pv_152";
 flags DELTAMODE;
  parent "sx2001307a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 17480.000;
  P_Out 13990.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_152";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 17480.000;
  };
}
object inverter {
  name "inv_pv_pv_1167";
 flags DELTAMODE;
  parent "sx2897792a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5320.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1167";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6700.000;
  };
}
object inverter {
  name "inv_pv_pv_58";
 flags DELTAMODE;
  parent "sx2000902c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_58";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_1045";
 flags DELTAMODE;
  parent "sx3216347c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7600.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1045";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7600.000;
  };
}
object inverter {
  name "inv_pv_pv_154";
 flags DELTAMODE;
  parent "sx2001308a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 18300.000;
  P_Out 14650.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_154";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 18300.000;
  };
}
object inverter {
  name "inv_pv_pv_1165";
 flags DELTAMODE;
  parent "sx3197637c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 5100.000;
  P_Out 4070.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1165";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 5100.000;
  };
}
object inverter {
  name "inv_pv_pv_1153";
 flags DELTAMODE;
  parent "sx2748143a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1153";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11100.000;
  };
}
object inverter {
  name "inv_pv_pv_1031";
 flags DELTAMODE;
  parent "sx3178981b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12100.000;
  P_Out 9730.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1031";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12100.000;
  };
}
object inverter {
  name "inv_pv_pv_166";
 flags DELTAMODE;
  parent "sx2001314a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 26810.000;
  P_Out 21450.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_166";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 26810.000;
  };
}
object inverter {
  name "inv_pv_pv_1151";
 flags DELTAMODE;
  parent "sx3101194c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 38100.000;
  P_Out 30520.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1151";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 38100.000;
  };
}
object inverter {
  name "inv_pv_pv_168";
 flags DELTAMODE;
  parent "sx2001315a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 24910.000;
  P_Out 19930.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_168";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 24910.000;
  };
}
object inverter {
  name "inv_pv_pv_40";
 flags DELTAMODE;
  parent "sx2000707b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12370.000;
  P_Out 9900.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_40";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12370.000;
  };
}
object inverter {
  name "inv_pv_pv_42";
 flags DELTAMODE;
  parent "sx2000708b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 15270.000;
  P_Out 12220.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_42";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 15270.000;
  };
}
object inverter {
  name "inv_pv_pv_44";
 flags DELTAMODE;
  parent "sx2000709b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 10900.000;
  P_Out 8710.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_44";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 10900.000;
  };
}
object inverter {
  name "inv_pv_pv_1039";
 flags DELTAMODE;
  parent "sx2766721a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1039";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11100.000;
  };
}
object inverter {
  name "inv_pv_pv_1159";
 flags DELTAMODE;
  parent "sx3104144a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 4400.000;
  P_Out 3550.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1159";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 4400.000;
  };
}
object inverter {
  name "inv_pv_pv_46";
 flags DELTAMODE;
  parent "sx2000710b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 13070.000;
  P_Out 10450.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_46";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 13070.000;
  };
}
object inverter {
  name "inv_pv_pv_1037";
 flags DELTAMODE;
  parent "sx2729428a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5320.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1037";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6700.000;
  };
}
object inverter {
  name "inv_pv_pv_160";
 flags DELTAMODE;
  parent "sx2001311a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 20060.000;
  P_Out 16040.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_160";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 20060.000;
  };
}
object inverter {
  name "inv_pv_pv_1157";
 flags DELTAMODE;
  parent "sx2710521a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1157";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11100.000;
  };
}
object inverter {
  name "inv_pv_pv_48";
 flags DELTAMODE;
  parent "sx2000711b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 8800.000;
  P_Out 7040.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_48";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 8800.000;
  };
}
object inverter {
  name "inv_pv_pv_1035";
 flags DELTAMODE;
  parent "sx2935551c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7600.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1035";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7600.000;
  };
}
object inverter {
  name "inv_pv_pv_162";
 flags DELTAMODE;
  parent "sx2001312a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 18170.000;
  P_Out 14540.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_162";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 18170.000;
  };
}
object inverter {
  name "inv_pv_pv_1155";
 flags DELTAMODE;
  parent "sx3252336b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 18300.000;
  P_Out 14590.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1155";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 18300.000;
  };
}
object inverter {
  name "inv_pv_pv_1033";
 flags DELTAMODE;
  parent "sx2710510c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 5100.000;
  P_Out 4070.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1033";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 5100.000;
  };
}
object inverter {
  name "inv_pv_pv_164";
 flags DELTAMODE;
  parent "sx2001313a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 27960.000;
  P_Out 22370.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_164";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 27960.000;
  };
}
object inverter {
  name "inv_pv_pv_1019";
 flags DELTAMODE;
  parent "sx2841636b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7300.000;
  P_Out 5840.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1019";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7300.000;
  };
}
object inverter {
  name "inv_pv_pv_1021";
 flags DELTAMODE;
  parent "sx2955005b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7300.000;
  P_Out 5840.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1021";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7300.000;
  };
}
object inverter {
  name "inv_pv_pv_134";
 flags DELTAMODE;
  parent "sx2001212c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 22350.000;
  P_Out 17880.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_134";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 22350.000;
  };
}
object inverter {
  name "inv_pv_pv_1141";
 flags DELTAMODE;
  parent "sx2766750c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 19100.000;
  P_Out 15260.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1141";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 19100.000;
  };
}
object inverter {
  name "inv_pv_pv_136";
 flags DELTAMODE;
  parent "sx2001213c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 22600.000;
  P_Out 18080.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_136";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 22600.000;
  };
}
object inverter {
  name "inv_pv_pv_138";
 flags DELTAMODE;
  parent "sx2001214c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 21100.000;
  P_Out 16870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_138";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 21100.000;
  };
}
object inverter {
  name "inv_pv_pv_30";
 flags DELTAMODE;
  parent "sx2000702b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 13160.000;
  P_Out 10520.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_30";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 13160.000;
  };
}
object inverter {
  name "inv_pv_pv_1029";
 flags DELTAMODE;
  parent "sx2804252a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1029";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11100.000;
  };
}
object inverter {
  name "inv_pv_pv_1149";
 flags DELTAMODE;
  parent "sx2992657a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1149";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11100.000;
  };
}
object inverter {
  name "inv_pv_pv_32";
 flags DELTAMODE;
  parent "sx2000703b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11920.000;
  P_Out 9540.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_32";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11920.000;
  };
}
object inverter {
  name "inv_pv_pv_1027";
 flags DELTAMODE;
  parent "sx2674051a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6600.000;
  P_Out 5320.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1027";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6600.000;
  };
}
object inverter {
  name "inv_pv_pv_1147";
 flags DELTAMODE;
  parent "sx2822867b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7300.000;
  P_Out 5840.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1147";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7300.000;
  };
}
object inverter {
  name "inv_pv_pv_34";
 flags DELTAMODE;
  parent "sx2000704b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12780.000;
  P_Out 10220.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_34";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12780.000;
  };
}
object inverter {
  name "inv_pv_pv_1025";
 flags DELTAMODE;
  parent "sx3048965b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 18200.000;
  P_Out 14590.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1025";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 18200.000;
  };
}
object inverter {
  name "inv_pv_pv_130";
 flags DELTAMODE;
  parent "sx2001210c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 16800.000;
  P_Out 13440.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_130";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 16800.000;
  };
}
object inverter {
  name "inv_pv_pv_1145";
 flags DELTAMODE;
  parent "sx3235243c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1145";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12700.000;
  };
}
object inverter {
  name "inv_pv_pv_36";
 flags DELTAMODE;
  parent "sx2000705b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12090.000;
  P_Out 9670.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_36";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12090.000;
  };
}
object inverter {
  name "inv_pv_pv_1023";
 flags DELTAMODE;
  parent "sx3254214b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12200.000;
  P_Out 9730.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1023";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12200.000;
  };
}
object inverter {
  name "inv_pv_pv_132";
 flags DELTAMODE;
  parent "sx2001211c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 29270.000;
  P_Out 23420.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_132";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 29270.000;
  };
}
object inverter {
  name "inv_pv_pv_1143";
 flags DELTAMODE;
  parent "sx2973148a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1143";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11100.000;
  };
}
object inverter {
  name "inv_pv_pv_38";
 flags DELTAMODE;
  parent "sx2000706b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14730.000;
  P_Out 11790.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_38";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14730.000;
  };
}
object inverter {
  name "inv_pv_pv_18";
 flags DELTAMODE;
  parent "sx2000410a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 18120.000;
  P_Out 14490.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_18";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 18120.000;
  };
}
object inverter {
  name "inv_pv_pv_1009";
 flags DELTAMODE;
  parent "sx2691946b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7300.000;
  P_Out 5850.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1009";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7300.000;
  };
}
object inverter {
  name "inv_pv_pv_1129";
 flags DELTAMODE;
  parent "sx3104134c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1129";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12700.000;
  };
}
object inverter {
  name "inv_pv_pv_1131";
 flags DELTAMODE;
  parent "sx2955077c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1131";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12700.000;
  };
}
object inverter {
  name "inv_pv_pv_1097";
 flags DELTAMODE;
  parent "sx3067478a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 16700.000;
  P_Out 13300.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1097";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 16700.000;
  };
}
object inverter {
  name "inv_pv_pv_144";
 flags DELTAMODE;
  parent "sx2001303a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 16150.000;
  P_Out 12910.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_144";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 16150.000;
  };
}
object inverter {
  name "inv_pv_pv_1095";
 flags DELTAMODE;
  parent "sx2767409b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12100.000;
  P_Out 9730.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1095";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12100.000;
  };
}
object inverter {
  name "inv_pv_pv_146";
 flags DELTAMODE;
  parent "sx2001304a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12030.000;
  P_Out 9620.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_146";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12030.000;
  };
}
object inverter {
  name "inv_pv_pv_1093";
 flags DELTAMODE;
  parent "sx2936279c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1093";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12700.000;
  };
}
object inverter {
  name "inv_pv_pv_148";
 flags DELTAMODE;
  parent "sx2001305a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 13570.000;
  P_Out 10860.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_148";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 13570.000;
  };
}
object inverter {
  name "inv_pv_pv_20";
 flags DELTAMODE;
  parent "sx2000411a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12480.000;
  P_Out 9980.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_20";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12480.000;
  };
}
object inverter {
  name "inv_pv_pv_1091";
 flags DELTAMODE;
  parent "sx3254231a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 4500.000;
  P_Out 3550.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1091";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 4500.000;
  };
}
object inverter {
  name "inv_pv_pv_1139";
 flags DELTAMODE;
  parent "sx3011293c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 25400.000;
  P_Out 20340.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1139";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 25400.000;
  };
}
object inverter {
  name "inv_pv_pv_22";
 flags DELTAMODE;
  parent "sx2000412a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 24520.000;
  P_Out 19620.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_22";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 24520.000;
  };
}
object inverter {
  name "inv_pv_pv_1017";
 flags DELTAMODE;
  parent "sx2861197c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7600.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1017";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7600.000;
  };
}
object inverter {
  name "inv_pv_pv_1137";
 flags DELTAMODE;
  parent "sx2841616a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1137";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11100.000;
  };
}
object inverter {
  name "inv_pv_pv_24";
 flags DELTAMODE;
  parent "sx2000413a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 13290.000;
  P_Out 10630.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_24";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 13290.000;
  };
}
object inverter {
  name "inv_pv_pv_1015";
 flags DELTAMODE;
  parent "sx3085410b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7300.000;
  P_Out 5840.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1015";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7300.000;
  };
}
object inverter {
  name "inv_pv_pv_1135";
 flags DELTAMODE;
  parent "sx2804283a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1135";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11100.000;
  };
}
object inverter {
  name "inv_pv_pv_26";
 flags DELTAMODE;
  parent "sx2000414a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 13240.000;
  P_Out 10590.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_26";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 13240.000;
  };
}
object inverter {
  name "inv_pv_pv_1013";
 flags DELTAMODE;
  parent "sx2710543c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1013";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12700.000;
  };
}
object inverter {
  name "inv_pv_pv_140";
 flags DELTAMODE;
  parent "sx2001215c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 26730.000;
  P_Out 21390.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_140";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 26730.000;
  };
}
object inverter {
  name "inv_pv_pv_1133";
 flags DELTAMODE;
  parent "sx2954350c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7600.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1133";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7600.000;
  };
}
object inverter {
  name "inv_pv_pv_28";
 flags DELTAMODE;
  parent "sx2000415a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 13460.000;
  P_Out 10770.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_28";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 13460.000;
  };
}
object inverter {
  name "inv_pv_pv_1011";
 flags DELTAMODE;
  parent "sx3010565c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 5100.000;
  P_Out 4070.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1011";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 5100.000;
  };
}
object inverter {
  name "inv_pv_pv_1099";
 flags DELTAMODE;
  parent "sx2691945c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1099";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12700.000;
  };
}
object inverter {
  name "inv_pv_pv_142";
 flags DELTAMODE;
  parent "sx2001302a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11020.000;
  P_Out 8820.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_142";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11020.000;
  };
}
object inverter {
  name "inv_pv_pv_1119";
 flags DELTAMODE;
  parent "sx2786274c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1119";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12700.000;
  };
}
object inverter {
  name "inv_pv_pv_108";
 flags DELTAMODE;
  parent "sx2001013b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 21960.000;
  P_Out 17570.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_108";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 21960.000;
  };
}
object inverter {
  name "inv_pv_pv_1087";
 flags DELTAMODE;
  parent "sx3160106a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1087";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11100.000;
  };
}
object inverter {
  name "inv_pv_pv_112";
 flags DELTAMODE;
  parent "sx2001015b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 30260.000;
  P_Out 24220.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_112";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 30260.000;
  };
}
object inverter {
  name "inv_pv_pv_90";
 flags DELTAMODE;
  parent "sx2001004b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12140.000;
  P_Out 9710.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_90";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12140.000;
  };
}
object inverter {
  name "inv_pv_pv_1085";
 flags DELTAMODE;
  parent "sx2897772a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6600.000;
  P_Out 5320.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1085";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6600.000;
  };
}
object inverter {
  name "inv_pv_pv_114";
 flags DELTAMODE;
  parent "sx2001202c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 15530.000;
  P_Out 12430.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_114";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 15530.000;
  };
}
object inverter {
  name "inv_pv_pv_92";
 flags DELTAMODE;
  parent "sx2001005b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 13850.000;
  P_Out 11080.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_92";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 13850.000;
  };
}
object inverter {
  name "inv_pv_pv_1083";
 flags DELTAMODE;
  parent "sx3179650b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7300.000;
  P_Out 5840.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1083";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7300.000;
  };
}
object inverter {
  name "inv_pv_pv_116";
 flags DELTAMODE;
  parent "sx2001203c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 20030.000;
  P_Out 16020.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_116";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 20030.000;
  };
}
object inverter {
  name "inv_pv_pv_94";
 flags DELTAMODE;
  parent "sx2001006b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12190.000;
  P_Out 9760.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_94";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12190.000;
  };
}
object inverter {
  name "inv_pv_pvfarm1";
 flags DELTAMODE;
  parent "m1047pv-3_pvmtr";
  phases ABCN;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 12470.000;
  rated_power 750000.000;
  P_Out 500000.000;
  Q_Out 0.000;
  object solar {
    name "pv_pvfarm1";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 750000.000;
  };
}
object inverter {
  name "inv_pv_pv_1081";
 flags DELTAMODE;
  parent "sx2897767c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1081";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12700.000;
  };
}
object inverter {
  name "inv_pv_pv_118";
 flags DELTAMODE;
  parent "sx2001204c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 16180.000;
  P_Out 12950.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_118";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 16180.000;
  };
}
object inverter {
  name "inv_pv_pv_96";
 flags DELTAMODE;
  parent "sx2001007b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11710.000;
  P_Out 9360.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_96";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11710.000;
  };
}
object inverter {
  name "inv_pv_pv_1007";
 flags DELTAMODE;
  parent "sx3104126c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 5100.000;
  P_Out 4070.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1007";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 5100.000;
  };
}
object inverter {
  name "inv_pv_pv_10";
 flags DELTAMODE;
  parent "sx2000406a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 15740.000;
  P_Out 12600.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_10";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 15740.000;
  };
}
object inverter {
  name "inv_pv_pv_1127";
 flags DELTAMODE;
  parent "sx2936214a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1127";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11100.000;
  };
}
object inverter {
  name "inv_pv_pv_98";
 flags DELTAMODE;
  parent "sx2001008b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 15900.000;
  P_Out 12720.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_98";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 15900.000;
  };
}
object inverter {
  name "inv_pv_pv_1005";
 flags DELTAMODE;
  parent "sx3045895c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1005";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12700.000;
  };
}
object inverter {
  name "inv_pv_pv_1125";
 flags DELTAMODE;
  parent "sx3160862c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7600.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1125";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7600.000;
  };
}
object inverter {
  name "inv_pv_pv_12";
 flags DELTAMODE;
  parent "sx2000407a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14900.000;
  P_Out 11920.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_12";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14900.000;
  };
}
object inverter {
  name "inv_pv_pv_1003";
 flags DELTAMODE;
  parent "sx2673331b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 24300.000;
  P_Out 19450.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1003";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 24300.000;
  };
}
object inverter {
  name "inv_pv_pv_1123";
 flags DELTAMODE;
  parent "sx2805036b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 4800.000;
  P_Out 3890.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1123";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 4800.000;
  };
}
object inverter {
  name "inv_pv_pv_14";
 flags DELTAMODE;
  parent "sx2000408a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 15550.000;
  P_Out 12440.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_14";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 15550.000;
  };
}
object inverter {
  name "inv_pv_pv_1001";
 flags DELTAMODE;
  parent "sx3216348a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6600.000;
  P_Out 5320.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1001";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6600.000;
  };
}
object inverter {
  name "inv_pv_pv_1089";
 flags DELTAMODE;
  parent "sx3143999a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1089";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11100.000;
  };
}
object inverter {
  name "inv_pv_pv_110";
 flags DELTAMODE;
  parent "sx2001014b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 35410.000;
  P_Out 28330.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_110";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 35410.000;
  };
}
object inverter {
  name "inv_pv_pv_1121";
 flags DELTAMODE;
  parent "sx3217064b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12200.000;
  P_Out 9730.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1121";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12200.000;
  };
}
object inverter {
  name "inv_pv_pv_16";
 flags DELTAMODE;
  parent "sx2000409a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 16230.000;
  P_Out 12980.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_16";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 16230.000;
  };
}
object inverter {
  name "inv_pv_pv_1109";
 flags DELTAMODE;
  parent "sx3178997c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7700.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1109";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7700.000;
  };
}
object inverter {
  name "inv_pv_pv_1107";
 flags DELTAMODE;
  parent "sx3082992a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5320.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1107";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6700.000;
  };
}
object inverter {
  name "inv_pv_pv_80";
 flags DELTAMODE;
  parent "sx2000913c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_80";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_1075";
 flags DELTAMODE;
  parent "sx2673319c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7600.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1075";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7600.000;
  };
}
object inverter {
  name "inv_pv_pv_122";
 flags DELTAMODE;
  parent "sx2001206c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 13170.000;
  P_Out 10530.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_122";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 13170.000;
  };
}
object inverter {
  name "inv_pv_pv_82";
 flags DELTAMODE;
  parent "sx2000914c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_82";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_1073";
 flags DELTAMODE;
  parent "sx3197641a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5320.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1073";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6700.000;
  };
}
object inverter {
  name "inv_pv_pv_124";
 flags DELTAMODE;
  parent "sx2001207c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11060.000;
  P_Out 8850.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_124";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11060.000;
  };
}
object inverter {
  name "inv_pv_pv_84";
 flags DELTAMODE;
  parent "sx2000915c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_84";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_1071";
 flags DELTAMODE;
  parent "sx2841627a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5320.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1071";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6700.000;
  };
}
object inverter {
  name "inv_pv_pv_126";
 flags DELTAMODE;
  parent "sx2001208c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14850.000;
  P_Out 11890.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_126";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14850.000;
  };
}
object inverter {
  name "inv_pv_pv_86";
 flags DELTAMODE;
  parent "sx2001002b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_86";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_128";
 flags DELTAMODE;
  parent "sx2001209c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 17410.000;
  P_Out 13930.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_128";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 17410.000;
  };
}
object inverter {
  name "inv_pv_pv_1117";
 flags DELTAMODE;
  parent "sx2897768c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12800.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1117";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12800.000;
  };
}
object inverter {
  name "inv_pv_pv_88";
 flags DELTAMODE;
  parent "sx2001003b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 15700.000;
  P_Out 12560.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_88";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 15700.000;
  };
}
object inverter {
  name "inv_pv_pv_1115";
 flags DELTAMODE;
  parent "sx3728043a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 16700.000;
  P_Out 13300.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1115";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 16700.000;
  };
}
object inverter {
  name "inv_pv_pv_1113";
 flags DELTAMODE;
  parent "sx3215203a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 22100.000;
  P_Out 17740.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1113";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 22100.000;
  };
}
object inverter {
  name "inv_pv_pv_1079";
 flags DELTAMODE;
  parent "sx2891575c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7600.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1079";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7600.000;
  };
}
object inverter {
  name "inv_pv_pv_1111";
 flags DELTAMODE;
  parent "sx3233412a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 22200.000;
  P_Out 17740.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1111";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 22200.000;
  };
}
object inverter {
  name "inv_pv_pv_1077";
 flags DELTAMODE;
  parent "sx2991943c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12800.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1077";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12800.000;
  };
}
object inverter {
  name "inv_pv_pv_120";
 flags DELTAMODE;
  parent "sx2001205c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 10700.000;
  P_Out 8560.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_120";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 10700.000;
  };
}
object inverter {
  name "inv_pv_pv_1065";
 flags DELTAMODE;
  parent "sx2785523c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7700.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1065";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7700.000;
  };
}
object inverter {
  name "inv_pv_pv_1063";
 flags DELTAMODE;
  parent "sx2814529a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 22100.000;
  P_Out 17740.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1063";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 22100.000;
  };
}
object inverter {
  name "inv_pv_pv_1183";
 flags DELTAMODE;
  parent "sx2990098a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 22170.000;
  P_Out 17740.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1183";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 22170.000;
  };
}
object inverter {
  name "inv_pv_pv_70";
 flags DELTAMODE;
  parent "sx2000908c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_70";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_1061";
 flags DELTAMODE;
  parent "sx2992556c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7600.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1061";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7600.000;
  };
}
object inverter {
  name "inv_pv_pv_1181";
 flags DELTAMODE;
  parent "sx2879076c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 5100.000;
  P_Out 4070.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1181";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 5100.000;
  };
}
object inverter {
  name "inv_pv_pv_72";
 flags DELTAMODE;
  parent "sx2000909c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_72";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_74";
 flags DELTAMODE;
  parent "sx2000910c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_74";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_170";
 flags DELTAMODE;
  parent "sx2001400c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 50650.000;
  P_Out 40520.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_170";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 50650.000;
  };
}
object inverter {
  name "inv_pv_pv_1105";
 flags DELTAMODE;
  parent "sx2785513a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11000.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1105";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11000.000;
  };
}
object inverter {
  name "inv_pv_pv_76";
 flags DELTAMODE;
  parent "sx2000911c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_76";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_1103";
 flags DELTAMODE;
  parent "sx2785538a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1103";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 11100.000;
  };
}
object inverter {
  name "inv_pv_pv_78";
 flags DELTAMODE;
  parent "sx2000912c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_78";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_1069";
 flags DELTAMODE;
  parent "sx3216368c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7700.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1069";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7700.000;
  };
}
object inverter {
  name "inv_pv_pv_1101";
 flags DELTAMODE;
  parent "sx3104132a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6600.000;
  P_Out 5320.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1101";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6600.000;
  };
}
object inverter {
  name "inv_pv_pv_1067";
 flags DELTAMODE;
  parent "sx2841638c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7600.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1067";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7600.000;
  };
}
object inverter {
  name "inv_pv_pv_1175";
 flags DELTAMODE;
  parent "sx2691951c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1175";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12700.000;
  };
}
object inverter {
  name "inv_pv_pv_100";
 flags DELTAMODE;
  parent "sx2001009b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 17460.000;
  P_Out 13970.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_100";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 17460.000;
  };
}
object inverter {
  name "inv_pv_pv_1053";
 flags DELTAMODE;
  parent "sx2710544a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5320.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1053";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6700.000;
  };
}
object inverter {
  name "inv_pv_pv_1173";
 flags DELTAMODE;
  parent "sx2897789b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7300.000;
  P_Out 5840.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1173";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7300.000;
  };
}
object inverter {
  name "inv_pv_pv_60";
 flags DELTAMODE;
  parent "sx2000903c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 15700.000;
  P_Out 12560.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_60";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 15700.000;
  };
}
object inverter {
  name "inv_pv_pv_102";
 flags DELTAMODE;
  parent "sx2001010b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 21120.000;
  P_Out 16900.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_102";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 21120.000;
  };
}
object inverter {
  name "inv_pv_pv_1051";
 flags DELTAMODE;
  parent "sx3048937c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7600.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1051";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7600.000;
  };
}
object inverter {
  name "inv_pv_pv_1171";
 flags DELTAMODE;
  parent "sx3198347c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7600.000;
  P_Out 6100.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1171";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 7600.000;
  };
}
object inverter {
  name "inv_pv_pv_62";
 flags DELTAMODE;
  parent "sx2000904c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12140.000;
  P_Out 9710.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_62";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12140.000;
  };
}
object inverter {
  name "inv_pv_pv_104";
 flags DELTAMODE;
  parent "sx2001011b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 9350.000;
  P_Out 7480.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_104";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 9350.000;
  };
}
object inverter {
  name "inv_pv_pv_64";
 flags DELTAMODE;
  parent "sx2000905c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_64";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_106";
 flags DELTAMODE;
  parent "sx2001012b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 17200.000;
  P_Out 13750.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_106";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 17200.000;
  };
}
object inverter {
  name "inv_pv_pv_66";
 flags DELTAMODE;
  parent "sx2000906c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_66";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_68";
 flags DELTAMODE;
  parent "sx2000907c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 14060.000;
  P_Out 11250.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_68";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 14060.000;
  };
}
object inverter {
  name "inv_pv_pv_1059";
 flags DELTAMODE;
  parent "sx2673318c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1059";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12700.000;
  };
}
object inverter {
  name "inv_pv_pv_1179";
 flags DELTAMODE;
  parent "sx3215203c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 25500.000;
  P_Out 20340.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1179";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 25500.000;
  };
}
object inverter {
  name "inv_pv_pv_1057";
 flags DELTAMODE;
  parent "sx3160113b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12100.000;
  P_Out 9730.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1057";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 12100.000;
  };
}
object inverter {
  name "inv_pv_pv_1177";
 flags DELTAMODE;
  parent "sx2673308b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 18300.000;
  P_Out 14590.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1177";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 18300.000;
  };
}
object inverter {
  name "inv_pv_pv_1055";
 flags DELTAMODE;
  parent "sx2839305a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5330.000;
  Q_Out 0.000;
  object solar {
    name "pv_pv_1055";
 flags DELTAMODE;
    generator_mode SUPPLY_DRIVEN;
    generator_status ONLINE;
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    rated_power 6700.000;
  };
}
object inverter {
  name "inv_bat_battery1";
 flags DELTAMODE;
  parent "m2001-ess1_stmtr";
  phases ABCN;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "m2001-ess1_stmtr";
  charge_on_threshold -5000.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 100000.000;
  discharge_on_threshold 150000.000;
  inverter_efficiency 0.975;
  V_base 12470.000;
  rated_power 250000.000;
  max_charge_rate 250000.000;
  max_discharge_rate 250000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_battery1";
 flags DELTAMODE;
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 250000.000;
  };
}
object inverter {
  name "inv_bat_battery2";
 flags DELTAMODE;
  parent "m2001-ess2_stmtr";
  phases ABCN;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode CONSTANT_PQ; // LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  sense_object "m2001-ess2_stmtr";
  charge_on_threshold -5000.000;
  charge_off_threshold 0.000;
  discharge_off_threshold 100000.000;
  discharge_on_threshold 150000.000;
  inverter_efficiency 0.975;
  V_base 12470.000;
  rated_power 250000.000;
  max_charge_rate 250000.000;
  max_discharge_rate 250000.000;
  P_Out 0.000;
  Q_Out 0.000;
  object battery {
    name "bat_battery2";
 flags DELTAMODE;
    nominal_voltage 48;
    battery_capacity 500000.0;
    state_of_charge 1.0000;
    use_internal_battery_model true;
    generator_mode CONSTANT_PQ;
    generator_status ONLINE;
    battery_type LI_ION;
    round_trip_efficiency 0.86;
    rated_power 250000.000;
  };
}
object diesel_dg {
  name "dg_diesel620";
 flags DELTAMODE;
  parent "m1209-dies1_dgmtr";
  phases ABCN;
  power_out_A 0.00+0.00j;
  power_out_B 0.00+0.00j;
  power_out_C 0.00+0.00j;
  Gen_type CONSTANT_PQ;
  Rated_V 480.00;
  Rated_VA 775000.00;
}
object diesel_dg {
  name "dg_microturb-1";
 flags DELTAMODE;
  parent "m2001-mt1_dgmtr";
  phases ABCN;
  power_out_A 16666.67+8072.03j;
  power_out_B 16666.67+8072.03j;
  power_out_C 16666.67+8072.03j;
  Gen_type CONSTANT_PQ;
  Rated_V 480.00;
  Rated_VA 250000.00;
}
object diesel_dg {
  name "dg_microturb-2";
 flags DELTAMODE;
  parent "m2001-mt2_dgmtr";
  phases ABCN;
  power_out_A 0.00+0.00j;
  power_out_B 0.00+0.00j;
  power_out_C 0.00+0.00j;
  Gen_type CONSTANT_PQ;
  Rated_V 480.00;
  Rated_VA 250000.00;
}
object diesel_dg {
  name "dg_microturb-3";
 flags DELTAMODE;
  parent "m2001-mt3_dgmtr";
  phases ABCN;
  power_out_A 0.00+0.00j;
  power_out_B 0.00+0.00j;
  power_out_C 0.00+0.00j;
  Gen_type CONSTANT_PQ;
  Rated_V 480.00;
  Rated_VA 250000.00;
}
object diesel_dg {
  name "dg_steamgen1";
 flags DELTAMODE;
  parent "m1026chp-3_dgmtr";
  phases ABCN;
  power_out_A 333333.33-359828.53j;
  power_out_B 333333.33-359828.53j;
  power_out_C 333333.33-359828.53j;
  Gen_type CONSTANT_PQ;
  Rated_V 12470.00;
  Rated_VA 4000000.00;
}
object diesel_dg {
  name "dg_microturb-4";
 flags DELTAMODE;
  parent "m1069-mt1_dgmtr";
  phases ABCN;
  power_out_A 33333.33+16144.07j;
  power_out_B 33333.33+16144.07j;
  power_out_C 33333.33+16144.07j;
  Gen_type CONSTANT_PQ;
  Rated_V 480.00;
  Rated_VA 250000.00;
}
object diesel_dg {
  name "dg_lngengine100";
 flags DELTAMODE;
  parent "m1142-lng1_dgmtr";
  phases ABCN;
  power_out_A 0.00+0.00j;
  power_out_B 0.00+0.00j;
  power_out_C 0.00+0.00j;
  Gen_type CONSTANT_PQ;
  Rated_V 480.00;
  Rated_VA 125000.00;
}
object diesel_dg {
  name "dg_diesel590";
 flags DELTAMODE;
  parent "m1089-dies1_dgmtr";
  phases ABCN;
  power_out_A 0.00+0.00j;
  power_out_B 0.00+0.00j;
  power_out_C 0.00+0.00j;
  Gen_type CONSTANT_PQ;
  Rated_V 480.00;
  Rated_VA 737000.00;
}
object diesel_dg {
  name "dg_lngengine1800";
 flags DELTAMODE;
  parent "m1089-lng1_dgmtr";
  phases ABCN;
  power_out_A 0.00+0.00j;
  power_out_B 0.00+0.00j;
  power_out_C 0.00+0.00j;
  Gen_type CONSTANT_PQ;
  Rated_V 480.00;
  Rated_VA 2250000.00;
}
object overhead_line {
  name "line_ln6320335-1";
  from "m1047671";
  to "l2710511";
  phases A;
  length 199.6977;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6392977-2";
  from "m1027080";
  to "l3215340";
  phases A;
  length 217.0266;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5835159-1";
  from "m1069574";
  to "l2710530";
  phases B;
  length 164.8455;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6392977-1";
  from "l3215340";
  to "m1027087";
  phases A;
  length 113.9541;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5653456-1";
  from "m1047755";
  to "l3066812";
  phases A;
  length 51.9316;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5683825-1";
  from "m1026848";
  to "l2935557";
  phases A;
  length 196.8776;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5621848-2";
  from "p901927";
  to "n1136353";
  phases B;
  length 53.6061;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln1047pvfrm-2";
  from "m1047pv-3";
  to "m1047pv-2";
  phases ABC;
  length 347.4251;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6422014-1";
  from "m1108400";
  to "m1108404";
  phases ABC;
  length 274.7688;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln1047pvfrm-1";
  from "m1047pv-1";
  to "m1047520";
  phases ABC;
  length 395.6141;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5833720-1";
  from "m1069582";
  to "l2933165";
  phases B;
  length 206.9440;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5739188-1";
  from "l2726973";
  to "m1047485";
  phases ABC;
  length 277.6861;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6291242-1";
  from "m1209797";
  to "m1209791";
  phases ABC;
  length 218.5071;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5593228-1";
  from "m1027019";
  to "l2785522";
  phases B;
  length 198.1356;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2001313-1";
  from "m2001312";
  to "m2001313";
  phases A;
  length 158.2410;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5742828-1";
  from "m1209817";
  to "l2801909";
  phases ABC;
  length 82.8502;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln6137086-2";
  from "m1047812";
  to "m4350438";
  phases B;
  length 71.6018;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln2001215-1";
  from "m2001214";
  to "m2001215";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln5833622-1";
  from "m1069174";
  to "l3216347";
  phases C;
  length 241.7209;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5742828-2";
  from "l2801909";
  to "m1209814";
  phases ABC;
  length 227.2768;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln6106583-2";
  from "m1010017";
  to "l2858175";
  phases A;
  length 280.2467;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6106583-3";
  from "l2858175";
  to "m1027110";
  phases A;
  length 15.1671;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6106583-4";
  from "m1027121";
  to "n1134469";
  phases A;
  length 28.6955;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6439600-1";
  from "m1026658";
  to "l3172805";
  phases A;
  length 350.0076;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6106583-5";
  from "n1134469";
  to "m1010017";
  phases A;
  length 1051.9406;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5951197-2";
  from "m3037537";
  to "l3231269";
  phases B;
  length 560.0102;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5865230-1";
  from "m1089177";
  to "l2822863";
  phases ABC;
  length 439.2613;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5805761-1";
  from "l3048965";
  to "m1142843";
  phases ABC;
  length 168.4427;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5563852-1";
  from "m1108529";
  to "p829796";
  phases C;
  length 20.0060;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object underground_line {
  name "line_ln8979370-1";
  from "m1069248";
  to "l2915534";
  phases A;
  length 823.2178;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object underground_line {
  name "line_ln8979370-2";
  from "l2915534";
  to "193-48013";
  phases A;
  length 555.2905;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln6047580-2";
  from "m1026681";
  to "l3048221";
  phases ABC;
  length 211.6014;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5746705-1";
  from "m1142843";
  to "p829976";
  phases A;
  length 32.4353;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6109190-1";
  from "l2879794";
  to "m1142811";
  phases A;
  length 110.7500;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5804789-1";
  from "m1089165";
  to "l2748128";
  phases C;
  length 141.1693;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6048632-1";
  from "l2936275";
  to "l3179674";
  phases B;
  length 297.8782;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6900591-29";
  from "n1140528";
  to "l3649297";
  phases A;
  length 161.6176;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6505949-1";
  from "l2691952";
  to "m3036170";
  phases ABC;
  length 7.1517;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6290213-1";
  from "l3197638";
  to "m1026849";
  phases A;
  length 200.8781;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6900591-28";
  from "p1123251";
  to "n1140528";
  phases A;
  length 20.7337;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6900591-27";
  from "m3772794";
  to "l3649300";
  phases A;
  length 200.0205;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6900591-26";
  from "l3649299";
  to "m3772794";
  phases A;
  length 12.7266;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5565091-1";
  from "m1069481";
  to "p827507";
  phases C;
  length 32.1709;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6900591-22";
  from "l3649304";
  to "l3649305";
  phases A;
  length 220.1077;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6018241-1";
  from "l2936211";
  to "l2842329";
  phases C;
  length 265.2192;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln2000404-1";
  from "m2000403";
  to "m2000404";
  phases A;
  length 158.2410;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln6900591-20";
  from "l3649302";
  to "l3649304";
  phases A;
  length 205.9112;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5472346-1";
  from "l3160100";
  to "l3085390";
  phases B;
  length 219.3926;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6411382-1";
  from "m1089143";
  to "m1089144";
  phases A;
  length 84.3585;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5835124-1";
  from "m1069731";
  to "l2710504";
  phases B;
  length 182.6261;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5654485-1";
  from "l2711234";
  to "l3198355";
  phases B;
  length 389.8953;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5532739-1";
  from "l3254207";
  to "m1069390";
  phases A;
  length 232.5821;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5621826-1";
  from "m1026942";
  to "l3270814";
  phases A;
  length 100.0027;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5562921-1";
  from "m1089155";
  to "m1089158";
  phases C;
  length 334.0934;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln6351417-1";
  from "m1126005";
  to "l3011229";
  phases A;
  length 264.1888;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5744361-1";
  from "l2860485";
  to "l2860506";
  phases B;
  length 683.6444;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6900591-14";
  from "l3649301";
  to "l3649302";
  phases A;
  length 206.8952;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2000600-1";
  from "m2000500";
  to "m2000600";
  phases ABC;
  length 487.0540;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6900591-12";
  from "l3649300";
  to "l3649301";
  phases A;
  length 200.7077;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5987964-1";
  from "m1108278";
  to "l3179699";
  phases B;
  length 377.7602;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5955074-3";
  from "p827521";
  to "n1139546";
  phases B;
  length 29.9900;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5955074-2";
  from "d5955074-2_int";
  to "l2970842";
  phases B;
  length 280.7418;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6170199-2";
  from "m3037449";
  to "m1108375";
  phases C;
  length 60.2710;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5835146-1";
  from "l3104131";
  to "m1026377";
  phases A;
  length 200.5237;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln6320322-1";
  from "l2879055";
  to "l2973144";
  phases C;
  length 298.3108;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6078773-1";
  from "m1142798";
  to "m1142801";
  phases B;
  length 260.6285;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6380810-1";
  from "m1047732";
  to "m1047737";
  phases ABC;
  length 284.4470;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6268990-2";
  from "m1047613";
  to "m1047612";
  phases C;
  length 1.2596;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5774458-1";
  from "m1026907";
  to "m1026915";
  phases ABC;
  length 242.8637;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln6268990-4";
  from "n1136995";
  to "m1047613";
  phases C;
  length 41.4651;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6318740-3";
  from "n1137998";
  to "m1026895";
  phases C;
  length 78.1852;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5502544-1";
  from "l2954355";
  to "m1026665";
  phases A;
  length 78.1163;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6268990-3";
  from "m1047615";
  to "n1136995";
  phases C;
  length 44.2262;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6318740-2";
  from "p895409";
  to "n1137998";
  phases C;
  length 39.6178;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6167816-1";
  from "m1047623";
  to "l3008279";
  phases A;
  length 194.1627;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6200527-1";
  from "l2730163";
  to "l2992624";
  phases ABC;
  length 277.3420;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6350574-1";
  from "m1108381";
  to "l3254237";
  phases ABC;
  length 249.2006;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5895789-2";
  from "n1139552";
  to "m1026702";
  phases ABC;
  length 287.6580;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5714046-1";
  from "m1047780";
  to "l3066811";
  phases B;
  length 403.1331;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5895789-3";
  from "r18243";
  to "n1139552";
  phases ABC;
  length 101.5811;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5958865-1";
  from "m1209800";
  to "p829957";
  phases C;
  length 33.1037;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6169251-1";
  from "m1026978";
  to "m1026979";
  phases ABC;
  length 14.9610;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln6327237-1";
  from "m1026693";
  to "m1026699";
  phases B;
  length 279.6765;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5866187-1";
  from "m1166402";
  to "l3048889";
  phases C;
  length 307.1493;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5686489-1";
  from "m1108316";
  to "196-35541";
  phases C;
  length 27.5077;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6327237-2";
  from "m1026699";
  to "m1026704";
  phases B;
  length 172.3718;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5773033-1";
  from "m1047513";
  to "p901913";
  phases C;
  length 20.5216;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5472368-1";
  from "m1047358";
  to "l2729411";
  phases A;
  length 317.3886;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5504714-1";
  from "m1026485";
  to "p827542";
  phases B;
  length 24.1747;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5774449-1";
  from "m1089204";
  to "l3010557";
  phases A;
  length 144.1017;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5773046-1";
  from "m1069560";
  to "m1069567";
  phases B;
  length 267.1578;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5773046-2";
  from "m1069551";
  to "m1069560";
  phases B;
  length 399.6722;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6229831-1";
  from "l2710542";
  to "l2729430";
  phases B;
  length 116.0445;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln2001202-1";
  from "d2001201_int";
  to "m2001202";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6379375-1";
  from "m1010013";
  to "l3120503";
  phases A;
  length 179.8878;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5804798-3";
  from "d5804798-3_int";
  to "m1047766";
  phases B;
  length 101.0495;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5956499-3";
  from "q14411";
  to "m1069428";
  phases ABC;
  length 148.8157;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5804798-2";
  from "m1047763";
  to "n1136030";
  phases B;
  length 57.4991;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5986931-2";
  from "m3036165";
  to "l3235252";
  phases B;
  length 214.2829;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5956499-2";
  from "l2766749";
  to "d5956499-2_int";
  phases ABC;
  length 133.6607;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6110366-1";
  from "p827553";
  to "m1047826";
  phases B;
  length 17.5676;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6108170-1";
  from "m1047793";
  to "m1047795";
  phases B;
  length 21.4717;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5562934-1";
  from "m1026800";
  to "m1026797";
  phases ABC;
  length 191.5399;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6138596-1";
  from "m1069390";
  to "l2841618";
  phases A;
  length 151.3075;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1";
}
object overhead_line {
  name "line_ln5623394-1";
  from "m1047388";
  to "l2729407";
  phases B;
  length 161.6184;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5806920-1";
  from "m1027039";
  to "d5806920-1_int";
  phases B;
  length 15.0029;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5926291-1";
  from "m1069418";
  to "m1069417";
  phases ABC;
  length 287.9649;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6411373-3";
  from "n1147864";
  to "l2710536";
  phases A;
  length 225.2945;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6411373-2";
  from "m1026902";
  to "n1147864";
  phases A;
  length 34.6921;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2001006-1";
  from "m2001005";
  to "m2001006";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5472359-1";
  from "m1047406";
  to "l3216348";
  phases A;
  length 95.9189;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5623404-1";
  from "l3263051";
  to "m1069199";
  phases C;
  length 234.3576;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5650048-1";
  from "m1069610";
  to "m1069600";
  phases B;
  length 200.0027;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5644817-1";
  from "m1008733";
  to "l3225319";
  phases B;
  length 45.0148;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6048521-1";
  from "m1108375";
  to "l3160793";
  phases C;
  length 176.6501;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5654472-1";
  from "m1209791";
  to "m1209790";
  phases ABC;
  length 181.2465;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5651998-1";
  from "l3048937";
  to "l3176661";
  phases C;
  length 354.9270;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6199531-1";
  from "l2841638";
  to "l2860492";
  phases C;
  length 299.2813;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6262263-1";
  from "m1026961";
  to "l2710516";
  phases A;
  length 281.3886;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5653465-1";
  from "m1026366";
  to "l3122824";
  phases A;
  length 205.2000;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5682333-1";
  from "p901905";
  to "l2804257";
  phases B;
  length 84.6496;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5956464-1";
  from "m1047669";
  to "m1047672";
  phases ABC;
  length 11.1373;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln6138606-1";
  from "l2954350";
  to "m1069206";
  phases C;
  length 376.7518;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6201850-1";
  from "e183493";
  to "m1125902";
  phases ABC;
  length 292.8500;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5926301-1";
  from "m1026926";
  to "m1026927";
  phases ABC;
  length 46.1483;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln6350552-1";
  from "m1009843";
  to "l3160108";
  phases B;
  length 187.1745;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6259994-2";
  from "n1139549";
  to "l2879074";
  phases A;
  length 144.2152;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5593219-1";
  from "m1089189";
  to "l2841619";
  phases ABC;
  length 260.3539;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6259994-3";
  from "m1026646";
  to "n1139549";
  phases A;
  length 170.0571;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6352699-1";
  from "p827514";
  to "m1026876";
  phases ABC;
  length 19.9927;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5604685-1";
  from "m1089143";
  to "m1089145";
  phases ABC;
  length 243.0056;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln6077775-1";
  from "m1026947";
  to "m1026946";
  phases B;
  length 454.8886;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6044631-1";
  from "m1009650";
  to "e203026";
  phases ABC;
  length 890.6687;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5604685-2";
  from "m1089145";
  to "l3047289";
  phases ABC;
  length 243.0030;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln5502531-1";
  from "l3104125";
  to "m1089131";
  phases ABC;
  length 125.4843;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6048641-1";
  from "m1108276";
  to "l2786273";
  phases B;
  length 135.7914;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5653478-1";
  from "m1069554";
  to "l3160115";
  phases B;
  length 109.3258;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5651985-3";
  from "n1136357";
  to "l2897790";
  phases C;
  length 131.1822;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5651985-2";
  from "m1069548";
  to "n1136357";
  phases C;
  length 61.2280;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5776833-1";
  from "p830058";
  to "m1166370";
  phases C;
  length 29.0947;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5686245-2";
  from "p829961";
  to "n1141476";
  phases A;
  length 32.4490;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx4_wpal_ln5686245-2";
}
object overhead_line {
  name "line_ln5528079-3";
  from "l3027133";
  to "m3037453";
  phases A;
  length 197.8784;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5686245-3";
  from "n1141476";
  to "l2692654";
  phases A;
  length 250.6069;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx4_wpal_ln5686245-2";
}
object overhead_line {
  name "line_ln6324073-1";
  from "m1166396";
  to "m1166399";
  phases C;
  length 220.5701;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5503479-1";
  from "l2767342";
  to "l2748780";
  phases A;
  length 160.3990;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6108139-1";
  from "m1047471";
  to "l3216349";
  phases B;
  length 60.3676;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5895776-1";
  from "l2804257";
  to "l2860485";
  phases B;
  length 194.9660;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5863706-1";
  from "m1047503";
  to "l2841635";
  phases ABC;
  length 77.9751;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5682346-3";
  from "n1134479";
  to "d5682346-3_int";
  phases ABC;
  length 207.8592;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6259981-1";
  from "m1009834";
  to "l3178969";
  phases B;
  length 1.0000;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6259981-2";
  from "l3178969";
  to "l2729401";
  phases B;
  length 251.3538;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6290200-1";
  from "m1089207";
  to "l3160098";
  phases ABC;
  length 77.7650;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5682346-2";
  from "m1069503";
  to "n1134479";
  phases ABC;
  length 92.9132;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5683812-1";
  from "m1108364";
  to "l2897766";
  phases C;
  length 315.4259;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5835137-1";
  from "l3029500";
  to "m1026764";
  phases A;
  length 299.3632;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6439986-2";
  from "p901932";
  to "n1136359";
  phases C;
  length 16.3311;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6439986-3";
  from "n1136359";
  to "l3008237";
  phases C;
  length 94.4884;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6320366-1";
  from "l3010585";
  to "m1026798";
  phases A;
  length 190.3367;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln2000711-1";
  from "m2000710";
  to "m2000711";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5744352-1";
  from "m1069590";
  to "l2801902";
  phases B;
  length 32.0216;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6991377-17";
  from "m3949157";
  to "l3728037";
  phases A;
  length 345.7821;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6991377-16";
  from "l3727708";
  to "m3949157";
  phases A;
  length 16.6518;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6991377-18";
  from "l3728037";
  to "m3949154";
  phases A;
  length 340.1888;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5562947-1";
  from "m1069551";
  to "m1069555";
  phases B;
  length 185.1609;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5775367-1";
  from "m1126025";
  to "l2823545";
  phases A;
  length 182.4407;
  continuous_rating_A 150.00;
  emergency_rating_A 150.00;
  configuration "lcon_1ph-4_acsrxx2_acsr_ln5775367-1";
}
object overhead_line {
  name "line_ln6991377-13";
  from "l3729298";
  to "l3727707";
  phases A;
  length 195.4970;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6991377-15";
  from "l3727707";
  to "l3727708";
  phases A;
  length 180.7066;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5621848-3";
  from "n1136353";
  to "l2820535";
  phases B;
  length 34.7957;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6350530-1";
  from "m1047819";
  to "m1047821";
  phases B;
  length 222.4618;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln6077797-1";
  from "m1069627";
  to "l2897791";
  phases B;
  length 454.5807;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5684836-1";
  from "l2674027";
  to "l2692633";
  phases ABC;
  length 222.7133;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6991377-11";
  from "l3729297";
  to "l3729298";
  phases A;
  length 205.3482;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object underground_line {
  name "line_ln8945010-1";
  from "m1009655";
  to "p827528";
  phases C;
  length 23.2487;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln2001300-1";
  from "m2001200";
  to "m2001300";
  phases ABC;
  length 475.1888;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6291153-1";
  from "m1126023";
  to "m1126017";
  phases A;
  length 251.9229;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5865234-1";
  from "m1047750";
  to "m1047744";
  phases A;
  length 276.6123;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6320331-1";
  from "l3085396";
  to "l3122813";
  phases A;
  length 765.8251;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5774489-1";
  from "m1009820";
  to "l3254234";
  phases B;
  length 261.9394;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln2000408-1";
  from "m2000407";
  to "m2000408";
  phases A;
  length 158.2410;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object underground_line {
  name "line_ln8979254-2";
  from "221-311905";
  to "l3215203";
  phases ABC;
  length 45.8727;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object underground_line {
  name "line_ln8979254-1";
  from "p850080";
  to "221-311905";
  phases ABC;
  length 16.6854;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object overhead_line {
  name "line_ln6047558-1";
  from "m1089103";
  to "l2673305";
  phases B;
  length 358.9900;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6201698-2";
  from "p827529";
  to "n1136668";
  phases B;
  length 14.9008;
  continuous_rating_B 200.00;
  emergency_rating_B 200.00;
  configuration "lcon_1ph-x2_acsrx4_acsr_ln6201698-2";
}
object overhead_line {
  name "line_ln6201698-3";
  from "n1136668";
  to "l3029506";
  phases B;
  length 142.0412;
  continuous_rating_B 200.00;
  emergency_rating_B 200.00;
  configuration "lcon_1ph-x2_acsrx4_acsr_ln6201698-2";
}
object overhead_line {
  name "line_ln6350539-1";
  from "l3235249";
  to "l2954348";
  phases A;
  length 307.3074;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5500962-1";
  from "l2954347";
  to "m1026953";
  phases B;
  length 100.0017;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6170293-1";
  from "l2992624";
  to "m1125919";
  phases ABC;
  length 167.4939;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5500962-2";
  from "m1026953";
  to "l3008232";
  phases B;
  length 100.0001;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6351511-1";
  from "l2917328";
  to "l2861218";
  phases ABC;
  length 211.9502;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5532748-5";
  from "m1047592";
  to "m3763619";
  phases ABC;
  length 131.5355;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5532748-6";
  from "m3763619";
  to "m1026830";
  phases ABC;
  length 138.0662;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6108126-1";
  from "m1069169";
  to "l2879064";
  phases A;
  length 275.2806;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5593224-2";
  from "m3036164";
  to "l3085397";
  phases B;
  length 553.9034;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6019479-1";
  from "m1026851";
  to "p827536";
  phases A;
  length 22.0639;
  continuous_rating_A 150.00;
  emergency_rating_A 150.00;
  configuration "lcon_1ph-4_acsrxx2_acsr_ln5775367-1";
}
object overhead_line {
  name "line_ln5744330-1";
  from "l2860482";
  to "l3254204";
  phases A;
  length 2024.8919;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5859993-1";
  from "l3104154";
  to "l3104155";
  phases ABC;
  length 132.6244;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5804785-1";
  from "l2933120";
  to "l3104117";
  phases C;
  length 821.8043;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6017291-1";
  from "m1026940";
  to "m1026935";
  phases B;
  length 376.8321;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6198052-1";
  from "m1010011";
  to "l3120504";
  phases A;
  length 269.0022;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6506307-4";
  from "l3207907";
  to "m3037441";
  phases ABC;
  length 7.9536;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln6505945-1";
  from "m3036167";
  to "l2973156";
  phases ABC;
  length 10.2362;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6381856-1";
  from "m1166386";
  to "l3048966";
  phases C;
  length 207.0501;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5683843-1";
  from "m1026826";
  to "m1026820";
  phases A;
  length 198.3720;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6167749-1";
  from "m1009843";
  to "l3251806";
  phases B;
  length 116.6697;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6411391-1";
  from "m1047340";
  to "m1047342";
  phases A;
  length 320.4711;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2000800-1";
  from "m2000700";
  to "m2000800";
  phases ABC;
  length 467.5113;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6320353-1";
  from "m1069572";
  to "m1069574";
  phases B;
  length 129.9635;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5866308-1";
  from "l2973833";
  to "m1166373";
  phases ABC;
  length 135.8332;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6018330-1";
  from "l2711225";
  to "l3030200";
  phases C;
  length 324.5452;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln2000702-1";
  from "d2000701_int";
  to "m2000702";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5927423-1";
  from "l2936271";
  to "m1142815";
  phases ABC;
  length 457.8705;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1";
}
object overhead_line {
  name "line_ln5472390-3";
  from "n1136366";
  to "l2916620";
  phases ABC;
  length 15.5676;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5896824-1";
  from "m1142835";
  to "l3104853";
  phases C;
  length 122.5730;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5653491-1";
  from "m1026883";
  to "m1026898";
  phases C;
  length 202.1915;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5500984-1";
  from "l3027122";
  to "m1108506";
  phases A;
  length 23.6143;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5956473-1";
  from "m1026667";
  to "m1026661";
  phases A;
  length 181.4030;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5985349-1";
  from "m1069632";
  to "l2726974";
  phases B;
  length 121.5243;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5985349-2";
  from "l2726974";
  to "l2916618";
  phases B;
  length 292.5107;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object underground_line {
  name "line_ln81018875-1";
  from "m1069312";
  to "p873800";
  phases C;
  length 24.0668;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5472390-2";
  from "m1069518";
  to "n1136366";
  phases ABC;
  length 54.0060;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5958701-1";
  from "m1047483";
  to "p827505";
  phases C;
  length 25.6845;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5500984-3";
  from "n1142105";
  to "l3027122";
  phases A;
  length 37.9841;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5500984-4";
  from "p901946";
  to "n1142105";
  phases A;
  length 11.6133;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5644817-2";
  from "l3225319";
  to "l3048201";
  phases B;
  length 167.4501;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6292462-1";
  from "m1026463";
  to "p827495";
  phases B;
  length 68.0458;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5683856-2";
  from "m1069469";
  to "n1139263";
  phases A;
  length 27.1375;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5683856-3";
  from "n1139263";
  to "l3048227";
  phases A;
  length 85.2604;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5774454-1";
  from "m1047388";
  to "l2691942";
  phases B;
  length 704.6481;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6108148-1";
  from "m1047344";
  to "l3029499";
  phases A;
  length 246.9745;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5562952-1";
  from "l2766742";
  to "m1009820";
  phases B;
  length 296.0489;
  continuous_rating_B 150.00;
  emergency_rating_B 150.00;
  configuration "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1";
}
object overhead_line {
  name "line_ln6380814-1";
  from "m1047441";
  to "l3197635";
  phases B;
  length 199.4209;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6660515-2";
  from "m3327097";
  to "l3448661";
  phases B;
  length 141.0013;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6350570-1";
  from "l3066830";
  to "l3197660";
  phases B;
  length 438.1236;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6412354-1";
  from "m1166373";
  to "m1166374";
  phases ABC;
  length 30.6679;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6169255-1";
  from "m1047335";
  to "l2710519";
  phases A;
  length 279.9641;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5683821-1";
  from "m1069217";
  to "l2954350";
  phases C;
  length 289.9245;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5926286-1";
  from "l3216336";
  to "l2691936";
  phases A;
  length 219.6545;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6900592-3";
  from "m3772794";
  to "l3649306";
  phases A;
  length 242.3284;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6258445-1";
  from "m1069556";
  to "p901932";
  phases C;
  length 21.1808;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5895785-1";
  from "l2710520";
  to "m1069131";
  phases A;
  length 140.3792;
  continuous_rating_A 150.00;
  emergency_rating_A 150.00;
  configuration "lcon_1ph-4_acsrxx6_wpal_ln5895785-1";
}
object overhead_line {
  name "line_ln5835142-1";
  from "m1047423";
  to "m1047420";
  phases A;
  length 165.5714;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5532735-1";
  from "l2673300";
  to "m1008753";
  phases B;
  length 160.3403;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5686080-1";
  from "p827580";
  to "d5686080-1_int";
  phases ABC;
  length 26.2795;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6015794-1";
  from "m1089205";
  to "m1089200";
  phases A;
  length 201.2216;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5502557-1";
  from "m1069555";
  to "l3085410";
  phases B;
  length 158.7364;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6229835-1";
  from "m1047292";
  to "l2691954";
  phases ABC;
  length 290.7026;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2001206-1";
  from "m2001205";
  to "m2001206";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6077779-1";
  from "m1089132";
  to "l3029503";
  phases ABC;
  length 154.2124;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5593237-1";
  from "m1026366";
  to "l3104131";
  phases A;
  length 307.2786;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln5744343-3";
  from "n1145955";
  to "m1026335";
  phases A;
  length 44.7310;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5989328-1";
  from "p829974";
  to "l2805034";
  phases A;
  length 217.0764;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6380827-1";
  from "m1026468";
  to "l2766732";
  phases B;
  length 307.9317;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5986935-1";
  from "m1047324";
  to "l2897780";
  phases ABC;
  length 303.8008;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5954962-1";
  from "m1047769";
  to "l3197632";
  phases B;
  length 536.6376;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5744343-2";
  from "m1026333";
  to "n1145955";
  phases A;
  length 45.1801;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5637600-1";
  from "m1069300";
  to "m1069310";
  phases ABC;
  length 773.7608;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5528573-2";
  from "p895114";
  to "n1141479";
  phases A;
  length 19.4392;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
}
object overhead_line {
  name "line_ln5528573-3";
  from "n1141479";
  to "l3198348";
  phases A;
  length 34.1196;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
}
object overhead_line {
  name "line_ln5623400-1";
  from "l3122817";
  to "l2673314";
  phases C;
  length 182.9930;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5804794-1";
  from "m1069181";
  to "l2973151";
  phases A;
  length 247.4870;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5804808-1";
  from "m1009715";
  to "l3010563";
  phases A;
  length 168.9360;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
}
object overhead_line {
  name "line_ln5623390-1";
  from "m1009827";
  to "m1009832";
  phases B;
  length 285.9034;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5625547-1";
  from "m1089119";
  to "p827521";
  phases B;
  length 22.3478;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5926295-1";
  from "m1089165";
  to "l3216343";
  phases C;
  length 502.0201;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5837356-1";
  from "m1047325";
  to "p827532";
  phases A;
  length 31.5977;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6229790-1";
  from "m1089188";
  to "m1089189";
  phases ABC;
  length 217.5841;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5683830-1";
  from "m1026341";
  to "l2973162";
  phases ABC;
  length 224.9630;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5531256-1";
  from "m1026829";
  to "m1026824";
  phases ABC;
  length 449.6627;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5865243-1";
  from "m1069208";
  to "l3010567";
  phases C;
  length 363.5215;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5588016-4";
  from "m4362181";
  to "l3254214";
  phases B;
  length 214.7398;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5588016-3";
  from "l2710546";
  to "m4362181";
  phases B;
  length 84.9670;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5654476-1";
  from "l2917330";
  to "l2861222";
  phases A;
  length 293.7519;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5653469-1";
  from "d5653469-1_int";
  to "l3178981";
  phases B;
  length 196.0990;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5769126-1";
  from "l3118855";
  to "l3231255";
  phases ABC;
  length 165.6367;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5803262-1";
  from "p901913";
  to "l3157708";
  phases C;
  length 75.8170;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5926305-1";
  from "l2841630";
  to "l2954352";
  phases C;
  length 93.0983;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5895804-1";
  from "m1069513";
  to "m1069516";
  phases ABC;
  length 288.9146;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6320340-1";
  from "m1026327";
  to "l3197643";
  phases B;
  length 834.7870;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6229800-1";
  from "m1026648";
  to "m1026647";
  phases A;
  length 171.3352;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5803262-6";
  from "m4113345";
  to "l3197640";
  phases C;
  length 264.5618;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5562930-1";
  from "m1069192";
  to "l2991913";
  phases A;
  length 303.5370;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6047567-1";
  from "m1047447";
  to "l2954349";
  phases B;
  length 175.3796;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5565229-1";
  from "m1108484";
  to "p829797";
  phases A;
  length 29.0088;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6259990-1";
  from "l3010563";
  to "l2841623";
  phases A;
  length 201.8710;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5898058-2";
  from "n1136029";
  to "m1047767";
  phases B;
  length 358.6271;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5803262-7";
  from "l3157708";
  to "n1137991";
  phases C;
  length 46.3646;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5898058-3";
  from "p827509";
  to "n1136029";
  phases B;
  length 21.7021;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5803262-8";
  from "n1137991";
  to "m4113345";
  phases C;
  length 142.3802;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5542283-1";
  from "m1209772";
  to "e192258";
  phases ABC;
  length 571.9781;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5956460-1";
  from "l2879062";
  to "m1089173";
  phases C;
  length 295.8563;
  continuous_rating_C 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5591708-1";
  from "m1125952";
  to "p901936";
  phases C;
  length 18.0267;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5745385-1";
  from "m1142811";
  to "l2992657";
  phases A;
  length 169.1020;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6199509-1";
  from "m1108270";
  to "l2785516";
  phases B;
  length 404.8021;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln6346338-1";
  from "m1142874";
  to "p895111";
  phases C;
  length 26.4962;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5532757-1";
  from "m1047344";
  to "l3066819";
  phases A;
  length 184.8575;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5679770-2";
  from "m1108524";
  to "n1136031";
  phases C;
  length 115.7807;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5864458-1";
  from "m1125961";
  to "m1125959";
  phases C;
  length 21.8290;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5835133-1";
  from "m1089179";
  to "m1069451";
  phases ABC;
  length 373.4225;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5679770-3";
  from "n1136031";
  to "l3197625";
  phases C;
  length 193.1489;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6108135-1";
  from "l2748133";
  to "l3085399";
  phases C;
  length 279.9007;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_acsr_ln6108135-1";
}
object overhead_line {
  name "line_ln5774467-1";
  from "m1026309";
  to "l2804260";
  phases B;
  length 716.4934;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5593215-1";
  from "l3104114";
  to "m1009824";
  phases B;
  length 182.2379;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6380805-1";
  from "m1108526";
  to "m1089199";
  phases ABC;
  length 329.1773;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6049963-1";
  from "m1125914";
  to "p829963";
  phases B;
  length 14.3217;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6379357-1";
  from "l2823544";
  to "m1126016";
  phases A;
  length 101.4413;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6492183-1";
  from "l3082993";
  to "m3016088";
  phases A;
  length 200.0021;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5534966-2";
  from "e182722";
  to "n1138596";
  phases A;
  length 43.8215;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln2001500-1";
  from "m2001400";
  to "m2001500";
  phases ABC;
  length 620.8889;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln2000911-1";
  from "m2000910";
  to "m2000911";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6169242-1";
  from "l2691938";
  to "m1009840";
  phases B;
  length 145.1848;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object underground_line {
  name "line_ln8979343-3";
  from "m4113348";
  to "p850400";
  phases C;
  length 27.2259;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5534966-3";
  from "n1138596";
  to "l3254207";
  phases A;
  length 80.3537;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6413700-1";
  from "m1125987";
  to "m1125989";
  phases ABC;
  length 221.2629;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5532744-1";
  from "m1069181";
  to "l2804253";
  phases A;
  length 60.3135;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5895772-1";
  from "m1108353";
  to "l3048205";
  phases C;
  length 279.4777;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5624375-1";
  from "m1166387";
  to "l3198347";
  phases C;
  length 383.3797;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6320362-1";
  from "m1027073";
  to "l2879089";
  phases C;
  length 151.8469;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5561442-2";
  from "l3214071";
  to "m1125952";
  phases ABC;
  length 176.9307;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5986922-1";
  from "m1027004";
  to "l2804248";
  phases B;
  length 125.0134;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2000715-1";
  from "m2000714";
  to "m2000715";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5561442-1";
  from "m1125947";
  to "l3214071";
  phases ABC;
  length 192.6255;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5894218-1";
  from "m1069629";
  to "m1069640";
  phases B;
  length 480.0029;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5956482-1";
  from "m1069550";
  to "m1069551";
  phases B;
  length 13.6103;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5896833-1";
  from "m1149233";
  to "l3048965";
  phases ABC;
  length 319.5453;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5500971-1";
  from "m1108268";
  to "m1108267";
  phases B;
  length 1395.5175;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln2001304-1";
  from "m2001303";
  to "m2001304";
  phases A;
  length 158.2410;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln6017301-3";
  from "n1139550";
  to "l3197639";
  phases A;
  length 79.6702;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6017301-4";
  from "m3036169";
  to "n1139550";
  phases A;
  length 76.7364;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6076243-1";
  from "m1069564";
  to "p901933";
  phases A;
  length 21.4538;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6351524-1";
  from "l3011298";
  to "m1108295";
  phases ABC;
  length 262.9836;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6140775-3";
  from "l3342743";
  to "m1026883";
  phases C;
  length 926.5898;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6140775-4";
  from "p827511";
  to "n1140527";
  phases C;
  length 38.9983;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6140775-5";
  from "n1140527";
  to "l3342743";
  phases C;
  length 462.6618;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5563901-2";
  from "l3104830";
  to "n1142104";
  phases ABC;
  length 244.3375;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5563901-3";
  from "n1142104";
  to "m1108500";
  phases ABC;
  length 149.2232;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6108134-1";
  from "m1047406";
  to "l2691947";
  phases A;
  length 215.2599;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object overhead_line {
  name "line_ln6350535-1";
  from "l2879069";
  to "l3197633";
  phases A;
  length 401.0622;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5480058-1";
  from "m1047404";
  to "l3091052";
  phases A;
  length 204.0024;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6047554-1";
  from "m1008752";
  to "l3085389";
  phases B;
  length 98.9449;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object underground_line {
  name "line_ln8979344-4";
  from "n1139251";
  to "m1069249";
  phases C;
  length 572.7144;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln8979344-3";
  from "221-311595";
  to "n1139251";
  phases C;
  length 12.6736;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5927383-1";
  from "m1186065";
  to "m1186064";
  phases ABC;
  length 226.6769;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object underground_line {
  name "line_ln81001717-1";
  from "l3101194";
  to "l2862616";
  phases C;
  length 732.6354;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln8979344-1";
  from "p850400";
  to "221-311595";
  phases C;
  length 22.9945;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6258453-1";
  from "p901936";
  to "m1125955";
  phases C;
  length 116.9852;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6017283-1";
  from "m1008743";
  to "m1008742";
  phases B;
  length 270.1045;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5958706-1";
  from "m1069462";
  to "l3216342";
  phases B;
  length 98.5291;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6506315-4";
  from "l3217053";
  to "m3037455";
  phases C;
  length 8.7064;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6169247-1";
  from "l2935554";
  to "m1047713";
  phases ABC;
  length 143.9991;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln5532743-1";
  from "m1069155";
  to "m1069154";
  phases ABC;
  length 329.8938;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6290209-1";
  from "l3122816";
  to "l3160103";
  phases ABC;
  length 1669.6700;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln5865226-1";
  from "m1009828";
  to "l2766715";
  phases B;
  length 223.8816;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5965099-2";
  from "l3159448";
  to "m1069311";
  phases ABC;
  length 8.1646;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5744357-1";
  from "m1069224";
  to "m1069218";
  phases C;
  length 392.4901;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5593220-2";
  from "m3037540";
  to "l2822862";
  phases C;
  length 191.4830;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6290199-1";
  from "m1089198";
  to "m1089201";
  phases ABC;
  length 580.8766;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5965099-8";
  from "m4113347";
  to "n1138607";
  phases ABC;
  length 76.1859;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5965099-9";
  from "n1138607";
  to "l3159448";
  phases ABC;
  length 211.0061;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5501092-1";
  from "l3120534";
  to "m1126020";
  phases A;
  length 341.3440;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5498301-1";
  from "m1026796";
  to "m1026795";
  phases ABC;
  length 99.7795;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2001309-1";
  from "m2001308";
  to "m2001309";
  phases A;
  length 158.2410;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5863691-1";
  from "m1026895";
  to "l2820528";
  phases C;
  length 200.0023;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5863691-2";
  from "l2820528";
  to "l2745799";
  phases C;
  length 99.9990;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6230694-1";
  from "m1108372";
  to "l3179607";
  phases B;
  length 220.9222;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6260001-1";
  from "m1026906";
  to "l2916598";
  phases A;
  length 407.0278;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5503480-1";
  from "m1108484";
  to "l2730106";
  phases ABC;
  length 340.7917;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6225673-1";
  from "m1026886";
  to "p895409";
  phases C;
  length 31.7450;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6318859-1";
  from "l2897772";
  to "l3101814";
  phases A;
  length 185.1913;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6015793-1";
  from "m1069640";
  to "l3160113";
  phases B;
  length 308.8730;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6171506-1";
  from "m1069514";
  to "p827548";
  phases A;
  length 23.7765;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5878934-1";
  from "m1069738";
  to "l3234185";
  phases B;
  length 314.0726;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6134417-2";
  from "p895105";
  to "n1142110";
  phases A;
  length 32.4339;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6134417-3";
  from "n1142110";
  to "l2673316";
  phases A;
  length 29.2657;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6301772-3";
  from "n1137961";
  to "l3104133";
  phases A;
  length 404.0888;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln5865239-1";
  from "m1026935";
  to "l2935556";
  phases B;
  length 300.0984;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6138611-1";
  from "m1026320";
  to "l3104130";
  phases B;
  length 240.9898;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6108156-1";
  from "l3160108";
  to "l3029510";
  phases B;
  length 192.4166;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6301772-2";
  from "m1047314";
  to "n1137961";
  phases A;
  length 63.3868;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln5928545-1";
  from "m1026830";
  to "p827511";
  phases C;
  length 9.0485;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5804793-1";
  from "m1069192";
  to "m1069191";
  phases A;
  length 180.7552;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5866267-1";
  from "m1209753";
  to "m1209748";
  phases B;
  length 675.8918;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6332133-1";
  from "m1108315";
  to "p860843";
  phases C;
  length 38.0830;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6991379-2";
  from "m3949157";
  to "l3727711";
  phases A;
  length 160.9866;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5835150-1";
  from "m1026744";
  to "m1026724";
  phases ABC;
  length 552.4879;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6078810-1";
  from "m1166356";
  to "l2730187";
  phases A;
  length 167.1584;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6991379-4";
  from "l3727711";
  to "l3727712";
  phases A;
  length 139.6441;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6292466-1";
  from "m1047552";
  to "p827529";
  phases B;
  length 28.7636;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6199518-1";
  from "m1027002";
  to "l2673313";
  phases ABC;
  length 300.7955;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln5712498-1";
  from "l2839305";
  to "m1166361";
  phases A;
  length 331.0785;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5957413-1";
  from "m1125979";
  to "l2917255";
  phases C;
  length 298.1622;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6290240-2";
  from "n1136363";
  to "r18245";
  phases ABC;
  length 184.1570;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6290240-3";
  from "m1069564";
  to "n1136363";
  phases ABC;
  length 117.8696;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6261020-1";
  from "m1166386";
  to "l2898515";
  phases C;
  length 656.1876;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6017296-1";
  from "m1069202";
  to "l2785524";
  phases C;
  length 69.2940;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5714050-1";
  from "l2879074";
  to "l3122820";
  phases A;
  length 242.9736;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6350548-1";
  from "m1047368";
  to "l2748130";
  phases B;
  length 208.7637;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5744335-1";
  from "l3160103";
  to "m1026950";
  phases ABC;
  length 78.8856;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln6380818-1";
  from "m1026670";
  to "m1026662";
  phases ABC;
  length 156.9219;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5527264-8";
  from "l3231255";
  to "n1144663";
  phases ABC;
  length 84.3952;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5527264-7";
  from "n1144663";
  to "m1089215";
  phases ABC;
  length 83.5498;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6077802-1";
  from "l3254234";
  to "l3104114";
  phases B;
  length 271.8398;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5774450-1";
  from "l2973150";
  to "m1047733";
  phases A;
  length 310.8926;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2000706-1";
  from "m2000705";
  to "m2000706";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5486729-1";
  from "m1069311";
  to "m1069310";
  phases ABC;
  length 1.8394;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object underground_line {
  name "line_ln81048087-1";
  from "m1108380";
  to "p904452";
  phases B;
  length 21.4622;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln6376200-2";
  from "l2785546";
  to "m1026810";
  phases A;
  length 390.7030;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2000902-1";
  from "d2000901_int";
  to "m2000902";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6411368-1";
  from "l2822865";
  to "l2916606";
  phases C;
  length 253.7987;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6228303-1";
  from "l3082983";
  to "m1069588";
  phases B;
  length 75.8301;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6349051-1";
  from "m1047750";
  to "l2708293";
  phases A;
  length 621.1883;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5472360-1";
  from "m1089120";
  to "m1089119";
  phases ABC;
  length 190.0767;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2001011-1";
  from "m2001010";
  to "m2001011";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6015891-1";
  from "m1166355";
  to "l2858200";
  phases A;
  length 367.5006;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6228303-2";
  from "e206614";
  to "l3082983";
  phases B;
  length 76.2777;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6108121-1";
  from "m1009838";
  to "l2804245";
  phases B;
  length 133.9233;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6437384-1";
  from "m1108526";
  to "p895075";
  phases C;
  length 31.5603;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6879075-2";
  from "m3729981";
  to "l3632979";
  phases A;
  length 110.0016;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6259999-1";
  from "m1069213";
  to "m1069215";
  phases ABC;
  length 516.1835;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6259999-2";
  from "m1026783";
  to "n1140524";
  phases A;
  length 96.2029;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6259999-3";
  from "n1140524";
  to "l3197641";
  phases A;
  length 385.6849;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5804812-1";
  from "l3066821";
  to "m1009691";
  phases A;
  length 208.2746;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5895781-1";
  from "m1026660";
  to "l3160106";
  phases A;
  length 1114.9225;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5683808-1";
  from "m1069384";
  to "l2785514";
  phases A;
  length 252.8025;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5803293-1";
  from "m1142880";
  to "l2764411";
  phases C;
  length 400.7514;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5593233-1";
  from "m1069208";
  to "m1069213";
  phases ABC;
  length 464.4504;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5653492-1";
  from "m1026357";
  to "l3178997";
  phases C;
  length 191.9507;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5803293-2";
  from "l2764411";
  to "l2767343";
  phases C;
  length 180.1989;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6047598-1";
  from "m1026823";
  to "l2879087";
  phases A;
  length 214.1278;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5591731-3";
  from "m4122658";
  to "l2933135";
  phases ABC;
  length 5.4764;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6170302-1";
  from "m1108311";
  to "d6170302-1_int";
  phases ABC;
  length 291.4310;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6409799-1";
  from "m1010015";
  to "m1010014";
  phases A;
  length 267.0033;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5472351-1";
  from "l2973151";
  to "m1069187";
  phases A;
  length 251.8523;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5926299-1";
  from "m1026972";
  to "l2860483";
  phases B;
  length 199.0756;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5532787-1";
  from "m1047471";
  to "l2973180";
  phases B;
  length 249.8761;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6352834-1";
  from "p829975";
  to "l3160871";
  phases C;
  length 40.8593;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6229827-1";
  from "m1027066";
  to "l2841645";
  phases C;
  length 40.2007;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1";
}
object overhead_line {
  name "line_ln5715018-1";
  from "m1108345";
  to "m1108347";
  phases C;
  length 127.0236;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6167731-2";
  from "m1108535";
  to "m1108534";
  phases ABC;
  length 999.0802;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5926309-3";
  from "n1139539";
  to "l2710520";
  phases A;
  length 387.1738;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object underground_line {
  name "line_ln81353936-2";
  from "m3763623";
  to "l3645811";
  phases C;
  length 469.3374;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6047563-1";
  from "l3197631";
  to "l2748127";
  phases A;
  length 173.5427;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6171683-1";
  from "m1125919";
  to "p829961";
  phases A;
  length 34.2760;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx4_wpal_ln5686245-2";
}
object underground_line {
  name "line_ln81353936-3";
  from "l3645811";
  to "193-103041";
  phases C;
  length 18.7428;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6167731-1";
  from "m1108534";
  to "m1108526";
  phases ABC;
  length 421.7730;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6322630-1";
  from "m1026656";
  to "l2729428";
  phases A;
  length 612.1457;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5502526-3";
  from "n1137989";
  to "l3122814";
  phases C;
  length 118.0507;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5502526-2";
  from "m1047737";
  to "n1137989";
  phases C;
  length 38.6342;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6260930-1";
  from "m1125974";
  to "m1125979";
  phases C;
  length 131.4431;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6076346-1";
  from "l3027157";
  to "l2973155";
  phases ABC;
  length 362.4202;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5986927-1";
  from "m1026925";
  to "l2916599";
  phases A;
  length 51.1051;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5926309-2";
  from "m1069135";
  to "n1139539";
  phases A;
  length 94.7918;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object overhead_line {
  name "line_ln2000915-1";
  from "m2000914";
  to "m2000915";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6043468-3";
  from "n1142106";
  to "l2936213";
  phases B;
  length 85.9279;
  continuous_rating_B 200.00;
  emergency_rating_B 200.00;
  configuration "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3";
}
object overhead_line {
  name "line_ln6043468-2";
  from "p895082";
  to "n1142106";
  phases B;
  length 54.9488;
  continuous_rating_B 200.00;
  emergency_rating_B 200.00;
  configuration "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3";
}
object overhead_line {
  name "line_ln6169256-1";
  from "m1047338";
  to "l2691953";
  phases A;
  length 495.8454;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6108143-1";
  from "l3254217";
  to "m1026800";
  phases ABC;
  length 202.9672;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6076248-1";
  from "m1108328";
  to "l2767414";
  phases C;
  length 119.5846;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5746549-1";
  from "m1069463";
  to "m1069462";
  phases B;
  length 7.6541;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6199505-1";
  from "m1009832";
  to "l2860479";
  phases B;
  length 118.2659;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5835141-1";
  from "m1089113";
  to "l2691946";
  phases B;
  length 249.3927;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5472386-1";
  from "m1069565";
  to "l3178988";
  phases B;
  length 58.9532;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6229795-2";
  from "n1137003";
  to "l2935555";
  phases A;
  length 21.4361;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5501004-1";
  from "m1009784";
  to "m1009770";
  phases ABC;
  length 199.5037;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6286261-1";
  from "m1125978";
  to "m1125982";
  phases B;
  length 254.6946;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6229795-3";
  from "m1047713";
  to "n1137003";
  phases A;
  length 31.5492;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5562961-1";
  from "l3104155";
  to "m1069456";
  phases ABC;
  length 209.1179;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5502539-1";
  from "l3197641";
  to "l2973161";
  phases A;
  length 427.7634;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6380809-2";
  from "l2973153";
  to "n1136998";
  phases ABC;
  length 34.5431;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln5775438-1";
  from "m1125994";
  to "m1125997";
  phases ABC;
  length 349.3140;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5774463-1";
  from "m1069175";
  to "l3197637";
  phases C;
  length 251.0233;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5916435-1";
  from "m1026907";
  to "p875742";
  phases B;
  length 270.2779;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln8979259-1";
  from "l2990828";
  to "l2841619";
  phases ABC;
  length 700.7579;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5653470-1";
  from "m1026702";
  to "l2729414";
  phases ABC;
  length 163.7106;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln6047576-1";
  from "m1047490";
  to "l2726973";
  phases ABC;
  length 237.7120;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5957502-1";
  from "p860843";
  to "l3179682";
  phases C;
  length 130.5409;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5625542-1";
  from "m1108335";
  to "m1108340";
  phases C;
  length 657.9893;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5894226-3";
  from "m1166393";
  to "l2745811";
  phases C;
  length 405.4462;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6440071-1";
  from "l2727008";
  to "m1069629";
  phases B;
  length 614.1407;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6170292-1";
  from "m1125905";
  to "l2917310";
  phases B;
  length 431.2295;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln5472373-1";
  from "m1047368";
  to "l2785528";
  phases B;
  length 138.7275;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6380809-3";
  from "n1136998";
  to "m1047669";
  phases ABC;
  length 219.2562;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln5843536-1";
  from "m1047580";
  to "p828362";
  phases ABC;
  length 22.8385;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6228316-5";
  from "l2745811";
  to "m4122657";
  phases C;
  length 178.5957;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5804803-1";
  from "m1026344";
  to "m1026364";
  phases A;
  length 966.7167;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6164818-1";
  from "m1108302";
  to "l3236011";
  phases B;
  length 115.5010;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6167753-1";
  from "m1009771";
  to "l2914323";
  phases B;
  length 244.9447;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5865248-1";
  from "m1047346";
  to "m1047345";
  phases ABC;
  length 141.5569;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6229805-1";
  from "m1026363";
  to "l2897779";
  phases C;
  length 293.3988;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5623389-1";
  from "m1008753";
  to "l3141390";
  phases B;
  length 283.0743;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5593246-1";
  from "m1069555";
  to "m1069557";
  phases B;
  length 148.6512;
  continuous_rating_B 150.00;
  emergency_rating_B 150.00;
  configuration "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1";
}
object overhead_line {
  name "line_ln5591731-1";
  from "l2933135";
  to "m1108484";
  phases ABC;
  length 246.4205;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6106658-1";
  from "l3083019";
  to "m1027080";
  phases A;
  length 94.2342;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6200532-1";
  from "m1142818";
  to "l2955074";
  phases ABC;
  length 305.6238;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5804780-1";
  from "m1008743";
  to "l3104115";
  phases B;
  length 216.4303;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6108165-1";
  from "m1069597";
  to "l3197653";
  phases B;
  length 333.5841;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6017328-1";
  from "l2804283";
  to "l2916627";
  phases A;
  length 441.2658;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5532752-3";
  from "n1136660";
  to "l3010568";
  phases A;
  length 129.9732;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5532752-2";
  from "m1047534";
  to "n1136660";
  phases A;
  length 32.5956;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6199527-1";
  from "l3254218";
  to "l2860490";
  phases ABC;
  length 233.8117;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6139656-1";
  from "m1108356";
  to "l2842390";
  phases C;
  length 227.8079;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6229818-1";
  from "l2804272";
  to "l2841641";
  phases B;
  length 260.7098;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6108130-6";
  from "m3327098";
  to "l2691943";
  phases B;
  length 655.5371;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6108130-5";
  from "l3178974";
  to "m3327098";
  phases B;
  length 236.0243;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5956459-1";
  from "m1089158";
  to "m1089162";
  phases C;
  length 590.3313;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5712587-2";
  from "d5712587-2_int";
  to "l3083019";
  phases A;
  length 308.5397;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5712587-3";
  from "m1027056";
  to "n1144667";
  phases A;
  length 104.1866;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6017287-1";
  from "m1069487";
  to "l2954344";
  phases C;
  length 224.9118;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5744326-1";
  from "m1009832";
  to "m1009838";
  phases B;
  length 312.9325;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5861081-1";
  from "m1089213";
  to "p895089";
  phases C;
  length 30.6815;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5653452-1";
  from "m1089196";
  to "m1089198";
  phases ABC;
  length 350.5988;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6290205-1";
  from "m1047484";
  to "l3010560";
  phases ABC;
  length 193.8668;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6311089-1";
  from "m1089187";
  to "m1089186";
  phases ABC;
  length 180.2487;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5965099-11";
  from "n1144668";
  to "m4113347";
  phases ABC;
  length 97.1491;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln2001211-1";
  from "m2001210";
  to "m2001211";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln5965099-10";
  from "m1069350";
  to "n1144668";
  phases ABC;
  length 87.7578;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5624380-1";
  from "m1209758";
  to "m1209753";
  phases B;
  length 397.2876;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5620694-1";
  from "m1089204";
  to "l3157167";
  phases A;
  length 176.4273;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5589097-1";
  from "p895112";
  to "l3048962";
  phases A;
  length 84.0047;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx4_acsr_ln5589097-1";
}
object overhead_line {
  name "line_ln6506311-4";
  from "l2767340";
  to "m3037449";
  phases ABC;
  length 6.3566;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln5683817-1";
  from "m1047766";
  to "l3216344";
  phases B;
  length 180.8875;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6199514-1";
  from "l2991907";
  to "m1069192";
  phases A;
  length 187.6262;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5558790-1";
  from "m1142851";
  to "196-31070";
  phases ABC;
  length 45.4604;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5636753-1";
  from "m1069730";
  to "l3159037";
  phases B;
  length 117.5797;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6321372-3";
  from "m1108493";
  to "n1142103";
  phases ABC;
  length 122.0701;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5837516-1";
  from "p829986";
  to "m1125904";
  phases A;
  length 70.4109;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6321372-2";
  from "n1142103";
  to "l3104830";
  phases ABC;
  length 36.7083;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6230698-1";
  from "m1166394";
  to "m1166398";
  phases C;
  length 216.4745;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5987955-3";
  from "l3552667";
  to "l3160862";
  phases C;
  length 653.2326;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5987955-2";
  from "m1142873";
  to "l3552667";
  phases C;
  length 181.4969;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5501096-1";
  from "l2970845";
  to "l2897771";
  phases B;
  length 288.1818;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5594239-1";
  from "l2955074";
  to "l3030199";
  phases ABC;
  length 292.5235;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6350531-1";
  from "m1047824";
  to "m1047834";
  phases B;
  length 1364.0281;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6077796-1";
  from "m1069588";
  to "l2804270";
  phases B;
  length 37.5543;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6411386-2";
  from "m1047522";
  to "n1136664";
  phases A;
  length 29.5400;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
}
object overhead_line {
  name "line_ln6411386-3";
  from "n1136664";
  to "l3085401";
  phases A;
  length 26.6862;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
}
object overhead_line {
  name "line_ln5472342-1";
  from "m1026931";
  to "l3216337";
  phases A;
  length 184.8177;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5835128-1";
  from "l2804248";
  to "m1027005";
  phases B;
  length 194.8072;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6320339-1";
  from "l3216348";
  to "l2841627";
  phases A;
  length 617.8543;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln6153059-1";
  from "l3047060";
  to "l3048221";
  phases ABC;
  length 266.5638;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5957492-1";
  from "l2692654";
  to "m1125929";
  phases A;
  length 7.7823;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx4_wpal_ln5686245-2";
}
object overhead_line {
  name "line_ln5593251-1";
  from "m1069464";
  to "m1069461";
  phases ABC;
  length 263.5756;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5830952-1";
  from "m1108532";
  to "p895082";
  phases B;
  length 35.7993;
  continuous_rating_B 200.00;
  emergency_rating_B 200.00;
  configuration "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3";
}
object overhead_line {
  name "line_ln6171502-1";
  from "p827506";
  to "m1069469";
  phases A;
  length 23.1309;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6896673-6";
  from "m3763619";
  to "m3763624";
  phases ABC;
  length 47.2003;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln6138615-1";
  from "m1026877";
  to "l2729413";
  phases A;
  length 402.1907;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6896673-7";
  from "m3763624";
  to "m3763618";
  phases ABC;
  length 17.9005;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln2000906-1";
  from "m2000905";
  to "m2000906";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln5924696-3";
  from "n1137001";
  to "l2929261";
  phases A;
  length 162.8428;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5924696-2";
  from "m1047702";
  to "n1137001";
  phases A;
  length 139.9731;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5829831-1";
  from "m1047485";
  to "l3122821";
  phases ABC;
  length 645.7139;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6364659-1";
  from "m1108395";
  to "l2728247";
  phases ABC;
  length 282.4844;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5926290-1";
  from "m1047835";
  to "m1047836";
  phases B;
  length 635.6506;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6258471-1";
  from "l3195327";
  to "l3139103";
  phases A;
  length 226.1158;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5776673-1";
  from "p827575";
  to "m1069437";
  phases C;
  length 16.6826;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6049825-1";
  from "m1047309";
  to "d6049825-1_int";
  phases ABC;
  length 14.9975;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6380799-1";
  from "m1026463";
  to "m1026468";
  phases B;
  length 134.3393;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6351519-1";
  from "m1209788";
  to "m1209787";
  phases ABC;
  length 351.7458;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6077783-1";
  from "m1047335";
  to "l2954354";
  phases A;
  length 194.8681;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object overhead_line {
  name "line_ln6103754-1";
  from "m1166400";
  to "l3179637";
  phases C;
  length 241.9082;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5867449-1";
  from "m1069376";
  to "p827563";
  phases ABC;
  length 31.5853;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object underground_line {
  name "line_ln81354564-8";
  from "l3645809";
  to "l3645810";
  phases C;
  length 484.3930;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6383061-1";
  from "p827573";
  to "l2710542";
  phases B;
  length 69.0908;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6047585-1";
  from "l2914324";
  to "m1026805";
  phases A;
  length 351.8457;
  continuous_rating_A 150.00;
  emergency_rating_A 150.00;
  configuration "lcon_1ph-4_acsrxx2_acsr_ln5775367-1";
}
object overhead_line {
  name "line_ln5986962-1";
  from "l3104122";
  to "l2804283";
  phases A;
  length 289.7434;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln7061777-3";
  from "m4113347";
  to "n1138606";
  phases C;
  length 49.3005;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5744339-1";
  from "l2991919";
  to "m1026361";
  phases A;
  length 279.8318;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln6320326-1";
  from "m1089162";
  to "l3197626";
  phases C;
  length 354.6122;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object underground_line {
  name "line_ln81354564-4";
  from "p1121283";
  to "221-559682";
  phases C;
  length 10.6119;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5752776-3";
  from "n1136671";
  to "m1047593";
  phases ABC;
  length 140.1671;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5752776-2";
  from "p828362";
  to "n1136671";
  phases ABC;
  length 20.4461;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6350544-3";
  from "n1136669";
  to "l3103822";
  phases ABC;
  length 198.7289;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6350544-2";
  from "m1047552";
  to "n1136669";
  phases ABC;
  length 94.0284;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5803267-1";
  from "m1089097";
  to "m1108268";
  phases B;
  length 468.9501;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5714054-1";
  from "l2897779";
  to "l2804261";
  phases C;
  length 316.7927;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5621834-1";
  from "l3216346";
  to "l2858163";
  phases ABC;
  length 430.9816;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6079949-2";
  from "p827507";
  to "n1137956";
  phases C;
  length 36.8438;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln7061777-4";
  from "n1138606";
  to "m1069335";
  phases C;
  length 105.8323;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6079949-3";
  from "n1137956";
  to "l3141396";
  phases C;
  length 166.6545;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object underground_line {
  name "line_ln81354564-9";
  from "l3645810";
  to "m3763623";
  phases C;
  length 32.1749;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6352701-1";
  from "m1069457";
  to "e182745";
  phases ABC;
  length 35.9005;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5562926-1";
  from "l2954348";
  to "l2841615";
  phases A;
  length 255.8185;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln2001015-1";
  from "m2001014";
  to "m2001015";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6259995-1";
  from "m1089141";
  to "l3160107";
  phases ABC;
  length 362.7082;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5926300-1";
  from "l3066812";
  to "l2841622";
  phases A;
  length 227.1750;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6411364-1";
  from "m1069364";
  to "m1069365";
  phases C;
  length 151.5900;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5472364-1";
  from "m1047434";
  to "m1047435";
  phases A;
  length 275.1617;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5623417-1";
  from "l2710514";
  to "m1047787";
  phases B;
  length 504.4690;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object underground_line {
  name "line_ln81048230-1";
  from "l2916625";
  to "l3139598";
  phases B;
  length 457.0066;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln6290218-1";
  from "m1026366";
  to "l2860489";
  phases A;
  length 196.5599;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5742898-1";
  from "m1047737";
  to "l3027157";
  phases ABC;
  length 531.9264;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6288693-1";
  from "p859135";
  to "m1047702";
  phases A;
  length 22.2731;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2001100-1";
  from "m2001000";
  to "m2001100";
  phases ABC;
  length 421.2981;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5773980-1";
  from "m1026777";
  to "l3233353";
  phases A;
  length 202.1725;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5683804-1";
  from "m1089096";
  to "m1089093";
  phases C;
  length 286.9126;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object underground_line {
  name "line_ln81043320-2";
  from "l2763811";
  to "l2763812";
  phases C;
  length 330.7471;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5561437-1";
  from "l2952003";
  to "m1108381";
  phases ABC;
  length 351.8687;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object underground_line {
  name "line_ln81043320-3";
  from "l2763812";
  to "l2951995";
  phases C;
  length 607.6917;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln81043320-1";
  from "m1069328";
  to "l2763811";
  phases C;
  length 629.7612;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln81043320-4";
  from "l2951995";
  to "l3101194";
  phases C;
  length 496.6010;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5623398-1";
  from "m1026939";
  to "l3104124";
  phases B;
  length 80.6324;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_hvmv69s1s2-3";
  from "hvmv69s1s2_3";
  to "hvmv69s1s2_4";
  phases ABC;
  length 2460.6750;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_hvmv69s1s2-2";
  from "hvmv69s1s2_2";
  to "hvmv69s1s2_3";
  phases ABC;
  length 2460.6750;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_hvmv69s1s2-5";
  from "hvmv69s1s2_5";
  to "hvmv69s1s2_6";
  phases ABC;
  length 6561.8000;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_hvmv69s1s2-4";
  from "hvmv69s1s2_4";
  to "hvmv69s1s2_5";
  phases ABC;
  length 6561.8000;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_hvmv69s1s2-1";
  from "hvmv69s1s2_1";
  to "hvmv69s1s2_2";
  phases ABC;
  length 3280.9000;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_ln2001002-1";
  from "d2001001_int";
  to "m2001002";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5865270-1";
  from "l2691973";
  to "m1026890";
  phases A;
  length 111.7060;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5472355-1";
  from "l2691944";
  to "l2673312";
  phases A;
  length 297.4082;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6411377-1";
  from "m1047420";
  to "l2820556";
  phases A;
  length 438.4929;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5623408-1";
  from "m1026347";
  to "m1026341";
  phases ABC;
  length 167.1548;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6229809-1";
  from "m1026760";
  to "m1026744";
  phases ABC;
  length 377.7446;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6048525-1";
  from "l3048890";
  to "m1166402";
  phases C;
  length 203.4283;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6505950-1";
  from "m3036170";
  to "m1026670";
  phases ABC;
  length 53.3640;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5654480-1";
  from "m1186064";
  to "m1186063";
  phases ABC;
  length 16.8848;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6047604-1";
  from "m1069428";
  to "m1069424";
  phases ABC;
  length 251.5168;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6199558-1";
  from "m1108361";
  to "m1089155";
  phases C;
  length 417.5641;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln6320348-1";
  from "l2673326";
  to "l2691938";
  phases B;
  length 145.2550;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5653461-1";
  from "m1026848";
  to "m1026847";
  phases A;
  length 222.8694;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5624291-1";
  from "m1209823";
  to "m1209824";
  phases C;
  length 302.2729;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5712578-1";
  from "l3008279";
  to "l2785537";
  phases A;
  length 304.0500;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6349077-1";
  from "p901912";
  to "l3195365";
  phases B;
  length 122.7847;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_hvmv69s1s2-7";
  from "hvmv69s1s2_7";
  to "hvmv69s1s2_8";
  phases ABC;
  length 3280.9000;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_hvmv69s1s2-6";
  from "hvmv69s1s2_6";
  to "hvmv69s1s2_7";
  phases ABC;
  length 6561.8000;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_ln5956468-1";
  from "m1089132";
  to "l2691950";
  phases C;
  length 124.7899;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_hvmv69s1s2-9";
  from "hvmv69s1s2_9";
  to "hvmv69s1s2_10";
  phases ABC;
  length 3280.9000;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_ln5533710-1";
  from "m1108489";
  to "m1108492";
  phases A;
  length 80.6572;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5927298-1";
  from "m1108490";
  to "l3142049";
  phases ABC;
  length 144.7308;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_hvmv69s1s2-8";
  from "hvmv69s1s2_8";
  to "hvmv69s1s2_9";
  phases ABC;
  length 3280.9000;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_ln5744370-3";
  from "n1139259";
  to "l2710543";
  phases C;
  length 116.9005;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6137015-1";
  from "m1108501";
  to "m1108499";
  phases A;
  length 188.2197;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6258440-1";
  from "p827554";
  to "m1047769";
  phases B;
  length 25.8492;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6207101-1";
  from "m1047403";
  to "m1047404";
  phases A;
  length 225.0052;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5744370-2";
  from "m1069437";
  to "n1139259";
  phases C;
  length 148.7545;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5682337-1";
  from "m1047497";
  to "p901912";
  phases B;
  length 26.1314;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5714041-1";
  from "l2691939";
  to "l2860478";
  phases B;
  length 204.2774;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6138602-1";
  from "l3178971";
  to "l2879067";
  phases A;
  length 130.6145;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5652982-1";
  from "m1026792";
  to "l2821010";
  phases A;
  length 567.0789;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6109158-1";
  from "m1108295";
  to "l2936279";
  phases ABC;
  length 274.7377;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6199523-2";
  from "m1026662";
  to "n1140831";
  phases C;
  length 107.8911;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6199523-3";
  from "n1140831";
  to "l3141402";
  phases C;
  length 400.8150;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6077815-5";
  from "l3784018";
  to "n1136028";
  phases ABC;
  length 158.5292;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6229799-1";
  from "m1026874";
  to "l3197638";
  phases A;
  length 341.4872;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object underground_line {
  name "line_ln81048110-3";
  from "l3214549";
  to "m1108393";
  phases A;
  length 26.2533;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln6077815-4";
  from "l2973155";
  to "l3784018";
  phases ABC;
  length 210.0032;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object underground_line {
  name "line_ln81048110-2";
  from "l2802481";
  to "l3214549";
  phases A;
  length 292.0428;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln6077815-3";
  from "n1136028";
  to "l2876797";
  phases ABC;
  length 25.5998;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5714063-2";
  from "n1136365";
  to "m1069517";
  phases ABC;
  length 97.8402;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5714063-3";
  from "m1069516";
  to "n1136365";
  phases ABC;
  length 168.6797;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object underground_line {
  name "line_ln81048110-1";
  from "m1108423";
  to "l2802481";
  phases A;
  length 135.1289;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln5773028-1";
  from "m1009698";
  to "l3156034";
  phases A;
  length 165.6379;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5588822-1";
  from "m1125982";
  to "l3029055";
  phases B;
  length 200.0042;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6348948-1";
  from "m1125944";
  to "m1125947";
  phases ABC;
  length 569.2161;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2000412-1";
  from "m2000411";
  to "m2000412";
  phases A;
  length 158.2410;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln6290227-1";
  from "m1069613";
  to "m1069597";
  phases B;
  length 324.3617;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5805762-1";
  from "l2842384";
  to "m1149236";
  phases ABC;
  length 222.3554;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5591811-1";
  from "l3101827";
  to "m1108540";
  phases C;
  length 493.8479;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6413565-1";
  from "m1069169";
  to "p827508";
  phases A;
  length 36.8592;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6247127-2";
  from "n1134476";
  to "l3066814";
  phases ABC;
  length 130.9131;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6247127-3";
  from "m1069499";
  to "n1134476";
  phases ABC;
  length 110.8912;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5775469-1";
  from "m1125940";
  to "l3254915";
  phases B;
  length 582.4116;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5867591-1";
  from "m1125994";
  to "d5867591-1_int";
  phases ABC;
  length 11.1987;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6359077-2";
  from "l3253570";
  to "l2937757";
  phases C;
  length 291.0423;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6359077-1";
  from "l2937757";
  to "l3067448";
  phases C;
  length 265.2675;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5895768-1";
  from "m1008742";
  to "l3029495";
  phases B;
  length 91.2261;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5682448-2";
  from "m1047732";
  to "n1137987";
  phases C;
  length 39.2118;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5682448-3";
  from "n1137987";
  to "l3027156";
  phases C;
  length 128.2729;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6077770-1";
  from "m1026941";
  to "l3197618";
  phases A;
  length 382.5877;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5833652-1";
  from "m1009726";
  to "m1009724";
  phases ABC;
  length 238.6500;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5800830-1";
  from "196-29520";
  to "l3160109";
  phases ABC;
  length 212.1054;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5653479-1";
  from "m1069505";
  to "m1069509";
  phases ABC;
  length 102.7877;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5651988-1";
  from "p901941";
  to "l3251799";
  phases A;
  length 160.9551;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5742816-1";
  from "m1047826";
  to "m1047825";
  phases B;
  length 194.0147;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5563909-2";
  from "m3036162";
  to "l2879753";
  phases B;
  length 189.5865;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5866260-1";
  from "m1142839";
  to "l3067507";
  phases C;
  length 137.9666;
  continuous_rating_C 225.00;
  emergency_rating_C 300.00;
  configuration "lcon_1ph-xx2/0_acsr1/0_tpx_ln5866260-1";
}
object overhead_line {
  name "line_ln5562920-1";
  from "l2710508";
  to "l2822860";
  phases B;
  length 455.9166;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6138609-1";
  from "d6138609-1_int";
  to "l2691951";
  phases ABC;
  length 213.3922;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5744360-1";
  from "m1026997";
  to "l3216361";
  phases B;
  length 69.2842;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5895777-1";
  from "l3178977";
  to "l3160105";
  phases C;
  length 195.6659;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6505937-2";
  from "m1125905";
  to "l3142079";
  phases B;
  length 797.8088;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6411394-3";
  from "n1138593";
  to "l2804262";
  phases A;
  length 134.7101;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6411394-2";
  from "m1026859";
  to "n1138593";
  phases A;
  length 55.9754;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6320323-1";
  from "m1108261";
  to "m1108260";
  phases B;
  length 160.2746;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5835147-1";
  from "m1026387";
  to "l3085402";
  phases A;
  length 309.9930;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5625715-1";
  from "m1142819";
  to "p829960";
  phases B;
  length 8.2337;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6199556-1";
  from "l3160123";
  to "l2897805";
  phases A;
  length 301.0885;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5683813-1";
  from "m1069469";
  to "m1069467";
  phases A;
  length 70.0402;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object underground_line {
  name "line_ln8961760-1";
  from "m1047612";
  to "p828360";
  phases C;
  length 17.6238;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5502543-2";
  from "m1026872";
  to "d5502543-2_int";
  phases ABC;
  length 299.2568;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object underground_line {
  name "line_ln8945013-1";
  from "p827530";
  to "221-240991";
  phases A;
  length 22.3774;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln6079946-1";
  from "l3179678";
  to "l2804249";
  phases ABC;
  length 386.3706;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6015788-2";
  from "l3195315";
  to "m1069181";
  phases A;
  length 276.1621;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6200528-1";
  from "m1209752";
  to "m1209751";
  phases B;
  length 516.6020;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5986921-1";
  from "m1089203";
  to "m1089207";
  phases ABC;
  length 183.0172;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6015788-1";
  from "m1069191";
  to "l3195315";
  phases A;
  length 155.4492;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5531326-1";
  from "l2804250";
  to "l2820583";
  phases C;
  length 226.7678;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6347196-2";
  from "n1140819";
  to "m1026700";
  phases ABC;
  length 88.3566;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5594212-1";
  from "l2955047";
  to "l3179646";
  phases ABC;
  length 156.3419;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6169250-1";
  from "l2804256";
  to "m1026960";
  phases ABC;
  length 177.0470;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln6231992-3";
  from "p827501";
  to "n1140516";
  phases ABC;
  length 14.1270;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6347196-3";
  from "l2973167";
  to "n1140819";
  phases ABC;
  length 226.3454;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6041764-1";
  from "m1069564";
  to "l3104144";
  phases A;
  length 125.9584;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6231992-2";
  from "n1140516";
  to "m1089176";
  phases ABC;
  length 413.3485;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5500978-1";
  from "m1108258";
  to "l3195318";
  phases B;
  length 150.0009;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5742816-2";
  from "m1047825";
  to "m1069731";
  phases B;
  length 282.3645;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5957496-1";
  from "l3030203";
  to "l3179673";
  phases C;
  length 177.7133;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5863699-1";
  from "m1027013";
  to "p901905";
  phases B;
  length 33.0822;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2001301-1";
  from "m2001300";
  to "m2001301";
  phases A;
  length 158.2410;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5894230-1";
  from "l2952007";
  to "l2861158";
  phases C;
  length 415.1863;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5472369-1";
  from "l3104134";
  to "m1047346";
  phases ABC;
  length 152.5333;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5927379-2";
  from "m3037455";
  to "l3217052";
  phases C;
  length 233.9614;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5865231-1";
  from "m1069148";
  to "l2785518";
  phases C;
  length 90.2982;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6142227-1";
  from "m1166395";
  to "m1166396";
  phases C;
  length 25.3826;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5502556-1";
  from "m1069557";
  to "m1069558";
  phases B;
  length 231.7372;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6380822-1";
  from "m1026854";
  to "m1026852";
  phases ABC;
  length 430.5449;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5653457-1";
  from "d5653457-1_int";
  to "m1026891";
  phases ABC;
  length 281.2004;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5920279-4";
  from "n1142099";
  to "n1142100";
  phases ABC;
  length 114.4203;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5683826-1";
  from "l3178978";
  to "m1047432";
  phases A;
  length 545.1564;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6199521-1";
  from "m1089115";
  to "l2991911";
  phases C;
  length 235.6286;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5920279-2";
  from "n1142100";
  to "m1108490";
  phases ABC;
  length 43.6129;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2001203-1";
  from "m2001202";
  to "m2001203";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln5920279-5";
  from "l2730106";
  to "n1142099";
  phases ABC;
  length 73.3906;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5746550-2";
  from "p827576";
  to "n1139256";
  phases B;
  length 31.5531;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6422013-1";
  from "m1108402";
  to "m1108403";
  phases ABC;
  length 194.7122;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5562933-3";
  from "m1026784";
  to "n1140523";
  phases C;
  length 51.5389;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5562933-2";
  from "n1140523";
  to "l2766724";
  phases C;
  length 71.7140;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5623401-1";
  from "m1069213";
  to "l3178977";
  phases C;
  length 134.2738;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5746550-3";
  from "n1139256";
  to "l2973178";
  phases B;
  length 208.8243;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5706733-1";
  from "l2973144";
  to "l2724120";
  phases C;
  length 550.6982;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5804809-1";
  from "m1009720";
  to "l3178982";
  phases A;
  length 319.3456;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5706733-2";
  from "l2724120";
  to "m1069149";
  phases C;
  length 16.7530;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln2001314-1";
  from "m2001313";
  to "m2001314";
  phases A;
  length 158.2410;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5623391-1";
  from "l3235242";
  to "m1089195";
  phases C;
  length 451.5144;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5926294-1";
  from "m1108368";
  to "l3085393";
  phases C;
  length 230.8171;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object underground_line {
  name "line_ln81048090-1";
  from "m1108433";
  to "228-1048090-1_int";
  phases B;
  length 438.1220;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln2001007-1";
  from "m2001006";
  to "m2001007";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6077787-1";
  from "m1009809";
  to "l2710525";
  phases C;
  length 296.3248;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln6106584-1";
  from "m1010011";
  to "m1010008";
  phases A;
  length 266.0036;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6206103-1";
  from "m1108507";
  to "l3108449";
  phases A;
  length 204.0031;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5472356-1";
  from "m1047442";
  to "l3235250";
  phases B;
  length 211.6190;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6411372-1";
  from "m1047672";
  to "l2822866";
  phases ABC;
  length 126.3856;
  continuous_rating_A 150.00;
  continuous_rating_B 150.00;
  continuous_rating_C 150.00;
  emergency_rating_A 150.00;
  emergency_rating_B 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln6108129-1";
  from "m1047728";
  to "l2804255";
  phases B;
  length 311.4050;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5637597-1";
  from "m1069311";
  to "m1069285";
  phases AC;
  length 271.5506;
  continuous_rating_A 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_2ph_h-2_acsrx2_acsr2_acsr_ln5637597-1";
}
object overhead_line {
  name "line_ln6409800-1";
  from "m1009726";
  to "l3101789";
  phases A;
  length 128.3322;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_wpalxx2_wpal_ln6409800-1";
}
object underground_line {
  name "line_ln8979371-1";
  from "m1069250";
  to "l2690868";
  phases C;
  length 67.4391;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln8979371-2";
  from "l2690868";
  to "228-979371-2_int";
  phases C;
  length 37.6010;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6047581-1";
  from "m1026330";
  to "l2766726";
  phases B;
  length 98.7159;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5502521-1";
  from "m1009840";
  to "l2991901";
  phases B;
  length 179.8876;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5836178-1";
  from "m1142863";
  to "m1142865";
  phases ABC;
  length 220.3181;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5926304-1";
  from "m1026925";
  to "l3235249";
  phases A;
  length 361.9296;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object overhead_line {
  name "line_ln5863709-1";
  from "m1047722";
  to "l3214064";
  phases B;
  length 116.0008;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6259991-1";
  from "m1026949";
  to "m1026951";
  phases B;
  length 286.0052;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5593218-1";
  from "l3104117";
  to "m1069494";
  phases C;
  length 412.6293;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln2000403-1";
  from "m2000402";
  to "m2000403";
  phases A;
  length 158.2410;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln6381853-1";
  from "m1142843";
  to "l2955077";
  phases ABC;
  length 245.0608;
  continuous_rating_A 630.00;
  continuous_rating_B 630.00;
  continuous_rating_C 630.00;
  emergency_rating_A 630.00;
  emergency_rating_B 630.00;
  emergency_rating_C 630.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5502530-1";
  from "m1069412";
  to "l3066813";
  phases B;
  length 202.6322;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5943422-4";
  from "n1147858";
  to "l2991933";
  phases C;
  length 173.5184;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5943422-3";
  from "l2746587";
  to "n1147858";
  phases C;
  length 74.8775;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6380800-1";
  from "l3216338";
  to "l2973146";
  phases B;
  length 192.1988;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5943422-1";
  from "p859694";
  to "l2746587";
  phases C;
  length 52.8042;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5956476-1";
  from "m1026487";
  to "l2897784";
  phases B;
  length 31.3447;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6048642-1";
  from "l3198355";
  to "l2805037";
  phases B;
  length 363.5753;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6138618-1";
  from "m1009855";
  to "l2991927";
  phases B;
  length 384.1835;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6350540-1";
  from "l2860486";
  to "l3141399";
  phases C;
  length 331.2102;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5992960-1";
  from "m1166377";
  to "m1166376";
  phases ABC;
  length 110.7624;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6286965-1";
  from "m1026726";
  to "l2814529";
  phases ABC;
  length 129.8469;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln6258470-1";
  from "m1026826";
  to "l2952013";
  phases A;
  length 274.2617;
  continuous_rating_A 150.00;
  emergency_rating_A 150.00;
  configuration "lcon_1ph-4_acsrxx2_acsr_ln5775367-1";
}
object overhead_line {
  name "line_ln6504020-2";
  from "m3032980";
  to "m3032977";
  phases ABC;
  length 844.6493;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6259982-1";
  from "l3254206";
  to "m1009827";
  phases B;
  length 162.4460;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5835138-1";
  from "l2729409";
  to "l2841624";
  phases B;
  length 284.6627;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6320367-3";
  from "m1047312";
  to "n1137960";
  phases ABC;
  length 49.7687;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6132680-1";
  from "m1047713";
  to "m1047720";
  phases ABC;
  length 361.5443;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6320367-2";
  from "n1137960";
  to "m1047309";
  phases ABC;
  length 82.5215;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6078774-1";
  from "m1166362";
  to "m1166355";
  phases A;
  length 338.9199;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6375549-3";
  from "n1138599";
  to "l3181545";
  phases ABC;
  length 207.3310;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6375549-4";
  from "m1069376";
  to "n1138599";
  phases ABC;
  length 72.1654;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6900591-6";
  from "l3649297";
  to "l3649298";
  phases A;
  length 208.8413;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5651975-1";
  from "l2991914";
  to "m1047503";
  phases ABC;
  length 116.9643;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6375549-5";
  from "n1138603";
  to "l3125349";
  phases ABC;
  length 72.4428;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6900591-8";
  from "l3649298";
  to "l3649299";
  phases A;
  length 212.0879;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5683857-1";
  from "m1026906";
  to "l2691973";
  phases A;
  length 603.8337;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln6375549-6";
  from "l3181545";
  to "n1138603";
  phases ABC;
  length 257.6979;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object underground_line {
  name "line_ln8968081-1";
  from "m1047371";
  to "p841985";
  phases B;
  length 8.0703;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln5653488-1";
  from "m1026997";
  to "m1027000";
  phases ABC;
  length 197.8844;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln2000710-1";
  from "m2000709";
  to "m2000710";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5562946-1";
  from "m1069526";
  to "l2673331";
  phases B;
  length 126.3230;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5714045-1";
  from "m1089173";
  to "l2673307";
  phases C;
  length 275.8833;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5744351-1";
  from "l2897790";
  to "l2935566";
  phases C;
  length 231.0858;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5958866-1";
  from "l2861218";
  to "d5958866-1_int";
  phases ABC;
  length 522.7714;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5895786-1";
  from "m1026364";
  to "l3010570";
  phases A;
  length 196.0555;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5532791-1";
  from "m1026357";
  to "m1026356";
  phases ABC;
  length 97.0959;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5985355-1";
  from "l2783231";
  to "l3254227";
  phases B;
  length 498.4985;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5985355-4";
  from "196-29521";
  to "n1136355";
  phases B;
  length 33.6248;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5985355-3";
  from "n1136355";
  to "l2783231";
  phases B;
  length 237.7170;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5770318-1";
  from "m1026786";
  to "m1026785";
  phases ABC;
  length 12.6965;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5683822-1";
  from "m1047424";
  to "l2691949";
  phases ABC;
  length 213.0072;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5532738-1";
  from "l2684420";
  to "m1047824";
  phases B;
  length 273.7994;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln2001der-5";
  from "m2001der480-2";
  to "m2001der-5";
  phases ABC;
  length 164.0450;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln5986930-1";
  from "m1026646";
  to "l3178978";
  phases A;
  length 645.2385;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6320332-1";
  from "l2841620";
  to "l2785520";
  phases B;
  length 786.5047;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5774448-1";
  from "l3104118";
  to "l2748126";
  phases C;
  length 261.7369;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6137083-1";
  from "m1027027";
  to "l3270853";
  phases C;
  length 141.4650;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6383059-1";
  from "m1047568";
  to "p827527";
  phases ABC;
  length 52.2944;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6229832-2";
  from "l3197661";
  to "l3122848";
  phases C;
  length 222.9421;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6229832-1";
  from "m1026898";
  to "l3197661";
  phases C;
  length 9.5488;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5863718-1";
  from "m1108534";
  to "p901934";
  phases A;
  length 20.8799;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2001der-2";
  from "m2001der480-1";
  to "m2001der-2";
  phases ABC;
  length 164.0450;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln5804799-1";
  from "m1026847";
  to "l2673311";
  phases A;
  length 199.3486;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2001der-1";
  from "m2001der480-1";
  to "m2001der-1";
  phases ABC;
  length 164.0450;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln5956498-3";
  from "n1139258";
  to "l3066810";
  phases C;
  length 133.4038;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln2001der-4";
  from "m2001der480-2";
  to "m2001der-4";
  phases ABC;
  length 164.0450;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln5956498-2";
  from "m1069437";
  to "n1139258";
  phases C;
  length 36.9412;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5982822-1";
  from "m1125957";
  to "l2936211";
  phases C;
  length 124.2152;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln2001der-3";
  from "m2001der480-1";
  to "m2001der-3";
  phases ABC;
  length 164.0450;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln6381764-1";
  from "m1126005";
  to "l2767342";
  phases A;
  length 228.4940;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object underground_line {
  name "line_ln8979251-1";
  from "p862322";
  to "221-308718";
  phases ABC;
  length 17.0725;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object overhead_line {
  name "line_ln6078689-1";
  from "m1108540";
  to "l2955006";
  phases C;
  length 80.6050;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6138595-1";
  from "m1069497";
  to "m1069495";
  phases ABC;
  length 50.1289;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object underground_line {
  name "line_ln8979251-2";
  from "221-308718";
  to "l2803199";
  phases ABC;
  length 110.4917;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object overhead_line {
  name "line_ln5993742-1";
  from "m1026699";
  to "m1026722";
  phases B;
  length 304.0944;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5486878-2";
  from "l3177894";
  to "l3082993";
  phases A;
  length 302.0037;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5486878-1";
  from "m1010004";
  to "l3177894";
  phases A;
  length 818.0145;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6258439-1";
  from "l2876797";
  to "r18241";
  phases ABC;
  length 161.9998;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1";
}
object overhead_line {
  name "line_ln6228279-2";
  from "m1026942";
  to "l3141389";
  phases A;
  length 13.9427;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1";
}
object overhead_line {
  name "line_ln6228279-1";
  from "m1026941";
  to "m1026942";
  phases A;
  length 70.5679;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1";
}
object overhead_line {
  name "line_ln5746706-2";
  from "p829979";
  to "m3036172";
  phases B;
  length 106.8505;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6199530-1";
  from "r18242";
  to "l3254218";
  phases ABC;
  length 124.2353;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5775442-1";
  from "m1209805";
  to "l2823592";
  phases ABC;
  length 346.3323;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5651997-1";
  from "m1126020";
  to "m1126025";
  phases A;
  length 415.6966;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5873976-1";
  from "m1209828";
  to "l3253570";
  phases C;
  length 131.8017;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5653466-1";
  from "m1026377";
  to "l3048210";
  phases A;
  length 417.5009;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln5740283-1";
  from "m1125955";
  to "m1125957";
  phases C;
  length 22.3958;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6380835-1";
  from "m1069521";
  to "l3254231";
  phases A;
  length 163.7358;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5956463-1";
  from "l2766718";
  to "l3048206";
  phases ABC;
  length 301.1786;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5562924-1";
  from "m1047386";
  to "m1047388";
  phases B;
  length 438.7386;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5889821-1";
  from "l3142049";
  to "m1108493";
  phases ABC;
  length 277.7944;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5841919-1";
  from "m1026745";
  to "l3029183";
  phases B;
  length 298.6161;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6138605-1";
  from "l3216347";
  to "l2785523";
  phases C;
  length 282.0352;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5836089-1";
  from "l3235946";
  to "m1126005";
  phases A;
  length 573.5518;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6198053-1";
  from "m1010004";
  to "m1010003";
  phases A;
  length 55.0000;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6290212-1";
  from "m1089131";
  to "l3029502";
  phases ABC;
  length 314.2117;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5860423-3";
  from "190-8593";
  to "d5860423-3_int";
  phases ABC;
  length 26.3392;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5860423-4";
  from "q14733";
  to "m1047568";
  phases ABC;
  length 49.0923;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6411385-1";
  from "l3029505";
  to "l2673318";
  phases C;
  length 326.7059;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5684859-1";
  from "m1142819";
  to "l2861219";
  phases B;
  length 199.4706;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5987954-1";
  from "m1142874";
  to "m1142875";
  phases ABC;
  length 180.3150;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5472347-1";
  from "m1108274";
  to "m1108276";
  phases B;
  length 173.3932;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5860423-1";
  from "l2841632";
  to "d5860450-1_int";
  phases ABC;
  length 82.4350;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5835125-1";
  from "m1008758";
  to "l2822859";
  phases B;
  length 146.2941;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5860423-2";
  from "m1047575";
  to "regxfmr_190-8593";
  phases ABC;
  length 29.1784;
  continuous_rating_A 225.00;
