  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln2001205-1";
  from "m2001204";
  to "m2001205";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln2000409-1";
  from "m2000408";
  to "m2000409";
  phases A;
  length 158.2410;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5501000-1";
  from "m1026792";
  to "l2895461";
  phases A;
  length 179.6202;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6047557-2";
  from "m1069496";
  to "n1134475";
  phases ABC;
  length 195.3702;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6201697-1";
  from "m1026896";
  to "p827525";
  phases ABC;
  length 47.3286;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object underground_line {
  name "line_ln8961797-2";
  from "l2897554";
  to "193-46661";
  phases C;
  length 393.6723;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5593238-1";
  from "m1026344";
  to "l2991919";
  phases A;
  length 423.7478;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln6047557-3";
  from "n1134475";
  to "m1069497";
  phases ABC;
  length 109.3369;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5472403-2";
  from "n1140828";
  to "m1026708";
  phases ABC;
  length 39.9361;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object underground_line {
  name "line_ln8961797-1";
  from "m1047633";
  to "l2897554";
  phases C;
  length 590.0197;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5744344-1";
  from "m1009724";
  to "m1009720";
  phases ABC;
  length 149.4058;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5472403-3";
  from "m1026706";
  to "n1140828";
  phases ABC;
  length 391.3784;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6438273-2";
  from "m1026700";
  to "n1140823";
  phases ABC;
  length 121.4203;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6438273-3";
  from "n1140823";
  to "l2851933";
  phases ABC;
  length 198.3506;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5679695-1";
  from "m1089202";
  to "m1089203";
  phases ABC;
  length 206.7366;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln06534433_sw";
  from "m1125990";
  to "l3067478";
  phases ABC;
  length 208.9033;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6350560-1";
  from "l3216358";
  to "m1026826";
  phases A;
  length 150.1921;
  continuous_rating_A 150.00;
  emergency_rating_A 150.00;
  configuration "lcon_1ph-4_acsrxx2_acsr_ln5775367-1";
}
object overhead_line {
  name "line_ln6106582-1";
  from "l2876812";
  to "l2970811";
  phases A;
  length 233.9695;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5926296-1";
  from "m1108265";
  to "m1108264";
  phases B;
  length 3179.6100;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6139649-1";
  from "l3160868";
  to "l3082988";
  phases B;
  length 87.5608;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6411370-1";
  from "l2710510";
  to "l3197628";
  phases C;
  length 198.8558;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6381820-1";
  from "m1125962";
  to "l3123452";
  phases ABC;
  length 404.8248;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2001009-1";
  from "m2001008";
  to "m2001009";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6061815-1";
  from "m1108398";
  to "m1108395";
  phases ABC;
  length 223.1859;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5502523-1";
  from "m1089163";
  to "l3066807";
  phases C;
  length 297.7048;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6321412-1";
  from "m1142835";
  to "m1142833";
  phases C;
  length 35.5488;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5835167-6";
  from "l3048221";
  to "d5835167-6_int";
  phases ABC;
  length 223.3782;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6108123-1";
  from "m1047813";
  to "l2973149";
  phases B;
  length 220.2691;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5926306-1";
  from "l3104128";
  to "l2673315";
  phases A;
  length 382.1161;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object overhead_line {
  name "line_ln5562931-1";
  from "m1047522";
  to "m1047520";
  phases ABC;
  length 167.4322;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5986945-1";
  from "m1069629";
  to "m1069632";
  phases B;
  length 321.6165;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5562931-3";
  from "n1137996";
  to "l3178979";
  phases C;
  length 23.9047;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5562931-2";
  from "m1047558";
  to "n1137996";
  phases C;
  length 19.9404;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6046143-1";
  from "l2989596";
  to "l2822873";
  phases B;
  length 290.7380;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_acsr_ln6047568-1";
}
object overhead_line {
  name "line_ln6017290-1";
  from "m1047767";
  to "l2860484";
  phases B;
  length 358.2630;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6505948-2";
  from "l2673317";
  to "l2710517";
  phases A;
  length 327.0942;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object overhead_line {
  name "line_ln6076266-1";
  from "m1027123";
  to "l3008248";
  phases A;
  length 81.7044;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6381855-1";
  from "m1209788";
  to "m1209795";
  phases C;
  length 247.1380;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5683842-1";
  from "l2897791";
  to "m1069613";
  phases B;
  length 9.4782;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6506306-2";
  from "l2851933";
  to "l3207907";
  phases ABC;
  length 77.4959;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln2000000-1";
  from "m1026354";
  to "m2000100";
  phases ABC;
  length 504.8353;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5776667-1";
  from "m1089112";
  to "p827520";
  phases C;
  length 15.1956;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6134418-1";
  from "m1125978";
  to "l3254869";
  phases B;
  length 338.3690;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5712507-1";
  from "l2689691";
  to "m1009763";
  phases ABC;
  length 272.9134;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5985361-1";
  from "e183472";
  to "l2989566";
  phases ABC;
  length 512.2774;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6409872-3";
  from "m4350438";
  to "l2935568";
  phases B;
  length 310.6864;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5865238-1";
  from "l3010564";
  to "l2710515";
  phases C;
  length 405.4846;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6138612-1";
  from "m1047318";
  to "l3254205";
  phases C;
  length 1266.0161;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5928544-2";
  from "p827503";
  to "n1137994";
  phases C;
  length 101.2834;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_acsr_ln6108135-1";
}
object overhead_line {
  name "line_ln6380806-1";
  from "l3235244";
  to "m1069398";
  phases A;
  length 206.3550;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5928544-3";
  from "n1137994";
  to "m1069484";
  phases C;
  length 184.9474;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_acsr_ln6108135-1";
}
object overhead_line {
  name "line_ln8979258-1";
  from "l2990826";
  to "l2990827";
  phases ABC;
  length 521.4782;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln2000912-1";
  from "m2000911";
  to "m2000912";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6440070-1";
  from "l2748132";
  to "l2689726";
  phases A;
  length 840.8392;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6077780-1";
  from "m1026849";
  to "m1026848";
  phases A;
  length 3.8781;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5804792-1";
  from "l2785519";
  to "l3104122";
  phases A;
  length 107.0875;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5472372-1";
  from "m1047326";
  to "m1047338";
  phases A;
  length 335.7259;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5655685-1";
  from "m1026709";
  to "p827561";
  phases C;
  length 18.8615;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5896844-1";
  from "m1108311";
  to "l2898526";
  phases C;
  length 80.9532;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6199519-1";
  from "m1047447";
  to "l2766722";
  phases B;
  length 323.1408;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6411005-1";
  from "m1108379";
  to "m1108380";
  phases ABC;
  length 131.7279;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6411005-2";
  from "m1108380";
  to "l2898495";
  phases ABC;
  length 280.5348;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln2000200-1";
  from "d2000100_int";
  to "m2000200";
  phases ABC;
  length 175.8137;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5804802-1";
  from "m1069136";
  to "m1069135";
  phases ABC;
  length 246.6474;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6407748-2";
  from "l3046854";
  to "m1047453";
  phases B;
  length 172.3300;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6407748-1";
  from "l3029504";
  to "l3046854";
  phases B;
  length 193.6594;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6017295-1";
  from "d6017295-1_int";
  to "m1069393";
  phases ABC;
  length 381.6401;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5714051-1";
  from "l3197636";
  to "m1047424";
  phases ABC;
  length 296.2762;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6350547-1";
  from "l3254219";
  to "l3254220";
  phases C;
  length 210.5329;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5774451-1";
  from "l3066809";
  to "m1069487";
  phases C;
  length 208.7501;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5623388-1";
  from "l2691936";
  to "m1026941";
  phases A;
  length 240.0639;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6047588-1";
  from "m1026488";
  to "d6047588-1_int";
  phases B;
  length 17.9226;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object underground_line {
  name "line_ln81048088-1";
  from "m1108378";
  to "p904451";
  phases A;
  length 22.9774;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln6106511-1";
  from "196-36167";
  to "l3011298";
  phases ABC;
  length 267.5649;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5895780-3";
  from "d5895780-3_int";
  to "l2991914";
  phases ABC;
  length 184.0328;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5473436-1";
  from "m1142828";
  to "l2674047";
  phases ABC;
  length 1.0000;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5473436-2";
  from "l2674047";
  to "l2692655";
  phases ABC;
  length 199.6458;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5513564-1";
  from "r20185";
  to "d5513564-1_int";
  phases ABC;
  length 69.8190;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6140776-1";
  from "m1026769";
  to "d6140776-1_int";
  phases A;
  length 22.6752;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5829253-1";
  from "m1027038";
  to "l2731712";
  phases B;
  length 195.1298;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5594151-1";
  from "m1108483";
  to "m1108486";
  phases A;
  length 104.2096;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln247171";
  from "f739844";
  to "l0247171";
  phases B;
  length 100.0018;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5533786-1";
  from "m1142865";
  to "l3030197";
  phases ABC;
  length 201.9400;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5744323-1";
  from "m1089094";
  to "m1069147";
  phases C;
  length 200.7624;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5472394-1";
  from "m1026708";
  to "m1026709";
  phases ABC;
  length 2.4013;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5927382-1";
  from "m1209782";
  to "l3217056";
  phases A;
  length 241.7269;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5562918-1";
  from "m1108262";
  to "m1108261";
  phases B;
  length 14.9991;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5863746-1";
  from "m1009770";
  to "m1009771";
  phases B;
  length 28.1833;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5532788-3";
  from "n1140822";
  to "l2935560";
  phases C;
  length 147.2685;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5958705-1";
  from "e182726";
  to "l2766744";
  phases B;
  length 245.6107;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5895793-1";
  from "l3104136";
  to "l2822872";
  phases ABC;
  length 467.6506;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6169248-1";
  from "l2879070";
  to "l3216345";
  phases ABC;
  length 292.9872;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5503546-1";
  from "m1125994";
  to "l2730149";
  phases ABC;
  length 72.7056;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1";
}
object overhead_line {
  name "line_ln6198028-1";
  from "m1069524";
  to "l2820533";
  phases A;
  length 200.0026;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5532788-2";
  from "m1026706";
  to "n1140822";
  phases C;
  length 36.5058;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5650219-1";
  from "m1026700";
  to "m1026706";
  phases ABC;
  length 280.5179;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5715017-1";
  from "m1108350";
  to "l3198356";
  phases C;
  length 227.4784;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5473449-1";
  from "l2936279";
  to "l3179678";
  phases ABC;
  length 333.6892;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6230793-1";
  from "m1209748";
  to "l3142099";
  phases B;
  length 263.3483;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5895803-1";
  from "m1069550";
  to "m1069544";
  phases B;
  length 305.0513;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6108144-1";
  from "m1026795";
  to "m1026786";
  phases ABC;
  length 242.0151;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5986928-1";
  from "l2991910";
  to "l2879072";
  phases B;
  length 148.4604;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5744358-1";
  from "m1026703";
  to "l2973166";
  phases C;
  length 239.6044;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5593221-1";
  from "m1069484";
  to "l2785517";
  phases C;
  length 408.6008;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_acsr_ln6108135-1";
}
object overhead_line {
  name "line_ln6344714-1";
  from "m1010008";
  to "m1010007";
  phases A;
  length 7.4661;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln247160";
  from "f739841";
  to "l0247160";
  phases B;
  length 100.0018;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5653460-6";
  from "m3768670";
  to "l3235254";
  phases ABC;
  length 243.8397;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5653460-5";
  from "l3216345";
  to "m3768670";
  phases ABC;
  length 248.7078;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6129680-2";
  from "m1047521";
  to "n1136665";
  phases A;
  length 36.8297;
  continuous_rating_A 300.00;
  emergency_rating_A 300.00;
  configuration "lcon_1ph-2/0_acsrxx2_acsr_ln6129680-2";
}
object overhead_line {
  name "line_ln6047566-1";
  from "l2673313";
  to "m1027011";
  phases ABC;
  length 214.8971;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln5798823-1";
  from "m1142808";
  to "l3160868";
  phases B;
  length 301.2189;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln247162";
  from "f739842";
  to "l0247162";
  phases B;
  length 100.0018;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6129680-3";
  from "n1136665";
  to "l2685809";
  phases A;
  length 98.1724;
  continuous_rating_A 300.00;
  emergency_rating_A 300.00;
  configuration "lcon_1ph-2/0_acsrxx2_acsr_ln6129680-2";
}
object overhead_line {
  name "line_ln5859996-1";
  from "m1069464";
  to "p873787";
  phases B;
  length 20.4582;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5896831-1";
  from "m1142799";
  to "m1142798";
  phases B;
  length 330.6454;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6230695-1";
  from "m1108486";
  to "l3067447";
  phases A;
  length 46.3110;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object underground_line {
  name "line_ln8976560-3";
  from "221-703009";
  to "l3150961";
  phases C;
  length 111.5377;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln8976560-2";
  from "m1125943";
  to "221-703009";
  phases C;
  length 17.0737;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6496337-2";
  from "m3021569";
  to "l3315860";
  phases B;
  length 520.0065;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5473414-1";
  from "m1209814";
  to "m1209811";
  phases ABC;
  length 350.8879;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln5712475-1";
  from "m1069417";
  to "p901910";
  phases B;
  length 14.1568;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2";
}
object overhead_line {
  name "line_ln5970852-1";
  from "m1069311";
  to "m1069312";
  phases C;
  length 86.8484;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6229794-1";
  from "l2673310";
  to "l3104121";
  phases A;
  length 258.0828;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5805767-1";
  from "l3198356";
  to "m1108345";
  phases C;
  length 199.7032;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6258530-1";
  from "m1166356";
  to "l2727019";
  phases A;
  length 201.1941;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5803270-3";
  from "n1139544";
  to "l2897776";
  phases C;
  length 87.2802;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5895812-1";
  from "m1069382";
  to "l2822877";
  phases ABC;
  length 127.0749;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5818176-1";
  from "l2673322";
  to "l2859391";
  phases B;
  length 162.0054;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5803270-2";
  from "m1069225";
  to "n1139544";
  phases C;
  length 40.0911;
  continuous_rating_C 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6047575-2";
  from "m1047566";
  to "n1137995";
  phases A;
  length 19.9976;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln2000903-1";
  from "m2000902";
  to "m2000903";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6018333-1";
  from "m1209751";
  to "m1209750";
  phases B;
  length 12.6317;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6047575-3";
  from "n1137995";
  to "l3141401";
  phases A;
  length 83.9911;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5508630-1";
  from "m1166376";
  to "l2842384";
  phases ABC;
  length 17.2148;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6170291-1";
  from "l2711224";
  to "m1125905";
  phases B;
  length 223.6254;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln5866266-1";
  from "l3067506";
  to "m1166386";
  phases C;
  length 174.8935;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object underground_line {
  name "line_ln81018876-1";
  from "m1069312";
  to "p873801";
  phases C;
  length 23.1129;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5956501-1";
  from "m1047299";
  to "l3104157";
  phases C;
  length 180.6118;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6103924-1";
  from "m1089203";
  to "p895087";
  phases A;
  length 20.8941;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6229804-1";
  from "l2860488";
  to "m1026308";
  phases B;
  length 175.7216;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln6286109-1";
  from "m1125960";
  to "m1125962";
  phases ABC;
  length 41.2730;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5865247-1";
  from "m1026704";
  to "l2991915";
  phases B;
  length 180.3061;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6201702-2";
  from "n1147866";
  to "m1026713";
  phases A;
  length 103.1210;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object underground_line {
  name "line_ln81354563-2";
  from "m3763624";
  to "p1121283";
  phases C;
  length 32.6912;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6380819-1";
  from "m1047471";
  to "l2879077";
  phases B;
  length 313.2593;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5744336-1";
  from "m1027013";
  to "m1027023";
  phases ABC;
  length 323.5768;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln6413568-1";
  from "m1069500";
  to "p827549";
  phases A;
  length 15.0020;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6987572-4";
  from "m1047490";
  to "p1164481";
  phases A;
  length 119.4688;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6106657-1";
  from "m1069481";
  to "l2745848";
  phases ABC;
  length 88.1582;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6163394-1";
  from "m1008753";
  to "m1026307";
  phases B;
  length 969.2685;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object underground_line {
  name "line_ln8979249-2";
  from "221-311609";
  to "l2915542";
  phases ABC;
  length 136.5795;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object overhead_line {
  name "line_ln5502549-1";
  from "m1009763";
  to "l2673322";
  phases B;
  length 105.5650;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6352702-1";
  from "m1069438";
  to "p827575";
  phases C;
  length 32.9881;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object underground_line {
  name "line_ln8979249-1";
  from "p850072";
  to "221-311609";
  phases ABC;
  length 13.3277;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object overhead_line {
  name "line_ln2000707-1";
  from "m2000706";
  to "m2000707";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5531956-1";
  from "l2748143";
  to "l3251854";
  phases A;
  length 220.0043;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2001010-1";
  from "m2001009";
  to "m2001010";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6228304-1";
  from "m1069595";
  to "l2916619";
  phases B;
  length 164.2862;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6411369-1";
  from "l2785518";
  to "l2766717";
  phases C;
  length 250.5038;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5472363-1";
  from "m1047433";
  to "m1047434";
  phases A;
  length 300.1040;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5532753-1";
  from "l3122821";
  to "m1047486";
  phases ABC;
  length 452.4772;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5761784-1";
  from "m1069498";
  to "m1069499";
  phases ABC;
  length 322.3332;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6170336-1";
  from "m1166358";
  to "l3030205";
  phases C;
  length 201.8194;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6106559-1";
  from "m1069640";
  to "l2804269";
  phases B;
  length 331.8467;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6199528-1";
  from "m1047358";
  to "l3197644";
  phases A;
  length 67.3661;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6290219-1";
  from "m1026387";
  to "l3104132";
  phases A;
  length 232.5075;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6879074-1";
  from "m1026960";
  to "m3729981";
  phases A;
  length 85.0017;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6229817-1";
  from "m1069544";
  to "l2804272";
  phases B;
  length 51.7375;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2";
}
object overhead_line {
  name "line_ln5774486-1";
  from "m1026820";
  to "l3141403";
  phases A;
  length 194.3361;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6048626-1";
  from "m1142868";
  to "m1142869";
  phases ABC;
  length 177.0420;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5593234-1";
  from "m1089115";
  to "m1089112";
  phases ABC;
  length 300.2142;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6350538-1";
  from "m1026950";
  to "m1026954";
  phases ABC;
  length 345.7996;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln5861084-1";
  from "m1125968";
  to "p895107";
  phases C;
  length 27.7286;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5472350-1";
  from "m1069154";
  to "l3104120";
  phases B;
  length 210.7461;
  continuous_rating_B 150.00;
  emergency_rating_B 150.00;
  configuration "lcon_1ph-x4_wpalx2_acsr_ln5472350-1";
}
object overhead_line {
  name "line_ln5532740-1";
  from "m1089170";
  to "l3029497";
  phases C;
  length 155.3889;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6017282-1";
  from "m1009840";
  to "l3216338";
  phases B;
  length 305.4884;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6108131-1";
  from "l2916608";
  to "m1027002";
  phases ABC;
  length 284.0114;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln6506314-2";
  from "l2767408";
  to "l3217053";
  phases C;
  length 148.7899;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6320329-1";
  from "l3048206";
  to "m1069156";
  phases ABC;
  length 196.5037;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6201670-1";
  from "l3160863";
  to "l2730108";
  phases C;
  length 1019.5735;
  continuous_rating_C 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6259989-1";
  from "r18241";
  to "m1047763";
  phases ABC;
  length 226.5448;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1";
}
object overhead_line {
  name "line_ln5835175-1";
  from "m1047453";
  to "l2785547";
  phases B;
  length 252.7827;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5894312-1";
  from "l2879075";
  to "l3251830";
  phases A;
  length 195.0680;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5865225-1";
  from "m1009824";
  to "l2822857";
  phases B;
  length 175.9867;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5502527-1";
  from "m1047796";
  to "l3010562";
  phases B;
  length 400.9465;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5716232-1";
  from "e182731";
  to "m1026327";
  phases B;
  length 141.6508;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln2001308-1";
  from "m2001307";
  to "m2001308";
  phases A;
  length 158.2410;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5746548-1";
  from "e182732";
  to "m1026760";
  phases ABC;
  length 30.1199;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5985339-1";
  from "p827534";
  to "m1069130";
  phases A;
  length 16.2540;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6260002-1";
  from "m1026810";
  to "l2914324";
  phases A;
  length 444.6374;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6505944-3";
  from "n1138595";
  to "m3036167";
  phases ABC;
  length 386.8466;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6505944-2";
  from "p827563";
  to "n1138595";
  phases ABC;
  length 22.0368;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5985339-2";
  from "m1069130";
  to "l3085396";
  phases A;
  length 258.4895;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6169257-1";
  from "m1026861";
  to "m1026858";
  phases ABC;
  length 534.6030;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5684911-1";
  from "m1142815";
  to "m1142814";
  phases ABC;
  length 483.6996;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5835140-1";
  from "l2879073";
  to "m1069205";
  phases ABC;
  length 205.1479;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5472385-1";
  from "m1069567";
  to "l2691966";
  phases B;
  length 269.1875;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5804837-1";
  from "m1026492";
  to "l3048231";
  phases B;
  length 175.8624;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6078692-1";
  from "m1209822";
  to "m1209823";
  phases C;
  length 186.9556;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5803302-1";
  from "m1010003";
  to "l2989571";
  phases A;
  length 195.0036;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5683829-1";
  from "m1026394";
  to "m1026393";
  phases A;
  length 141.9823;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object overhead_line {
  name "line_ln6163946-1";
  from "p873787";
  to "m1069463";
  phases B;
  length 48.4688;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6138616-1";
  from "m1009763";
  to "l2766730";
  phases B;
  length 81.6764;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5924697-1";
  from "m1069174";
  to "l2841630";
  phases C;
  length 306.0839;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6290228-2";
  from "m1069514";
  to "n1136657";
  phases ABC;
  length 40.1736;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5831676-1";
  from "m1069600";
  to "l3102793";
  phases B;
  length 190.0039;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5803257-1";
  from "m1026705";
  to "l2710532";
  phases C;
  length 114.9691;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6436903-4";
  from "m3037453";
  to "l2785546";
  phases A;
  length 11.2276;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6290228-5";
  from "r42246";
  to "l2691967";
  phases ABC;
  length 139.2694;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5562936-1";
  from "m1026377";
  to "m1026378";
  phases A;
  length 190.5080;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln6290228-6";
  from "n1136657";
  to "d6290228-6_int";
  phases ABC;
  length 174.6546;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6290228-7";
  from "q16642_cap";
  to "r42246";
  phases ABC;
  length 14.8985;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6409778-1";
  from "l2898495";
  to "l2952003";
  phases ABC;
  length 461.4983;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5776672-1";
  from "p827574";
  to "l3160123";
  phases A;
  length 199.9054;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6108153-1";
  from "l3178976";
  to "m1026779";
  phases A;
  length 297.1415;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5472376-1";
  from "l2879081";
  to "m1026682";
  phases A;
  length 184.4766;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6049824-1";
  from "m1069461";
  to "p827574";
  phases A;
  length 28.5011;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6199515-1";
  from "m1047828";
  to "l2954346";
  phases B;
  length 66.9516;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5985365-1";
  from "m1166407";
  to "l2952007";
  phases C;
  length 493.7614;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6077784-1";
  from "l2822871";
  to "m1026872";
  phases ABC;
  length 197.3280;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6047607-1";
  from "l2785547";
  to "m1047457";
  phases B;
  length 129.0990;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6047584-1";
  from "m1047345";
  to "l2991922";
  phases ABC;
  length 179.2266;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5861005-3";
  from "q1301";
  to "l3160872";
  phases ABC;
  length 46.3517;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6200442-1";
  from "m1166391";
  to "m1166394";
  phases C;
  length 283.3152;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5861005-2";
  from "196-31070";
  to "d5861005-2_int";
  phases ABC;
  length 20.1477;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5837361-8";
  from "n1147867";
  to "d5837361-8_int";
  phases ABC;
  length 19.4115;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5653486-1";
  from "l2991933";
  to "l3122837";
  phases C;
  length 273.2112;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6077807-1";
  from "m1027027";
  to "l2766746";
  phases C;
  length 384.5248;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5714055-1";
  from "m1047344";
  to "l2897772";
  phases A;
  length 232.9739;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6017299-1";
  from "m1069184";
  to "m1069175";
  phases ABC;
  length 209.5725;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5799561-2";
  from "l3081380";
  to "d5799561-2_int";
  phases ABC;
  length 302.2386;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5799561-1";
  from "m1142843";
  to "l3081380";
  phases ABC;
  length 362.8315;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5837361-7";
  from "m1069456";
  to "n1147867";
  phases ABC;
  length 74.3786;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6326450-1";
  from "e184626";
  to "m1166377";
  phases ABC;
  length 33.8515;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6134414-1";
  from "p895089";
  to "l3235242";
  phases C;
  length 198.5175;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5654470-1";
  from "m1142826";
  to "m1125940";
  phases B;
  length 940.4781;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln2000400-1";
  from "m2000300";
  to "m2000400";
  phases ABC;
  length 473.3359;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5745355-1";
  from "l2786266";
  to "m1166375";
  phases ABC;
  length 113.4030;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5683807-1";
  from "m1047718";
  to "m1047721";
  phases A;
  length 178.6688;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5744327-1";
  from "m1047834";
  to "l3197624";
  phases B;
  length 308.9164;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6320338-1";
  from "m1026920";
  to "l2729408";
  phases B;
  length 79.5177;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6195664-1";
  from "m1047420";
  to "m1047419";
  phases A;
  length 41.3841;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5563942-5";
  from "q16483_cap";
  to "r42247";
  phases ABC;
  length 17.2559;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6025724-2";
  from "m1047580";
  to "n1136672";
  phases C;
  length 34.7416;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6376708-1";
  from "p895102";
  to "m1125978";
  phases B;
  length 32.5577;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5756001-1";
  from "m1047314";
  to "m1047311";
  phases A;
  length 73.2233;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6290206-1";
  from "m1108368";
  to "l2897770";
  phases C;
  length 230.9207;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6138593-1";
  from "l2748125";
  to "l2673303";
  phases C;
  length 176.9752;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6350543-1";
  from "m1026662";
  to "l2673319";
  phases ABC;
  length 468.6889;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6256144-4";
  from "l2804249";
  to "n1139547";
  phases ABC;
  length 232.9687;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5591284-1";
  from "l2673319";
  to "m1026658";
  phases ABC;
  length 109.2111;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5745257-1";
  from "m1125976";
  to "m1125987";
  phases ABC;
  length 567.3490;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5591284-2";
  from "m1026658";
  to "m1026655";
  phases ABC;
  length 234.2701;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6256144-3";
  from "n1139547";
  to "l2688693";
  phases ABC;
  length 278.9613;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6256144-1";
  from "l2688693";
  to "l2688692";
  phases ABC;
  length 128.5419;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6201702-3";
  from "p827560";
  to "n1147866";
  phases A;
  length 45.3790;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5624381-1";
  from "m1166355";
  to "l2805035";
  phases A;
  length 214.1172;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5589096-1";
  from "m1166375";
  to "p895080";
  phases A;
  length 32.0267;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6292614-1";
  from "m1142832";
  to "p829962";
  phases C;
  length 15.0480;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6047562-1";
  from "m1047777";
  to "m1047780";
  phases B;
  length 300.3185;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6229785-1";
  from "m1008733";
  to "l3216339";
  phases B;
  length 272.3542;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6230797-1";
  from "l3082988";
  to "m1149225";
  phases B;
  length 226.8622;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5502540-1";
  from "m1026324";
  to "m1026323";
  phases B;
  length 182.4111;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5621857-3";
  from "n1140517";
  to "l3157718";
  phases A;
  length 332.1891;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6170256-1";
  from "l3067478";
  to "m1125994";
  phases ABC;
  length 343.4079;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6048635-1";
  from "m1209763";
  to "l2936275";
  phases B;
  length 344.8887;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5956469-1";
  from "l2972704";
  to "l3263051";
  phases C;
  length 174.5431;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5621857-2";
  from "p901934";
  to "n1140517";
  phases A;
  length 46.9385;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5653464-1";
  from "m1026308";
  to "l2991918";
  phases B;
  length 61.5756;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6255312-1";
  from "m1026812";
  to "l3122847";
  phases A;
  length 284.7762;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6379450-3";
  from "n1147865";
  to "l2895489";
  phases A;
  length 395.5891;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5987956-1";
  from "m1209750";
  to "l3086075";
  phases B;
  length 378.4480;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6138603-1";
  from "m1026946";
  to "m1026940";
  phases B;
  length 421.8248;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5714042-1";
  from "m1047824";
  to "l3122810";
  phases B;
  length 256.2427;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6108140-2";
  from "m1026662";
  to "n1141473";
  phases A;
  length 45.6950;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6379450-2";
  from "m1027055";
  to "n1147865";
  phases A;
  length 55.0375;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6108140-3";
  from "n1141473";
  to "l3216350";
  phases A;
  length 135.3309;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6411387-1";
  from "m1047521";
  to "l2954353";
  phases A;
  length 38.9741;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5563942-3";
  from "r42247";
  to "m1149233";
  phases ABC;
  length 130.4106;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5563942-4";
  from "m1149235";
  to "d5563942-4_int";
  phases ABC;
  length 102.1454;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5472341-1";
  from "m1026472";
  to "d5472341-1_int";
  phases B;
  length 20.6874;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5835127-1";
  from "m1027001";
  to "m1027004";
  phases B;
  length 301.3991;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5957493-1";
  from "m1125917";
  to "m1125914";
  phases ABC;
  length 298.4077;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5833631-1";
  from "m1108350";
  to "m1108360";
  phases C;
  length 780.1513;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6047571-1";
  from "l2691950";
  to "l2916609";
  phases C;
  length 232.8578;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6199524-1";
  from "m1026330";
  to "l2785526";
  phases B;
  length 356.1950;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6229798-1";
  from "m1047777";
  to "l3178975";
  phases B;
  length 1797.7018;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2000907-1";
  from "m2000906";
  to "m2000907";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6350556-2";
  from "m1069517";
  to "n1136367";
  phases ABC;
  length 94.1440;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6350556-3";
  from "n1136367";
  to "m1069515";
  phases ABC;
  length 126.3092;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object underground_line {
  name "line_ln6061820-1";
  from "m1108395";
  to "m1108410";
  phases B;
  length 606.4178;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln5774460-1";
  from "l3122820";
  to "l3141398";
  phases A;
  length 194.9141;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5926332-1";
  from "m1047457";
  to "l3139086";
  phases B;
  length 219.9450;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2000413-1";
  from "m2000412";
  to "m2000413";
  phases A;
  length 158.2410;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln6261021-1";
  from "m1209787";
  to "l2823611";
  phases ABC;
  length 407.9919;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6229808-1";
  from "m1026335";
  to "l2804259";
  phases A;
  length 229.2872;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6320325-1";
  from "m1047723";
  to "m1047729";
  phases A;
  length 303.1931;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6260019-1";
  from "l2841626";
  to "l3235266";
  phases ABC;
  length 306.9210;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5774495-1";
  from "l2991939";
  to "l3216367";
  phases ABC;
  length 307.6024;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5895767-1";
  from "l3141389";
  to "l2860477";
  phases A;
  length 248.9239;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6290215-1";
  from "m1026780";
  to "m1026774";
  phases ABC;
  length 351.2972;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2001014-1";
  from "m2001013";
  to "m2001014";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5562927-1";
  from "m1047442";
  to "m1047444";
  phases B;
  length 225.8227;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_acsr_ln6047568-1";
}
object overhead_line {
  name "line_ln5866235-1";
  from "m1108257";
  to "l3142078";
  phases B;
  length 1436.0981;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6258463-1";
  from "m1149249";
  to "m1142880";
  phases C;
  length 761.7876;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5804811-1";
  from "l3029510";
  to "l2729409";
  phases B;
  length 354.8149;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6025724-5";
  from "n1136672";
  to "l3253995";
  phases C;
  length 39.9043;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6077771-1";
  from "m1009824";
  to "l2954338";
  phases B;
  length 100.7729;
  continuous_rating_B 150.00;
  emergency_rating_B 150.00;
  configuration "lcon_1ph-x4_wpalx1/0_tpx_ln6077771-1";
}
object overhead_line {
  name "line_ln6259998-2";
  from "m1026795";
  to "n1140522";
  phases C;
  length 44.4808;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6411365-1";
  from "l2822861";
  to "l2841616";
  phases A;
  length 676.6898;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6259998-3";
  from "n1140522";
  to "l2822870";
  phases C;
  length 51.6835;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5472367-1";
  from "m1047318";
  to "l2841637";
  phases C;
  length 240.2973;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5593230-1";
  from "m1069393";
  to "m1069408";
  phases B;
  length 229.0135;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6349988-1";
  from "l2821010";
  to "m1026773";
  phases A;
  length 357.6030;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6199546-1";
  from "m1069530";
  to "m1069526";
  phases B;
  length 87.7749;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6017286-1";
  from "l2785512";
  to "m1047813";
  phases B;
  length 386.9712;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6350534-1";
  from "m1047374";
  to "l2879065";
  phases B;
  length 392.8853;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5623397-1";
  from "m1047755";
  to "m1047751";
  phases A;
  length 240.3686;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5956456-1";
  from "m1026990";
  to "m1027001";
  phases B;
  length 836.1773;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object underground_line {
  name "line_ln8940662-1";
  from "m1209774";
  to "221-242079";
  phases ABC;
  length 14.2225;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object overhead_line {
  name "line_ln2001210-1";
  from "m2001209";
  to "m2001210";
  phases C;
  length 158.2410;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6228396-1";
  from "l2916619";
  to "l2727008";
  phases B;
  length 314.2821;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5926310-3";
  from "n1140817";
  to "l3235258";
  phases ABC;
  length 51.8068;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln6411378-1";
  from "l2897776";
  to "l3254215";
  phases C;
  length 476.7861;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6437757-1";
  from "m1047486";
  to "l3177665";
  phases A;
  length 59.9998;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx4_acsr_ln5589097-1";
}
object overhead_line {
  name "line_ln2001001-1";
  from "m2001000";
  to "m2001001";
  phases B;
  length 158.2410;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5926310-2";
  from "m1026744";
  to "n1140817";
  phases ABC;
  length 96.9061;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln6259985-1";
  from "l2841619";
  to "l2785515";
  phases C;
  length 382.1333;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5472354-1";
  from "m1027039";
  to "m1027043";
  phases ABC;
  length 88.7435;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln6274208-2";
  from "l2896685";
  to "m1089185";
  phases ABC;
  length 78.8412;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6048524-1";
  from "l2767343";
  to "l2804957";
  phases C;
  length 221.4492;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6274208-1";
  from "m1108395";
  to "l2896685";
  phases ABC;
  length 310.8436;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5623407-1";
  from "m1026339";
  to "l3029507";
  phases B;
  length 289.7657;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6506310-2";
  from "m1125988";
  to "l2767340";
  phases ABC;
  length 236.9386;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln6199511-1";
  from "l2897767";
  to "l3254208";
  phases C;
  length 426.8360;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5622467-1";
  from "m1186061";
  to "l3139366";
  phases ABC;
  length 461.4731;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln6407206-1";
  from "p895113";
  to "l2711225";
  phases C;
  length 225.9410;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5683816-1";
  from "m1047699";
  to "l2935554";
  phases ABC;
  length 263.1670;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln5865229-1";
  from "m1026987";
  to "m1026990";
  phases B;
  length 187.1885;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5531195-1";
  from "m1108298";
  to "196-36167";
  phases ABC;
  length 128.8320;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5927297-1";
  from "l2842330";
  to "l3086002";
  phases C;
  length 187.4795;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5622467-4";
  from "l3139366";
  to "m4362177";
  phases ABC;
  length 379.2921;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1";
}
object overhead_line {
  name "line_ln6350569-1";
  from "m1047809";
  to "m1047812";
  phases B;
  length 267.2634;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln5989332-1";
  from "p829978";
  to "l2992656";
  phases A;
  length 181.9170;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln6014135-1";
  from "m1047312";
  to "p893163";
  phases A;
  length 13.5982;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln5744371-1";
  from "m1026890";
  to "l2954357";
  phases A;
  length 168.5549;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5986919-1";
  from "l2954339";
  to "l3048200";
  phases B;
  length 205.8740;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5652983-1";
  from "m1026773";
  to "m1026777";
  phases A;
  length 101.2405;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5472389-1";
  from "l3254230";
  to "m1047711";
  phases A;
  length 310.5554;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6078768-1";
  from "m1125914";
  to "l2917328";
  phases ABC;
  length 137.8006;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5534970-1";
  from "l2841633";
  to "d5534970-1_int";
  phases ABC;
  length 349.6192;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6505940-2";
  from "m1047786";
  to "l3048207";
  phases B;
  length 228.0485;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5717630-1";
  from "m1166393";
  to "m1166395";
  phases C;
  length 215.3888;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object triplex_line {
  name "tpx_tpx355777b0";
  from "x3085398b";
  to "sx3085398b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx328365b0";
  from "x3179646b";
  to "sx3179646b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337713c0";
  from "x2766716c";
  to "sx2766716c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339008b0";
  from "x3122835b";
  to "sx3122835b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138573a0";
  from "x3235253a";
  to "sx3235253a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302412a0";
  from "x3048210a";
  to "sx3048210a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391738b0";
  from "x3104115b";
  to "sx3104115b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225533703c0";
  from "x2925506c";
  to "sx2925506c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224500658a0";
  from "x3784018a";
  to "sx3784018a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21400215b0";
  from "x3048231b";
  to "sx3048231b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx274999c0";
  from "x2935550c";
  to "sx2935550c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338984a0";
  from "x2748144a";
  to "sx2748144a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308727b0";
  from "x3233413b";
  to "sx3233413b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338962c0";
  from "x2748125c";
  to "sx2748125c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339019a0";
  from "x3160114a";
  to "sx3160114a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2223878647b0";
  from "x3448661b";
  to "sx3448661b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2212168874c0";
  from "x2729207c";
  to "sx2729207c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260577c0";
  from "x2767341c";
  to "sx2767341c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293673a0";
  from "x3122827a";
  to "sx3122827a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21398815a0";
  from "x3216351a";
  to "sx3216351a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138586c0";
  from "x2860487c";
  to "sx2860487c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228446184a0";
  from "x3159645a";
  to "sx3159645a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx223661c0";
  from "x2730108c";
  to "sx2730108c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338897a0";
  from "x2973154a";
  to "sx2973154a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138562a0";
  from "x2673310a";
  to "sx2673310a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000711b0";
  from "x2000711b";
  to "sx2000711b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302676a0";
  from "x2710519a";
  to "sx2710519a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294812a0";
  from "x3120502a";
  to "sx3120502a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399112c0";
  from "x3254217c";
  to "sx3254217c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323400b0";
  from "x2691943b";
  to "sx2691943b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21386771b0";
  from "x2897807b";
  to "sx2897807b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356008a0";
  from "x3197618a";
  to "sx3197618a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260640c0";
  from "x3179673c";
  to "sx3179673c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308716b0";
  from "x2690187b";
  to "sx2690187b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000406a0";
  from "x2000406a";
  to "sx2000406a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21249647b0";
  from "x2955055b";
  to "sx2955055b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001208c0";
  from "x2001208c";
  to "sx2001208c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337700b0";
  from "x2766722b";
  to "sx2766722b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192994a0";
  from "x2858166a";
  to "sx2858166a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28121368a0";
  from "x2748143a";
  to "sx2748143a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx251862c0";
  from "x3254873c";
  to "sx3254873c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138718c0";
  from "x3104134c";
  to "sx3104134c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225901711a0";
  from "x3195327a";
  to "sx3195327a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28129466c0";
  from "x3011293c";
  to "sx3011293c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356795c0";
  from "x2842330c";
  to "sx2842330c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355600b0";
  from "x2691938b";
  to "sx2691938b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx207287b0";
  from "x2711234b";
  to "sx2711234b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138466c0";
  from "x2973144c";
  to "sx2973144c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260479a0";
  from "x2955074a";
  to "sx2955074a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338997b0";
  from "x2860499b";
  to "sx2860499b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001315a0";
  from "x2001315a";
  to "sx2001315a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337628c0";
  from "x2897770c";
  to "sx2897770c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224387113a0";
  from "x3728042a";
  to "sx3728042a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28127319b0";
  from "x2766744b";
  to "sx2766744b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21243817a0";
  from "x2955076a";
  to "sx2955076a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21386442c0";
  from "x3179637c";
  to "sx3179637c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302510c0";
  from "x3178980c";
  to "sx3178980c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28129923c0";
  from "x3123509c";
  to "sx3123509c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337692b0";
  from "x2879061b";
  to "sx2879061b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260520b0";
  from "x3254915b";
  to "sx3254915b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx351020c0";
  from "x3045895c";
  to "sx3045895c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226194419c0";
  from "x3214071c";
  to "sx3214071c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx310569a0";
  from "x3197639a";
  to "sx3197639a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355779c0";
  from "x3122817c";
  to "sx3122817c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337722a0";
  from "x2973157a";
  to "sx2973157a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323237b0";
  from "x3048199b";
  to "sx3048199b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28127372a0";
  from "x2804259a";
  to "sx2804259a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338899c0";
  from "x3122814c";
  to "sx3122814c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193345a0";
  from "x2876797a";
  to "sx2876797a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391749b0";
  from "x2991918b";
  to "sx2991918b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28129466b0";
  from "x3011293b";
  to "sx3011293b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302469a0";
  from "x3104132a";
  to "sx3104132a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138379c0";
  from "x2691951c";
  to "sx2691951c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2221108404c0";
  from "x1108404c";
  to "sx1108404c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx274988c0";
  from "x3085394c";
  to "sx3085394c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338973a0";
  from "x2748157a";
  to "sx2748157a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001304a0";
  from "x2001304a";
  to "sx2001304a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138684a0";
  from "x3085396a";
  to "sx3085396a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293609c0";
  from "x2785515c";
  to "sx2785515c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356805a0";
  from "x3195321a";
  to "sx3195321a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226197070a0";
  from "x2933135a";
  to "sx2933135a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260542a0";
  from "x2955078a";
  to "sx2955078a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138342c0";
  from "x2897775c";
  to "sx2897775c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx328363b0";
  from "x2936213b";
  to "sx2936213b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228580047b0";
  from "x3029183b";
  to "sx3029183b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293660b0";
  from "x2916610b";
  to "sx2916610b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138571a0";
  from "x2991913a";
  to "sx2991913a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321855b0";
  from "x2860485b";
  to "sx2860485b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28099529c0";
  from "x3235268c";
  to "sx3235268c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228445756c0";
  from "x2972704c";
  to "sx2972704c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28129466a0";
  from "x3011293a";
  to "sx3011293a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302410a0";
  from "x3104131a";
  to "sx3104131a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000702b0";
  from "x2000702b";
  to "sx2000702b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx274997c0";
  from "x3048228c";
  to "sx3048228c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28118822a0";
  from "x2991920a";
  to "sx2991920a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355842a0";
  from "x2876813a";
  to "sx2876813a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308725b0";
  from "x2802480b";
  to "sx2802480b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338960c0";
  from "x2897767c";
  to "sx2897767c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260586b0";
  from "x3048887b";
  to "sx3048887b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138560a0";
  from "x3104113a";
  to "sx3104113a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000408a0";
  from "x2000408a";
  to "sx2000408a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21381118b0";
  from "x2710530b";
  to "sx2710530b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx223663c0";
  from "x2936216c";
  to "sx2936216c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302674a0";
  from "x2673321a";
  to "sx2673321a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx218475a0";
  from "x3217057a";
  to "sx3217057a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000713b0";
  from "x2000713b";
  to "sx2000713b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355590b0";
  from "x2860478b";
  to "sx2860478b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260464a0";
  from "x2730187a";
  to "sx2730187a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337648b0";
  from "x3216367b";
  to "sx3216367b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338982b0";
  from "x2785534b";
  to "sx2785534b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001206c0";
  from "x2001206c";
  to "sx2001206c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260562a0";
  from "x3251799a";
  to "sx3251799a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355768b0";
  from "x2729408b";
  to "sx2729408b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399361b0";
  from "x2691954b";
  to "sx2691954b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337702b0";
  from "x3029504b";
  to "sx3029504b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228622562a0";
  from "x3108449a";
  to "sx3108449a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356797c0";
  from "x2955006c";
  to "sx2955006c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302808c0";
  from "x2841626c";
  to "sx2841626c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000911c0";
  from "x2000911c";
  to "sx2000911c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355602b0";
  from "x3251806b";
  to "sx3251806b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138716c0";
  from "x3254219c";
  to "sx3254219c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21380616a0";
  from "x2879067a";
  to "sx2879067a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227734175b0";
  from "x3102793b";
  to "sx3102793b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138464c0";
  from "x3066801c";
  to "sx3066801c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001313a0";
  from "x2001313a";
  to "sx2001313a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337626c0";
  from "x3216343c";
  to "sx3216343c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302861c0";
  from "x2748133c";
  to "sx2748133c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338995b0";
  from "x3254227b";
  to "sx3254227b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21389761b0";
  from "x2861219b";
  to "sx2861219b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228219458b0";
  from "x3215549b";
  to "sx3215549b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260553c0";
  from "x2711225c";
  to "sx2711225c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337690b0";
  from "x3104127b";
  to "sx3104127b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227447984c0";
  from "x2862616c";
  to "sx2862616c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337724a0";
  from "x2879075a";
  to "sx2879075a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21398563a0";
  from "x3254216a";
  to "sx3254216a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338918a0";
  from "x2897773a";
  to "sx2897773a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx274986c0";
  from "x2822865c";
  to "sx2822865c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260488a0";
  from "x2842379a";
  to "sx2842379a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001302a0";
  from "x2001302a";
  to "sx2001302a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397645a0";
  from "x2860493a";
  to "sx2860493a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001008b0";
  from "x2001008b";
  to "sx2001008b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356807a0";
  from "x2823545a";
  to "sx2823545a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302369b0";
  from "x3197643b";
  to "sx3197643b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260575b0";
  from "x3254869b";
  to "sx3254869b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293522a0";
  from "x2785527a";
  to "sx2785527a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338927a0";
  from "x2972930a";
  to "sx2972930a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226194826a0";
  from "x3232902a";
  to "sx3232902a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356015a0";
  from "x2916599a";
  to "sx2916599a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx392037b0";
  from "x2673320b";
  to "sx2673320b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001215c0";
  from "x2001215c";
  to "sx2001215c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260500b0";
  from "x2711224b";
  to "sx2711224b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2212168870c0";
  from "x2897554c";
  to "sx2897554c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260535c0";
  from "x3067507c";
  to "sx3067507c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193737c0";
  from "x3082981c";
  to "sx3082981c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308723b0";
  from "x3252336b";
  to "sx3252336b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355359b0";
  from "x2766730b";
  to "sx2766730b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293655c0";
  from "x2729414c";
  to "sx2729414c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356814c0";
  from "x2730106c";
  to "sx2730106c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302514a0";
  from "x2973164a";
  to "sx2973164a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226191850a0";
  from "x3270814a";
  to "sx3270814a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx275248b0";
  from "x2805036b";
  to "sx2805036b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx275008c0";
  from "x3235243c";
  to "sx3235243c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302732a0";
  from "x2691953a";
  to "sx2691953a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28148580b0";
  from "x3197636b";
  to "sx3197636b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355773a0";
  from "x2991909a";
  to "sx2991909a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225918936c0";
  from "x2688693c";
  to "sx2688693c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx218473a0";
  from "x3086078a";
  to "sx3086078a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338893a0";
  from "x3197633a";
  to "sx3197633a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302405a0";
  from "x2860489a";
  to "sx2860489a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396331b0";
  from "x3178981b";
  to "sx3178981b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337635c0";
  from "x2822863c";
  to "sx2822863c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21149420a0";
  from "x3178973a";
  to "sx3178973a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337646b0";
  from "x2879063b";
  to "sx2879063b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001204c0";
  from "x2001204c";
  to "sx2001204c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293655b0";
  from "x2729414b";
  to "sx2729414b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397721a0";
  from "x3178976a";
  to "sx3178976a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000402a0";
  from "x2000402a";
  to "sx2000402a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138649a0";
  from "x3048206a";
  to "sx3048206a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21400185a0";
  from "x2935559a";
  to "sx2935559a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193702c0";
  from "x3181545c";
  to "sx3181545c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399826a0";
  from "x3216358a";
  to "sx3216358a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321892c0";
  from "x3235267c";
  to "sx3235267c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356791c0";
  from "x2767343c";
  to "sx2767343c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391991a0";
  from "x3216346a";
  to "sx3216346a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193338a0";
  from "x2876796a";
  to "sx2876796a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21382813a0";
  from "x2748781a";
  to "sx2748781a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226194093a0";
  from "x3157718a";
  to "sx3157718a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001400c0";
  from "x2001400c";
  to "sx2001400c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21386157a0";
  from "x3067447a";
  to "sx3067447a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294843a0";
  from "x3178982a";
  to "sx3178982a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28126875b0";
  from "x3066811b";
  to "sx3066811b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28129399c0";
  from "x2991921c";
  to "sx2991921c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337624c0";
  from "x3066807c";
  to "sx3066807c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138264b0";
  from "x3104125b";
  to "sx3104125b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21482431a0";
  from "x2917359a";
  to "sx2917359a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227921427c0";
  from "x2915542c";
  to "sx2915542c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260513c0";
  from "x2917336c";
  to "sx2917336c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338993b0";
  from "x2804272b";
  to "sx2804272b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001311a0";
  from "x2001311a";
  to "sx2001311a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247160b0";
  from "x0247160b";
  to "sx0247160b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000413a0";
  from "x2000413a";
  to "sx2000413a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293424c0";
  from "x2766750c";
  to "sx2766750c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx346639c0";
  from "x2992556c";
  to "sx2992556c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225668688a0";
  from "x2858175a";
  to "sx2858175a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225700953a0";
  from "x3081380a";
  to "sx3081380a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323233b0";
  from "x3254203b";
  to "sx3254203b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323279b0";
  from "x3235246b";
  to "sx3235246b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321839a0";
  from "x2710516a";
  to "sx2710516a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21469911a0";
  from "x2955047a";
  to "sx2955047a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2223661373a0";
  from "x3312692a";
  to "sx3312692a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000909c0";
  from "x2000909c";
  to "sx2000909c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192926a0";
  from "x2726973a";
  to "sx2726973a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260622c0";
  from "x3198347c";
  to "sx3198347c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339052c0";
  from "x3118855c";
  to "sx3118855c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227921427b0";
  from "x2915542b";
  to "sx2915542b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337659c0";
  from "x3066810c";
  to "sx3066810c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138680a0";
  from "x2710521a";
  to "sx2710521a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228314460c0";
  from "x3253570c";
  to "sx3253570c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227100753a0";
  from "x3189190a";
  to "sx3189190a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28120855a0";
  from "x2673316a";
  to "sx2673316a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001006b0";
  from "x2001006b";
  to "sx2001006b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21470405a0";
  from "x2897801a";
  to "sx2897801a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247184c0";
  from "x2936279c";
  to "sx2936279c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293666c0";
  from "x2710532c";
  to "sx2710532c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356801a0";
  from "x3011229a";
  to "sx3011229a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224237546a0";
  from "x3649300a";
  to "sx3649300a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321859b0";
  from "x3254213b";
  to "sx3254213b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391751b0";
  from "x2860488b";
  to "sx2860488b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192890c0";
  from "x2933120c";
  to "sx2933120c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323248b0";
  from "x3048207b";
  to "sx3048207b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21248901b0";
  from "x2729430b";
  to "sx2729430b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225533531a0";
  from "x2685805a";
  to "sx2685805a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247084b0";
  from "x3254211b";
  to "sx3254211b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21357515a0";
  from "x2710511a";
  to "sx2710511a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356013a0";
  from "x2954348a";
  to "sx2954348a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399508a0";
  from "x3104135a";
  to "sx3104135a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338925a0";
  from "x2973153a";
  to "sx2973153a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001213c0";
  from "x2001213c";
  to "sx2001213c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21400108b0";
  from "x2748139b";
  to "sx2748139b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260555a0";
  from "x3048962a";
  to "sx3048962a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293664b0";
  from "x3207907b";
  to "sx3207907b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391740b0";
  from "x3048200b";
  to "sx3048200b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321848b0";
  from "x3085390b";
  to "sx3085390b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391980a0";
  from "x2691952a";
  to "sx2691952a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294810a0";
  from "x3010585a";
  to "sx3010585a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224237653a0";
  from "x3649302a";
  to "sx3649302a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302678a0";
  from "x3029499a";
  to "sx3029499a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321890c0";
  from "x3104118c";
  to "sx3104118c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226191778c0";
  from "x2820528c";
  to "sx2820528c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337633c0";
  from "x2729406c";
  to "sx2729406c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260457b0";
  from "x3086079b";
  to "sx3086079b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21459629c0";
  from "x2763811c";
  to "sx2763811c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28119958b0";
  from "x2935568b";
  to "sx2935568b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001202c0";
  from "x2001202c";
  to "sx2001202c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000404a0";
  from "x2000404a";
  to "sx2000404a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308721a0";
  from "x2990098a";
  to "sx2990098a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227917122a0";
  from "x2915534a";
  to "sx2915534a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399619c0";
  from "x2991943c";
  to "sx2991943c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247171b0";
  from "x0247171b";
  to "sx0247171b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225533675b0";
  from "x3225319b";
  to "sx3225319b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308710b0";
  from "x2708744b";
  to "sx2708744b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293664a0";
  from "x3207907a";
  to "sx3207907a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356793c0";
  from "x3179608c";
  to "sx3179608c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391993a0";
  from "x3156034a";
  to "sx3156034a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224238167a0";
  from "x3649306a";
  to "sx3649306a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260631a0";
  from "x2786266a";
  to "sx2786266a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225533237b0";
  from "x2798067b";
  to "sx2798067b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294845a0";
  from "x3010563a";
  to "sx3010563a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355437c0";
  from "x2710525c";
  to "sx2710525c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339043c0";
  from "x2804277c";
  to "sx2804277c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21398676a0";
  from "x3066816a";
  to "sx3066816a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396015a0";
  from "x3048211a";
  to "sx3048211a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226196642a0";
  from "x2914324a";
  to "sx2914324a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247105b0";
  from "x2691942b";
  to "sx2691942b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21482279a0";
  from "x2710544a";
  to "sx2710544a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28127681b0";
  from "x2785522b";
  to "sx2785522b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225806974a0";
  from "x2876814a";
  to "sx2876814a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226194421c0";
  from "x3214069c";
  to "sx3214069c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000415a0";
  from "x2000415a";
  to "sx2000415a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227917133c0";
  from "x3047073c";
  to "sx3047073c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260511c0";
  from "x3160878c";
  to "sx3160878c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293422c0";
  from "x3178997c";
  to "sx3178997c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337720a0";
  from "x2841648a";
  to "sx2841648a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321837a0";
  from "x2673312a";
  to "sx2673312a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323235b0";
  from "x3197624b";
  to "sx3197624b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx328367c0";
  from "x3104830c";
  to "sx3104830c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138373c0";
  from "x3029503c";
  to "sx3029503c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225533215c0";
  from "x3097861c";
  to "sx3097861c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226881700a0";
  from "x3251854a";
  to "sx3251854a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260620c0";
  from "x3067506c";
  to "sx3067506c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338949b0";
  from "x3104136b";
  to "sx3104136b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247060a0";
  from "x2991906a";
  to "sx2991906a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396796b0";
  from "x3141397b";
  to "sx3141397b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355840b0";
  from "x2822871b";
  to "sx2822871b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337679a0";
  from "x3010559a";
  to "sx3010559a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138769a0";
  from "x2729411a";
  to "sx2729411a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138262a0";
  from "x3029502a";
  to "sx3029502a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001004b0";
  from "x2001004b";
  to "sx2001004b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337668b0";
  from "x2935549b";
  to "sx2935549b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21459660c0";
  from "x3101194c";
  to "sx3101194c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260568c0";
  from "x2842329c";
  to "sx2842329c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx262075c0";
  from "x3067448c";
  to "sx3067448c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293664c0";
  from "x3207907c";
  to "sx3207907c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356803a0";
  from "x2748780a";
  to "sx2748780a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224230651c0";
  from "x3645810c";
  to "sx3645810c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356810c0";
  from "x3142049c";
  to "sx3142049c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21400253b0";
  from "x2691959b";
  to "sx2691959b";
  phases BS;
  length 50.0009;
  continuous_rating_B 580.00;
  emergency_rating_B 725.00;
  configuration "tcon_750_triplex_12";
}
object triplex_line {
  name "tpx_tpx28150189a0";
  from "x2729412a";
  to "sx2729412a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391753b0";
  from "x2973163b";
  to "sx2973163b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224179616c0";
  from "x3626914c";
  to "sx3626914c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260637c0";
  from "x2842384c";
  to "sx2842384c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323242b0";
  from "x3122810b";
  to "sx3122810b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225571871b0";
  from "x2911069b";
  to "sx2911069b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260602b0";
  from "x2989566b";
  to "sx2989566b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224192013a0";
  from "x3632979a";
  to "sx3632979a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226109079a0";
  from "x2726983a";
  to "sx2726983a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000708b0";
  from "x2000708b";
  to "sx2000708b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001015b0";
  from "x2001015b";
  to "sx2001015b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001211c0";
  from "x2001211c";
  to "sx2001211c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260515a0";
  from "x3160865a";
  to "sx3160865a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338900a0";
  from "x2991908a";
  to "sx2991908a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338924c0";
  from "x3104123c";
  to "sx3104123c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21249674b0";
  from "x2879753b";
  to "sx2879753b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227944551a0";
  from "x3234149a";
  to "sx3234149a";
  phases AS;
  length 50.0009;
  continuous_rating_A 580.00;
  emergency_rating_A 725.00;
  configuration "tcon_750_triplex_12";
}
object triplex_line {
  name "tpx_tpx337699b0";
  from "x2954349b";
  to "sx2954349b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338935b0";
  from "x2973160b";
  to "sx2973160b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx223400157c0";
  from "x3150961c";
  to "sx3150961c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293659c0";
  from "x2935560c";
  to "sx2935560c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337642c0";
  from "x3104154c";
  to "sx3104154c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356011a0";
  from "x3216337a";
  to "sx3216337a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138404c0";
  from "x2841630c";
  to "sx2841630c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337653b0";
  from "x2673308b";
  to "sx2673308b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337709b0";
  from "x2879077b";
  to "sx2879077b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355585b0";
  from "x2766742b";
  to "sx2766742b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21209868a0";
  from "x2710518a";
  to "sx2710518a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138679a0";
  from "x2710520a";
  to "sx2710520a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321884c0";
  from "x2710515c";
  to "sx2710515c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192846b0";
  from "x3139086b";
  to "sx3139086b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000410a0";
  from "x2000410a";
  to "sx2000410a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227896008c0";
  from "x3177881c";
  to "sx3177881c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302508c0";
  from "x2897779c";
  to "sx2897779c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193078a0";
  from "x2764403a";
  to "sx2764403a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21426205b0";
  from "x2731712b";
  to "sx2731712b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391742b0";
  from "x3048201b";
  to "sx3048201b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx207292c0";
  from "x3179682c";
  to "sx3179682c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399326c0";
  from "x2879092c";
  to "sx2879092c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399762a0";
  from "x2879087a";
  to "sx2879087a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323253b0";
  from "x2973152b";
  to "sx2973152b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000904c0";
  from "x2000904c";
  to "sx2000904c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx350993c0";
  from "x3198356c";
  to "sx3198356c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138720a0";
  from "x3254218a";
  to "sx3254218a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138755b0";
  from "x2785520b";
  to "sx2785520b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337688b0";
  from "x3029501b";
  to "sx3029501b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355596b0";
  from "x3178969b";
  to "sx3178969b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323397b0";
  from "x2954346b";
  to "sx2954346b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337631c0";
  from "x3029497c";
  to "sx3029497c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224387053a0";
  from "x3728039a";
  to "sx3728039a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225869139a0";
  from "x3120503a";
  to "sx3120503a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391973c0";
  from "x2673319c";
  to "sx2673319c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21395720c0";
  from "x2860492c";
  to "sx2860492c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391995a0";
  from "x2748140a";
  to "sx2748140a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294787a0";
  from "x3197647a";
  to "sx3197647a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396959a0";
  from "x3197638a";
  to "sx3197638a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28120126c0";
  from "x2814529c";
  to "sx2814529c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226196648a0";
  from "x2820556a";
  to "sx2820556a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx274992c0";
  from "x2804250c";
  to "sx2804250c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28128517c0";
  from "x3048890c";
  to "sx3048890c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323264b0";
  from "x3216344b";
  to "sx3216344b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260517c0";
  from "x2767408c";
  to "sx2767408c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338913b0";
  from "x2804255b";
  to "sx2804255b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224386842a0";
  from "x3727709a";
  to "sx3727709a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355933a0";
  from "x2916598a";
  to "sx2916598a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193361b0";
  from "x3157710b";
  to "sx3157710b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21386143c0";
  from "x3160862c";
  to "sx3160862c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260648a0";
  from "x2898522a";
  to "sx2898522a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138646a0";
  from "x2804251a";
  to "sx2804251a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260581c0";
  from "x3254870c";
  to "sx3254870c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225533337a0";
  from "x2929261a";
  to "sx2929261a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx207290a0";
  from "x2879773a";
  to "sx2879773a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260494b0";
  from "x3068944b";
  to "sx3068944b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302859c0";
  from "x3254215c";
  to "sx3254215c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323275b0";
  from "x3197660b";
  to "sx3197660b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21470122b0";
  from "x2673343b";
  to "sx2673343b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339010b0";
  from "x2691966b";
  to "sx2691966b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21451973b0";
  from "x3010580b";
  to "sx3010580b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx251858c0";
  from "x2861158c";
  to "sx2861158c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339021a0";
  from "x3197652a";
  to "sx3197652a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302813c0";
  from "x3010567c";
  to "sx3010567c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226195333c0";
  from "x2801909c";
  to "sx2801909c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260528c0";
  from "x3217052c";
  to "sx3217052c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337655c0";
  from "x3141396c";
  to "sx3141396c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337666b0";
  from "x3029518b";
  to "sx3029518b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224386592a0";
  from "x3729297a";
  to "sx3729297a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338959c0";
  from "x2954344c";
  to "sx2954344c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001002b0";
  from "x2001002b";
  to "sx2001002b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323418a0";
  from "x2804254a";
  to "sx2804254a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337677a0";
  from "x2785513a";
  to "sx2785513a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293492c0";
  from "x2841637c";
  to "sx2841637c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225673440a0";
  from "x3251807a";
  to "sx3251807a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323244b0";
  from "x2804248b";
  to "sx2804248b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391755b0";
  from "x3104130b";
  to "sx3104130b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193298a0";
  from "x2820533a";
  to "sx2820533a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355432c0";
  from "x3122837c";
  to "sx3122837c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx441854c0";
  from "x2935566c";
  to "sx2935566c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338968c0";
  from "x3178979c";
  to "sx3178979c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001013b0";
  from "x2001013b";
  to "sx2001013b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227921427a0";
  from "x2915542a";
  to "sx2915542a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338933b0";
  from "x3216345b";
  to "sx3216345b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338979b0";
  from "x3066814b";
  to "sx3066814b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx251867c0";
  from "x2861157c";
  to "sx2861157c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323388b0";
  from "x3234185b";
  to "sx3234185b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396815c0";
  from "x3253995c";
  to "sx3253995c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337697b0";
  from "x2804258b";
  to "sx2804258b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355587b0";
  from "x3104114b";
  to "sx3104114b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355944b0";
  from "x3197646b";
  to "sx3197646b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000412a0";
  from "x2000412a";
  to "sx2000412a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302374b0";
  from "x2785526b";
  to "sx2785526b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260502b0";
  from "x2748839b";
  to "sx2748839b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321882c0";
  from "x2916607c";
  to "sx2916607c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323255b0";
  from "x2860484b";
  to "sx2860484b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391744b0";
  from "x2710537b";
  to "sx2710537b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21389831a0";
  from "x2674051a";
  to "sx2674051a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000906c0";
  from "x2000906c";
  to "sx2000906c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21380325b0";
  from "x2674027b";
  to "sx2674027b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227921416a0";
  from "x3065696a";
  to "sx3065696a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228001810a0";
  from "x2859403a";
  to "sx2859403a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323399b0";
  from "x3178974b";
  to "sx3178974b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138753b0";
  from "x2748130b";
  to "sx2748130b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339047a0";
  from "x2973148a";
  to "sx2973148a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21393454b0";
  from "x3179699b";
  to "sx3179699b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138413c0";
  from "x3216347c";
  to "sx3216347c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx275002c0";
  from "x3066806c";
  to "sx3066806c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355598b0";
  from "x2804245b";
  to "sx2804245b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138294b0";
  from "x2785516b";
  to "sx2785516b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293668a0";
  from "x3085403a";
  to "sx3085403a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293657b0";
  from "x3189189b";
  to "sx3189189b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28148060c0";
  from "x2991940c";
  to "sx2991940c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21475841a0";
  from "x2992657a";
  to "sx2992657a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323266b0";
  from "x3197632b";
  to "sx3197632b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138655a0";
  from "x3010556a";
  to "sx3010556a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226101460a0";
  from "x2857591a";
  to "sx2857591a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294789a0";
  from "x2895461a";
  to "sx2895461a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399707a0";
  from "x3141403a";
  to "sx3141403a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339001b0";
  from "x3178988b";
  to "sx3178988b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227944551c0";
  from "x3234149c";
  to "sx3234149c";
  phases CS;
  length 50.0009;
  continuous_rating_C 580.00;
  emergency_rating_C 725.00;
  configuration "tcon_750_triplex_12";
}
object triplex_line {
  name "tpx_tpx392038b0";
  from "x2841634b";
  to "sx2841634b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293655a0";
  from "x2729414a";
  to "sx2729414a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226194280b0";
  from "x3195318b";
  to "sx3195318b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21398536a0";
  from "x2973159a";
  to "sx2973159a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247185b0";
  from "x3179678b";
  to "sx3179678b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx157716b0";
  from "x3179674b";
  to "sx3179674b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302735a0";
  from "x2991923a";
  to "sx2991923a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2223664050b0";
  from "x3315860b";
  to "sx3315860b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323277b0";
  from "x2897800b";
  to "sx2897800b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138644a0";
  from "x3197630a";
  to "sx3197630a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260590b0";
  from "x3216988b";
  to "sx3216988b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355942a0";
  from "x2973165a";
  to "sx2973165a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx351019c0";
  from "x2767414c";
  to "sx2767414c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224387062a0";
  from "x3728040a";
  to "sx3728040a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260481c0";
  from "x2730163c";
  to "sx2730163c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339012b0";
  from "x2973171b";
  to "sx2973171b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260624c0";
  from "x3048946c";
  to "sx3048946c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302637a0";
  from "x2748132a";
  to "sx2748132a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302811c0";
  from "x3160105c";
  to "sx3160105c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338922b0";
  from "x2822866b";
  to "sx2822866b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx441331c0";
  from "x3235254c";
  to "sx3235254c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx251856c0";
  from "x3048888c";
  to "sx3048888c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227944551b0";
  from "x3234149b";
  to "sx3234149b";
  phases BS;
  length 50.0009;
  continuous_rating_B 580.00;
  emergency_rating_B 725.00;
  configuration "tcon_750_triplex_12";
}
object triplex_line {
  name "tpx_tpx337675a0";
  from "x2785514a";
  to "sx2785514a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338957c0";
  from "x2785517c";
  to "sx2785517c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293644a0";
  from "x2729429a";
  to "sx2729429a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224237718a0";
  from "x3649305a";
  to "sx3649305a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293490c0";
  from "x3048230c";
  to "sx3048230c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225940756b0";
  from "x2913406b";
  to "sx2913406b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321860b0";
  from "x2785543b";
  to "sx2785543b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397029a0";
  from "x2673311a";
  to "sx2673311a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396606c0";
  from "x2785525c";
  to "sx2785525c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293519b0";
  from "x3235255b";
  to "sx3235255b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337705b0";
  from "x2785547b";
  to "sx2785547b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323284b0";
  from "x3160113b";
  to "sx3160113b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391757b0";
  from "x2991917b";
  to "sx2991917b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000704b0";
  from "x2000704b";
  to "sx2000704b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260463b0";
  from "x3086075b";
  to "sx3086075b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260474a0";
  from "x2917330a";
  to "sx2917330a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338942a0";
  from "x2822869a";
  to "sx2822869a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338988a0";
  from "x3254231a";
  to "sx3254231a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx251865c0";
  from "x3142050c";
  to "sx3142050c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338966c0";
  from "x3029505c";
  to "sx3029505c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001011b0";
  from "x2001011b";
  to "sx2001011b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338977b0";
  from "x2916620b";
  to "sx2916620b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337716a0";
  from "x2841627a";
  to "sx2841627a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321888c0";
  from "x3235241c";
  to "sx3235241c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321853b0";
  from "x2673313b";
  to "sx2673313b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337695b0";
  from "x2879072b";
  to "sx2879072b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21391242b0";
  from "x2767409b";
  to "sx2767409b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21389962c0";
  from "x2804249c";
  to "sx2804249c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2221108406b0";
  from "x1108406b";
  to "sx1108406b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293681a0";
  from "x3195751a";
  to "sx3195751a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224490448c0";
  from "x3778577c";
  to "sx3778577c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260561c0";
  from "x3104850c";
  to "sx3104850c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356064b0";
  from "x2935556b";
  to "sx2935556b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21389092b0";
  from "x2917328b";
  to "sx2917328b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391986a0";
  from "x2766723a";
  to "sx2766723a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391746b0";
  from "x3085388b";
  to "sx3085388b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138566a0";
  from "x2785519a";
  to "sx2785519a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227895952a0";
  from "x3065665a";
  to "sx3065665a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000715b0";
  from "x2000715b";
  to "sx2000715b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001309a0";
  from "x2001309a";
  to "sx2001309a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21393570c0";
  from "x2674052c";
  to "sx2674052c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356789c0";
  from "x3048937c";
  to "sx3048937c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21385192c0";
  from "x2879062c";
  to "sx2879062c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227731863a0";
  from "x3177665a";
  to "sx3177665a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338931c0";
  from "x2785521c";
  to "sx2785521c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138797b0";
  from "x3198358b";
  to "sx3198358b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21015829a0";
  from "x2822861a";
  to "sx2822861a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338977c0";
  from "x2916620c";
  to "sx2916620c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339049a0";
  from "x2916602a";
  to "sx2916602a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355592b0";
  from "x3254206b";
  to "sx3254206b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138751b0";
  from "x3066818b";
  to "sx3066818b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx275000c0";
  from "x2710509c";
  to "sx2710509c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2221108406a0";
  from "x1108406a";
  to "sx1108406a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2212168866c0";
  from "x2729206c";
  to "sx2729206c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260574c0";
  from "x3123452c";
  to "sx3123452c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247058a0";
  from "x2673315a";
  to "sx2673315a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226194865a0";
  from "x3027122a";
  to "sx3027122a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247036c0";
  from "x3029498c";
  to "sx3029498c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339003b0";
  from "x3066826b";
  to "sx3066826b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355604b0";
  from "x2841624b";
  to "sx2841624b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000913c0";
  from "x2000913c";
  to "sx2000913c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338920a0";
  from "x3197631a";
  to "sx3197631a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338955b0";
  from "x3010560b";
  to "sx3010560b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338944c0";
  from "x3197640c";
  to "sx3197640c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337684a0";
  from "x3159448a";
  to "sx3159448a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21383494b0";
  from "x2954361b";
  to "sx2954361b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21384099c0";
  from "x3215385c";
  to "sx3215385c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355937a0";
  from "x2841639a";
  to "sx2841639a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225897846a0";
  from "x3120504a";
  to "sx3120504a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226195194c0";
  from "x3027124c";
  to "sx3027124c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28150172a0";
  from "x2748135a";
  to "sx2748135a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138642a0";
  from "x3235256a";
  to "sx3235256a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321877a0";
  from "x3101787a";
  to "sx3101787a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138313a0";
  from "x3141400a";
  to "sx3141400a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323403b0";
  from "x2916603b";
  to "sx2916603b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28149184c0";
  from "x3141395c";
  to "sx3141395c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28120183c0";
  from "x3122818c";
  to "sx3122818c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338977a0";
  from "x2916620a";
  to "sx2916620a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21390038c0";
  from "x3030205c";
  to "sx3030205c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx325474b0";
  from "x3254228b";
  to "sx3254228b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193134c0";
  from "x2895449c";
  to "sx2895449c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260508a0";
  from "x2955081a";
  to "sx2955081a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227989724b0";
  from "x2859391b";
  to "sx2859391b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21384099b0";
  from "x3215385b";
  to "sx3215385b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192492b0";
  from "x3008232b";
  to "sx3008232b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337673a0";
  from "x2841618a";
  to "sx2841618a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302367b0";
  from "x2766727b";
  to "sx2766727b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260639c0";
  from "x3030203c";
  to "sx3030203c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21474711c0";
  from "x2861197c";
  to "sx2861197c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28120126a0";
  from "x2814529a";
  to "sx2814529a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391977a0";
  from "x3216350a";
  to "sx3216350a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138651c0";
  from "x3197628c";
  to "sx3197628c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323286b0";
  from "x2989564b";
  to "sx2989564b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192185a0";
  from "x3195310a";
  to "sx3195310a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138346c0";
  from "x2916609c";
  to "sx2916609c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293592a0";
  from "x2973161a";
  to "sx2973161a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21031684a0";
  from "x2841616a";
  to "sx2841616a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx223655c0";
  from "x2936268c";
  to "sx2936268c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260461b0";
  from "x2861223b";
  to "sx2861223b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000706b0";
  from "x2000706b";
  to "sx2000706b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193698c0";
  from "x3125349c";
  to "sx3125349c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28150292a0";
  from "x2839305a";
  to "sx2839305a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308729b0";
  from "x3102286b";
  to "sx3102286b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337629c0";
  from "x2748128c";
  to "sx2748128c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338964c0";
  from "x3104117c";
  to "sx3104117c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx251863c0";
  from "x2745811c";
  to "sx2745811c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338986a0";
  from "x2785538a";
  to "sx2785538a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138771a0";
  from "x3197644a";
  to "sx3197644a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321851b0";
  from "x2729434b";
  to "sx2729434b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337707b0";
  from "x3160104b";
  to "sx3160104b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337718a0";
  from "x2691947a";
  to "sx2691947a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321886c0";
  from "x2766746c";
  to "sx2766746c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293483a0";
  from "x3104133a";
  to "sx3104133a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2221108404b0";
  from "x1108404b";
  to "sx1108404b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225498968b0";
  from "x2684420b";
  to "sx2684420b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337693b0";
  from "x3066813b";
  to "sx3066813b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21386065c0";
  from "x2917255c";
  to "sx2917255c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355376b0";
  from "x2914323b";
  to "sx2914323b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227903012a0";
  from "x3177894a";
  to "sx3177894a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28120786a0";
  from "x2841628a";
  to "sx2841628a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356062b0";
  from "x3122816b";
  to "sx3122816b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391748b0";
  from "x2991902b";
  to "sx2991902b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138564a0";
  from "x2804283a";
  to "sx2804283a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28120126b0";
  from "x2814529b";
  to "sx2814529b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001307a0";
  from "x2001307a";
  to "sx2001307a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000902c0";
  from "x2000902c";
  to "sx2000902c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399809a0";
  from "x2785531a";
  to "sx2785531a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx310560a0";
  from "x2879074a";
  to "sx2879074a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321840b0";
  from "x2804256b";
  to "sx2804256b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21386877a0";
  from "x2823611a";
  to "sx2823611a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337729a0";
  from "x2728247a";
  to "sx2728247a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2221108404a0";
  from "x1108404a";
  to "sx1108404a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138237b0";
  from "x3048196b";
  to "sx3048196b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260594a0";
  from "x2898457a";
  to "sx2898457a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302474a0";
  from "x3048214a";
  to "sx3048214a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260572c0";
  from "x3236004c";
  to "sx3236004c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224387138a0";
  from "x3728043a";
  to "sx3728043a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339005b0";
  from "x2785535b";
  to "sx2785535b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391979c0";
  from "x3197642c";
  to "sx3197642c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247056a0";
  from "x2991912a";
  to "sx2991912a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx354851b0";
  from "x2991901b";
  to "sx2991901b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302804c0";
  from "x3141399c";
  to "sx3141399c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000915c0";
  from "x2000915c";
  to "sx2000915c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355606b0";
  from "x3029510b";
  to "sx3029510b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx274994c0";
  from "x3048205c";
  to "sx3048205c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193696a0";
  from "x3143999a";
  to "sx3143999a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28147899c0";
  from "x3160793c";
  to "sx3160793c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226101449a0";
  from "x3027133a";
  to "sx3027133a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338953b0";
  from "x3122821b";
  to "sx3122821b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338999b0";
  from "x2822873b";
  to "sx2822873b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337729b0";
  from "x2728247b";
  to "sx2728247b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355935a0";
  from "x2691973a";
  to "sx2691973a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138259c0";
  from "x2973158c";
  to "sx2973158c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397005a0";
  from "x2935557a";
  to "sx2935557a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337660c0";
  from "x2897769c";
  to "sx2897769c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302672c0";
  from "x3254205c";
  to "sx3254205c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx330122b0";
  from "x2879752b";
  to "sx2879752b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225534325a0";
  from "x2983432a";
  to "sx2983432a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356009a0";
  from "x2691936a";
  to "sx2691936a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260496b0";
  from "x2879767b";
  to "sx2879767b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323273b0";
  from "x3048203b";
  to "sx3048203b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx325472b0";
  from "x2973149b";
  to "sx2973149b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193892b0";
  from "x3176660b";
  to "sx3176660b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28127390c0";
  from "x2860486c";
  to "sx2860486c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226194262c0";
  from "x2745806c";
  to "sx2745806c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338975a0";
  from "x2785537a";
  to "sx2785537a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339016b0";
  from "x3235273b";
  to "sx3235273b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337671a0";
  from "x3254207a";
  to "sx3254207a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337729c0";
  from "x2728247c";
  to "sx2728247c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001209c0";
  from "x2001209c";
  to "sx2001209c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226010605c0";
  from "x2764411c";
  to "sx2764411c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337701b0";
  from "x2879071b";
  to "sx2879071b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138717c0";
  from "x3254220c";
  to "sx3254220c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21470326a0";
  from "x2766748a";
  to "sx2766748a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323280b0";
  from "x2710512b";
  to "sx2710512b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355438c0";
  from "x2673323c";
  to "sx2673323c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356796c0";
  from "x3235945c";
  to "sx3235945c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302809c0";
  from "x2954350c";
  to "sx2954350c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx207288b0";
  from "x3198355b";
  to "sx3198355b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21386552b0";
  from "x2822867b";
  to "sx2822867b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138465c0";
  from "x2879055c";
  to "sx2879055c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302862c0";
  from "x3085399c";
  to "sx3085399c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337627c0";
  from "x3085393c";
  to "sx3085393c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21357901b0";
  from "x3160117b";
  to "sx3160117b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21483138a0";
  from "x3122847a";
  to "sx3122847a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338950b0";
  from "x2822872b";
  to "sx2822872b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138258c0";
  from "x2991911c";
  to "sx2991911c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260554c0";
  from "x3030200c";
  to "sx3030200c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337691b0";
  from "x2897774b";
  to "sx2897774b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx351021c0";
  from "x2692664c";
  to "sx2692664c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355778c0";
  from "x2673314c";
  to "sx2673314c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337723a0";
  from "x3178978a";
  to "sx3178978a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338919a0";
  from "x2748127a";
  to "sx2748127a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001305a0";
  from "x2001305a";
  to "sx2001305a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21325725c0";
  from "x2842390c";
  to "sx2842390c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2221108403c0";
  from "x1108403c";
  to "sx1108403c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx274987c0";
  from "x2916605c";
  to "sx2916605c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225571845b0";
  from "x2948732b";
  to "sx2948732b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226191951b0";
  from "x2801895b";
  to "sx2801895b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21455388c0";
  from "x2879089c";
  to "sx2879089c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28121587a0";
  from "x2860477a";
  to "sx2860477a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21452406b0";
  from "x3216361b";
  to "sx3216361b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293663c0";
  from "x3216368c";
  to "sx3216368c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193838c0";
  from "x3008237c";
  to "sx3008237c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337712c0";
  from "x3235245c";
  to "sx3235245c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138574a0";
  from "x2991907a";
  to "sx2991907a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321858b0";
  from "x3122815b";
  to "sx3122815b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323249b0";
  from "x2729427b";
  to "sx2729427b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339007b0";
  from "x2916617b";
  to "sx2916617b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391737b0";
  from "x2804247b";
  to "sx2804247b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226881057b0";
  from "x3214112b";
  to "sx3214112b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260641b0";
  from "x3048965b";
  to "sx3048965b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138650c0";
  from "x2710510c";
  to "sx2710510c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224237384a0";
  from "x3649298a";
  to "sx3649298a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2221108403b0";
  from "x1108403b";
  to "sx1108403b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247126b0";
  from "x2879065b";
  to "sx2879065b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338985a0";
  from "x2897792a";
  to "sx2897792a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397544a0";
  from "x2822868a";
  to "sx2822868a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224386750a0";
  from "x3727707a";
  to "sx3727707a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21373784a0";
  from "x3066817a";
  to "sx3066817a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339018a0";
  from "x2729424a";
  to "sx2729424a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138770a0";
  from "x2897781a";
  to "sx2897781a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260589b0";
  from "x2955005b";
  to "sx2955005b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338963c0";
  from "x2673303c";
  to "sx2673303c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260532c0";
  from "x3086074c";
  to "sx3086074c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21389237a0";
  from "x2989565a";
  to "sx2989565a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293672a0";
  from "x2954355a";
  to "sx2954355a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_cap_3a";
  from "q16642";
  to "q16642_cap";
  phases A;
  length 0.0033;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_cap_3a_PUZ_A";
}
object triplex_line {
  name "tpx_tpx355767b0";
  from "x3197634b";
  to "sx3197634b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338898a0";
  from "x2973155a";
  to "sx2973155a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_cap_3c";
  from "q16642";
  to "q16642_cap";
  phases C;
  length 0.0033;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_cap_3c_PUZ_C";
}
object triplex_line {
  name "tpx_tpx138563a0";
  from "x2916627a";
  to "sx2916627a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227411655c0";
  from "x2806553c";
  to "sx2806553c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321847b0";
  from "x3160100b";
  to "sx3160100b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_cap_3b";
  from "q16642";
  to "q16642_cap";
  phases B;
  length 0.0033;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_cap_3b_PUZ_B";
}
object triplex_line {
  name "tpx_tpx2212371533c0";
  from "x3263051c";
  to "sx3263051c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302400a0";
  from "x2991919a";
  to "sx2991919a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx223662c0";
  from "x2786204c";
  to "sx2786204c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000712b0";
  from "x2000712b";
  to "sx2000712b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228057846a0";
  from "x3215340a";
  to "sx3215340a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302677a0";
  from "x3066819a";
  to "sx3066819a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226191779c0";
  from "x2745799c";
  to "sx2745799c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226194002b0";
  from "x2801902b";
  to "sx2801902b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356007a0";
  from "x3141389a";
  to "sx3141389a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260467a0";
  from "x3104856a";
  to "sx3104856a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228532641a0";
  from "x3091052a";
  to "sx3091052a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000405a0";
  from "x2000405a";
  to "sx2000405a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21380528a0";
  from "x2973150a";
  to "sx2973150a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001207c0";
  from "x2001207c";
  to "sx2001207c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260543c0";
  from "x2955077c";
  to "sx2955077c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2221108403a0";
  from "x1108403a";
  to "sx1108403a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224386815a0";
  from "x3727708a";
  to "sx3727708a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226163467a0";
  from "x3120376a";
  to "sx3120376a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337703b0";
  from "x2691948b";
  to "sx2691948b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226029836a0";
  from "x3251808a";
  to "sx3251808a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302807c0";
  from "x3235266c";
  to "sx3235266c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339097b0";
  from "x3085410b";
  to "sx3085410b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323282b0";
  from "x2897791b";
  to "sx2897791b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356798c0";
  from "x2692600c";
  to "sx2692600c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337625c0";
  from "x3197627c";
  to "sx3197627c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337647a0";
  from "x3048227a";
  to "sx3048227a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260476a0";
  from "x2936271a";
  to "sx2936271a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355601b0";
  from "x2673326b";
  to "sx2673326b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001314a0";
  from "x2001314a";
  to "sx2001314a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000910c0";
  from "x2000910c";
  to "sx2000910c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302860c0";
  from "x3122819c";
  to "sx3122819c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225991691a0";
  from "x2989571a";
  to "sx2989571a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21384099a0";
  from "x3215385a";
  to "sx3215385a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338994b0";
  from "x3160115b";
  to "sx3160115b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225918926b0";
  from "x2688692b";
  to "sx2688692b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx328364c0";
  from "x2692633c";
  to "sx2692633c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21249626b0";
  from "x3142079b";
  to "sx3142079b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293487b0";
  from "x3254238b";
  to "sx3254238b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321878a0";
  from "x3101788a";
  to "sx3101788a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338917a0";
  from "x2935555a";
  to "sx2935555a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356787c0";
  from "x2970804c";
  to "sx2970804c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302468a0";
  from "x2897778a";
  to "sx2897778a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28120195b0";
  from "x3048209b";
  to "sx3048209b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339051c0";
  from "x3231255c";
  to "sx3231255c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21469960b0";
  from "x3066830b";
  to "sx3066830b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293608c0";
  from "x2673306c";
  to "sx2673306c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx274985c0";
  from "x2822864c";
  to "sx2822864c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193170a0";
  from "x3176656a";
  to "sx3176656a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193422b0";
  from "x2726975b";
  to "sx2726975b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260487a0";
  from "x2692654a";
  to "sx2692654a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001303a0";
  from "x2001303a";
  to "sx2001303a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225684682b0";
  from "x3231269b";
  to "sx3231269b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227917127c0";
  from "x2690868c";
  to "sx2690868c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338970a0";
  from "x3141401a";
  to "sx3141401a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356808a0";
  from "x3101782a";
  to "sx3101782a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323391b0";
  from "x3159037b";
  to "sx3159037b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001009b0";
  from "x2001009b";
  to "sx2001009b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx251828b0";
  from "x3179650b";
  to "sx3179650b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138343c0";
  from "x3010565c";
  to "sx3010565c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224386946a0";
  from "x3728037a";
  to "sx3728037a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260598a0";
  from "x3067478a";
  to "sx3067478a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321856b0";
  from "x2860506b";
  to "sx2860506b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337714c0";
  from "x3254209c";
  to "sx3254209c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338908c0";
  from "x2860481c";
  to "sx2860481c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260650a0";
  from "x2692661a";
  to "sx2692661a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391739b0";
  from "x2954339b";
  to "sx2954339b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000703b0";
  from "x2000703b";
  to "sx2000703b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355843a0";
  from "x2952013a";
  to "sx2952013a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337614b0";
  from "x2952003b";
  to "sx2952003b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338961c0";
  from "x3254208c";
  to "sx3254208c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338972b0";
  from "x2841632b";
  to "sx2841632b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260576c0";
  from "x3030126c";
  to "sx3030126c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260552a0";
  from "x3198348a";
  to "sx3198348a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138561a0";
  from "x3104121a";
  to "sx3104121a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321845b0";
  from "x3178975b";
  to "sx3178975b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx52107636a0";
  from "x3030204a";
  to "sx3030204a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138585c0";
  from "x3197637c";
  to "sx3197637c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000407a0";
  from "x2000407a";
  to "sx2000407a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338896a0";
  from "x3178971a";
  to "sx3178971a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192762b0";
  from "x2689678b";
  to "sx2689678b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302675a0";
  from "x2954354a";
  to "sx2954354a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397304a0";
  from "x2973169a";
  to "sx2973169a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000714b0";
  from "x2000714b";
  to "sx2000714b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396254a0";
  from "x2804253a";
  to "sx2804253a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx325245b0";
  from "x2710513b";
  to "sx2710513b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355591b0";
  from "x2822858b";
  to "sx2822858b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001205c0";
  from "x2001205c";
  to "sx2001205c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21380156b0";
  from "x2841641b";
  to "sx2841641b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338983b0";
  from "x2691965b";
  to "sx2691965b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21474556a0";
  from "x3086098a";
  to "sx3086098a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391990a0";
  from "x2858163a";
  to "sx2858163a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302733b0";
  from "x2860491b";
  to "sx2860491b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294842a0";
  from "x3101789a";
  to "sx3101789a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260632a0";
  from "x2917333a";
  to "sx2917333a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224386617a0";
  from "x3729298a";
  to "sx3729298a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337623c0";
  from "x3197626c";
  to "sx3197626c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001312a0";
  from "x2001312a";
  to "sx2001312a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397067a0";
  from "x2729413a";
  to "sx2729413a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338992b0";
  from "x2935567b";
  to "sx2935567b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000414a0";
  from "x2000414a";
  to "sx2000414a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260558c0";
  from "x3160861c";
  to "sx3160861c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192684a0";
  from "x3027116a";
  to "sx3027116a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355589b0";
  from "x2691939b";
  to "sx2691939b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323234b0";
  from "x2860480b";
  to "sx2860480b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138581a0";
  from "x2879064a";
  to "sx2879064a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227760021c0";
  from "x2803199c";
  to "sx2803199c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321838a0";
  from "x2691944a";
  to "sx2691944a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138374c0";
  from "x2691950c";
  to "sx2691950c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260621c0";
  from "x2898515c";
  to "sx2898515c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000908c0";
  from "x2000908c";
  to "sx2000908c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260643a0";
  from "x2692660a";
  to "sx2692660a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138265a0";
  from "x3160107a";
  to "sx3160107a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138472c0";
  from "x2673309c";
  to "sx2673309c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001007b0";
  from "x2001007b";
  to "sx2001007b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260569c0";
  from "x3104796c";
  to "sx3104796c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224230689c0";
  from "x3645811c";
  to "sx3645811c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356802a0";
  from "x2767342a";
  to "sx2767342a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138570a0";
  from "x2748146a";
  to "sx2748146a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227760021b0";
  from "x2803199b";
  to "sx2803199b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323245b0";
  from "x2785512b";
  to "sx2785512b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28127090c0";
  from "x2954352c";
  to "sx2954352c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260491c0";
  from "x2805031c";
  to "sx2805031c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21391390b0";
  from "x3217064b";
  to "sx3217064b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224230754c0";
  from "x3645812c";
  to "sx3645812c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293521a0";
  from "x3216370a";
  to "sx3216370a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21398402a0";
  from "x2729428a";
  to "sx2729428a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323389b0";
  from "x3065750b";
  to "sx3065750b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337669a0";
  from "x3122811a";
  to "sx3122811a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx442373c0";
  from "x3141393c";
  to "sx3141393c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224237380a0";
  from "x3649297a";
  to "sx3649297a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx392036b0";
  from "x2991915b";
  to "sx2991915b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001214c0";
  from "x2001214c";
  to "sx2001214c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356014a0";
  from "x3235249a";
  to "sx3235249a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28118808a0";
  from "x3122825a";
  to "sx3122825a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355358b0";
  from "x2673322b";
  to "sx2673322b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321159a0";
  from "x3008248a";
  to "sx3008248a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260501b0";
  from "x3142098b";
  to "sx3142098b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28127146b0";
  from "x3160864b";
  to "sx3160864b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321880a0";
  from "x2876812a";
  to "sx2876812a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302733a0";
  from "x2860491a";
  to "sx2860491a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx157718b0";
  from "x3142099b";
  to "sx3142099b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338894a0";
  from "x2879069a";
  to "sx2879069a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx218474a0";
  from "x3217056a";
  to "sx3217056a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227760021a0";
  from "x2803199a";
  to "sx2803199a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293521b0";
  from "x3216370b";
  to "sx3216370b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337636c0";
  from "x2841619c";
  to "sx2841619c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224237391a0";
  from "x3649299a";
  to "sx3649299a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2212168880c0";
  from "x2766499c";
  to "sx2766499c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001203c0";
  from "x2001203c";
  to "sx2001203c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21395962a0";
  from "x3197645a";
  to "sx3197645a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21486213b0";
  from "x3029520b";
  to "sx3029520b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28128007c0";
  from "x2897766c";
  to "sx2897766c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338981b0";
  from "x2820535b";
  to "sx2820535b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293423b0";
  from "x3122849b";
  to "sx3122849b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx275247b0";
  from "x2786273b";
  to "sx2786273b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321893c0";
  from "x2841645c";
  to "sx2841645c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227653310c0";
  from "x2746587c";
  to "sx2746587c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247170b0";
  from "x2897784b";
  to "sx2897784b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356794c0";
  from "x3086002c";
  to "sx3086002c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391992a0";
  from "x3029500a";
  to "sx3029500a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21393643c0";
  from "x2851933c";
  to "sx2851933c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294844a0";
  from "x2841623a";
  to "sx2841623a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226024307b0";
  from "x3119793b";
  to "sx3119793b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293521c0";
  from "x3216370c";
  to "sx3216370c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001310a0";
  from "x2001310a";
  to "sx2001310a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302370b0";
  from "x3122823b";
  to "sx3122823b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396699b0";
  from "x2860483b";
  to "sx2860483b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21471907a0";
  from "x2897805a";
  to "sx2897805a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225533423c0";
  from "x2891575c";
  to "sx2891575c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356815a0";
  from "x2936212a";
  to "sx2936212a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260521b0";
  from "x3048963b";
  to "sx3048963b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293652a0";
  from "x3235258a";
  to "sx3235258a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338990b0";
  from "x2673331b";
  to "sx2673331b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx310568a0";
  from "x2710517a";
  to "sx2710517a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321836a0";
  from "x3235247a";
  to "sx3235247a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337710b0";
  from "x2991916b";
  to "sx2991916b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323236b0";
  from "x2822860b";
  to "sx2822860b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138372c0";
  from "x3104126c";
  to "sx3104126c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21393643b0";
  from "x2851933b";
  to "sx2851933b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21357865a0";
  from "x2766719a";
  to "sx2766719a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21393412b0";
  from "x2729405b";
  to "sx2729405b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397121c0";
  from "x3122848c";
  to "sx3122848c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260630b0";
  from "x2973833b";
  to "sx2973833b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21148701b0";
  from "x2897771b";
  to "sx2897771b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247061a0";
  from "x2879054a";
  to "sx2879054a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx251859c0";
  from "x2952007c";
  to "sx2952007c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339020a0";
  from "x3104144a";
  to "sx3104144a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339044c0";
  from "x3197625c";
  to "sx3197625c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21391094a0";
  from "x3085395a";
  to "sx3085395a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138470c0";
  from "x2766717c";
  to "sx2766717c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224237643a0";
  from "x3649301a";
  to "sx3649301a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338937c0";
  from "x2897777c";
  to "sx2897777c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226191995b0";
  from "x2801896b";
  to "sx2801896b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337678a0";
  from "x3160101a";
  to "sx3160101a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001005b0";
  from "x2001005b";
  to "sx2001005b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302392a0";
  from "x3010570a";
  to "sx3010570a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260567c0";
  from "x2936211c";
  to "sx2936211c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356804a0";
  from "x2823544a";
  to "sx2823544a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226264795a0";
  from "x3139366a";
  to "sx3139366a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293665c0";
  from "x2973166c";
  to "sx2973166c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323247b0";
  from "x2935553b";
  to "sx2935553b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21467859b0";
  from "x2916625b";
  to "sx2916625b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391750b0";
  from "x2897764b";
  to "sx2897764b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21393643a0";
  from "x2851933a";
  to "sx2851933a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226195153b0";
  from "x3082988b";
  to "sx3082988b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338926a0";
  from "x3216123a";
  to "sx3216123a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399220c0";
  from "x2766725c";
  to "sx2766725c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001212c0";
  from "x2001212c";
  to "sx2001212c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356012a0";
  from "x2841615a";
  to "sx2841615a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193745b0";
  from "x2876798b";
  to "sx2876798b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21474587c0";
  from "x3104155c";
  to "sx3104155c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308731a0";
  from "x3214549a";
  to "sx3214549a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293652c0";
  from "x3235258c";
  to "sx3235258c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321849b0";
  from "x2748152b";
  to "sx2748152b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391981a0";
  from "x2879081a";
  to "sx2879081a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx275007c0";
  from "x2916606c";
  to "sx2916606c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx223660c0";
  from "x3160863c";
  to "sx3160863c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302731a0";
  from "x3122826a";
  to "sx3122826a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000710b0";
  from "x2000710b";
  to "sx2000710b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21197413c0";
  from "x3141411c";
  to "sx3141411c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx218472a0";
  from "x2936270a";
  to "sx2936270a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28127253a0";
  from "x3085401a";
  to "sx3085401a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28148633a0";
  from "x2991905a";
  to "sx2991905a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302679a0";
  from "x2897772a";
  to "sx2897772a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192936b0";
  from "x2820531b";
  to "sx2820531b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339042b0";
  from "x3141394b";
  to "sx3141394b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302402a0";
  from "x3122824a";
  to "sx3122824a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx52107693b0";
  from "x3160868b";
  to "sx3160868b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321891c0";
  from "x2748126c";
  to "sx2748126c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337634c0";
  from "x2897768c";
  to "sx2897768c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260458b0";
  from "x2936276b";
  to "sx2936276b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337645b0";
  from "x3216342b";
  to "sx3216342b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338915c0";
  from "x2954345c";
  to "sx2954345c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx441311a0";
  from "x2766720a";
  to "sx2766720a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000403a0";
  from "x2000403a";
  to "sx2000403a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308720a0";
  from "x2821087a";
  to "sx2821087a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293652b0";
  from "x3235258b";
  to "sx3235258b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227905262a0";
  from "x3140238a";
  to "sx3140238a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302473a0";
  from "x2804252a";
  to "sx2804252a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302507b0";
  from "x3235275b";
  to "sx3235275b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21236413b0";
  from "x3085391b";
  to "sx3085391b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138645b0";
  from "x3104120b";
  to "sx3104120b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391994a0";
  from "x3066821a";
  to "sx3066821a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355607b0";
  from "x2991927b";
  to "sx2991927b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323265b0";
  from "x2860501b";
  to "sx2860501b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227760024b0";
  from "x3215203b";
  to "sx3215203b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338969a0";
  from "x3104129a";
  to "sx3104129a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260527b0";
  from "x2711226b";
  to "sx2711226b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225767272a0";
  from "x3139103a";
  to "sx3139103a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21380599a0";
  from "x3066804a";
  to "sx3066804a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228091193a0";
  from "x3047289a";
  to "sx3047289a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355934a0";
  from "x3048212a";
  to "sx3048212a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224386889a0";
  from "x3727712a";
  to "sx3727712a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308730a0";
  from "x2802481a";
  to "sx2802481a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321861c0";
  from "x3235248c";
  to "sx3235248c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx157715b0";
  from "x2936275b";
  to "sx2936275b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260647a0";
  from "x2805034a";
  to "sx2805034a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260591b0";
  from "x3179607b";
  to "sx3179607b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391765b0";
  from "x3085389b";
  to "sx3085389b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355618b0";
  from "x2954338b";
  to "sx2954338b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193899b0";
  from "x3082983b";
  to "sx3082983b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260625c0";
  from "x3048966c";
  to "sx3048966c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224061203c0";
  from "x3552667c";
  to "sx3552667c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339011b0";
  from "x3104145b";
  to "sx3104145b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227760024a0";
  from "x3215203a";
  to "sx3215203a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302812c0";
  from "x2691945c";
  to "sx2691945c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192801c0";
  from "x2951995c";
  to "sx2951995c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx251857c0";
  from "x3064514c";
  to "sx3064514c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302858c0";
  from "x2897776c";
  to "sx2897776c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399752a0";
  from "x2785546a";
  to "sx2785546a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337676a0";
  from "x3235244a";
  to "sx3235244a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001003b0";
  from "x2001003b";
  to "sx2001003b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226191772c0";
  from "x3120484c";
  to "sx3120484c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337665b0";
  from "x2973178b";
  to "sx2973178b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338958c0";
  from "x3066809c";
  to "sx3066809c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28118903b0";
  from "x2973146b";
  to "sx2973146b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337654c0";
  from "x3066808c";
  to "sx3066808c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391752b0";
  from "x2804260b";
  to "sx2804260b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260638c0";
  from "x3160871c";
  to "sx3160871c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294809a0";
  from "x2952014a";
  to "sx2952014a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399229a0";
  from "x2879078a";
  to "sx2879078a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227100746a0";
  from "x3226771a";
  to "sx3226771a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355431c0";
  from "x3048222c";
  to "sx3048222c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx274903c0";
  from "x2935552c";
  to "sx2935552c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323287b0";
  from "x2897789b";
  to "sx2897789b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323241b0";
  from "x2710508b";
  to "sx2710508b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001014b0";
  from "x2001014b";
  to "sx2001014b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001210c0";
  from "x2001210c";
  to "sx2001210c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000709b0";
  from "x2000709b";
  to "sx2000709b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21386754a0";
  from "x2766741a";
  to "sx2766741a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355586b0";
  from "x3254234b";
  to "sx3254234b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293480a0";
  from "x2748158a";
  to "sx2748158a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21458756c0";
  from "x3232301c";
  to "sx3232301c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337708b0";
  from "x3216349b";
  to "sx3216349b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293658c0";
  from "x3189188c";
  to "sx3189188c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337643c0";
  from "x2897806c";
  to "sx2897806c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356010a0";
  from "x3216336a";
  to "sx3216336a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138405c0";
  from "x2841629c";
  to "sx2841629c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302375b0";
  from "x2973162b";
  to "sx2973162b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247164b0";
  from "x2766732b";
  to "sx2766732b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391741b0";
  from "x3216339b";
  to "sx3216339b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138647c0";
  from "x3254210c";
  to "sx3254210c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138371c0";
  from "x2879073c";
  to "sx2879073c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx207291c0";
  from "x2786274c";
  to "sx2786274c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000905c0";
  from "x2000905c";
  to "sx2000905c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228549643a0";
  from "x2916234a";
  to "sx2916234a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323263a0";
  from "x3066812a";
  to "sx3066812a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323252b0";
  from "x2879066b";
  to "sx2879066b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337689b0";
  from "x2691949b";
  to "sx2691949b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338947b0";
  from "x3160109b";
  to "sx3160109b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138260a0";
  from "x3048208a";
  to "sx3048208a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338936c0";
  from "x3066815c";
  to "sx3066815c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx310561a0";
  from "x3122820a";
  to "sx3122820a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355597b0";
  from "x2729401b";
  to "sx2729401b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399630a0";
  from "x3233353a";
  to "sx3233353a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193395b0";
  from "x2726974b";
  to "sx2726974b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260505c0";
  from "x2861218c";
  to "sx2861218c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28147018b0";
  from "x2841620b";
  to "sx2841620b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337632c0";
  from "x2673307c";
  to "sx2673307c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138416c0";
  from "x3141388c";
  to "sx3141388c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192954c0";
  from "x3157708c";
  to "sx3157708c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356811a0";
  from "x2804956a";
  to "sx2804956a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302471a0";
  from "x3085402a";
  to "sx3085402a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323267b0";
  from "x2710514b";
  to "sx2710514b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225906836c0";
  from "x2763407c";
  to "sx2763407c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294788a0";
  from "x2821010a";
  to "sx2821010a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21015706a0";
  from "x3160123a";
  to "sx3160123a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356790c0";
  from "x2804957c";
  to "sx2804957c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391996a0";
  from "x3141412a";
  to "sx3141412a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339002b0";
  from "x2785536b";
  to "sx2785536b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260634a0";
  from "x2842383a";
  to "sx2842383a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193886b0";
  from "x2783231b";
  to "sx2783231b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx223658a0";
  from "x2823592a";
  to "sx2823592a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227917130c0";
  from "x2803194c";
  to "sx2803194c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338921a0";
  from "x2935554a";
  to "sx2935554a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227187012c0";
  from "x2896685c";
  to "sx2896685c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138776c0";
  from "x3010566c";
  to "sx3010566c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399099a0";
  from "x2841635a";
  to "sx2841635a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227678342c0";
  from "x2727795c";
  to "sx2727795c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260514c0";
  from "x2674047c";
  to "sx2674047c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293427c0";
  from "x3104157c";
  to "sx3104157c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21459651c0";
  from "x2763812c";
  to "sx2763812c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321881a0";
  from "x2970811a";
  to "sx2970811a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302734a0";
  from "x2991922a";
  to "sx2991922a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356800a0";
  from "x3235946a";
  to "sx3235946a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx157717b0";
  from "x2748840b";
  to "sx2748840b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260480c0";
  from "x3030199c";
  to "sx3030199c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339013b0";
  from "x2804270b";
  to "sx2804270b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338910c0";
  from "x2841621c";
  to "sx2841621c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225533162a0";
  from "x2685809a";
  to "sx2685809a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx251855c0";
  from "x2730107c";
  to "sx2730107c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226311345b0";
  from "x3139598b";
  to "sx3139598b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302810c0";
  from "x3178977c";
  to "sx3178977c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337674a0";
  from "x3066805a";
  to "sx3066805a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21459640c0";
  from "x2970258c";
  to "sx2970258c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293645a0";
  from "x2841633a";
  to "sx2841633a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321894c0";
  from "x3066829c";
  to "sx3066829c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224387074a0";
  from "x3728041a";
  to "sx3728041a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355433c0";
  from "x2991933c";
  to "sx2991933c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21387206c0";
  from "x3235251c";
  to "sx3235251c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293523a0";
  from "x2766729a";
  to "sx2766729a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21380500c0";
  from "x3235242c";
  to "sx3235242c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323243b0";
  from "x2897765b";
  to "sx2897765b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001012b0";
  from "x2001012b";
  to "sx2001012b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227187012a0";
  from "x2896685a";
  to "sx2896685a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338923c0";
  from "x3178972c";
  to "sx3178972c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323387b0";
  from "x2690941b";
  to "sx2690941b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21398646b0";
  from "x2973180b";
  to "sx2973180b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226159329a0";
  from "x3082993a";
  to "sx3082993a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337698b0";
  from "x3235250b";
  to "sx3235250b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338934b0";
  from "x2879070b";
  to "sx2879070b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338945a0";
  from "x2954353a";
  to "sx2954353a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224386863a0";
  from "x3727710a";
  to "sx3727710a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247162b0";
  from "x0247162b";
  to "sx0247162b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293425a0";
  from "x2763153a";
  to "sx2763153a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337641c0";
  from "x2804282c";
  to "sx2804282c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337652b0";
  from "x2991939b";
  to "sx2991939b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302373b0";
  from "x2766726b";
  to "sx2766726b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321883c0";
  from "x3010564c";
  to "sx3010564c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260503b0";
  from "x2917310b";
  to "sx2917310b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000411a0";
  from "x2000411a";
  to "sx2000411a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355588b0";
  from "x2822857b";
  to "sx2822857b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2223703238c0";
  from "x3342743c";
  to "sx3342743c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391985a0";
  from "x2785530a";
  to "sx2785530a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355943c0";
  from "x2785529c";
  to "sx2785529c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391743b0";
  from "x3141390b";
  to "sx3141390b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225897943c0";
  from "x2875754c";
  to "sx2875754c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226924200b0";
  from "x2763072b";
  to "sx2763072b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28147708b0";
  from "x2991929b";
  to "sx2991929b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138569a0";
  from "x2973151a";
  to "sx2973151a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx350994c0";
  from "x3048968c";
  to "sx3048968c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227760024c0";
  from "x3215203c";
  to "sx3215203c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227902981a0";
  from "x3047058a";
  to "sx3047058a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260601c0";
  from "x2730149c";
  to "sx2730149c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323254b0";
  from "x2879068b";
  to "sx2879068b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000907c0";
  from "x2000907c";
  to "sx2000907c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21383553b0";
  from "x2935547b";
  to "sx2935547b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21389307c0";
  from "x2692655c";
  to "sx2692655c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302834c0";
  from "x2841625c";
  to "sx2841625c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227187012b0";
  from "x2896685b";
  to "sx2896685b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21357984c0";
  from "x2897790c";
  to "sx2897790c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323398b0";
  from "x2710505b";
  to "sx2710505b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339046a0";
  from "x2785511a";
  to "sx2785511a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337687b0";
  from "x2973156b";
  to "sx2973156b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338956a0";
  from "x3104119a";
  to "sx3104119a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138754b0";
  from "x3254212b";
  to "sx3254212b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138380c0";
  from "x2879076c";
  to "sx2879076c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293656b0";
  from "x2973167b";
  to "sx2973167b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224386874a0";
  from "x3727711a";
  to "sx3727711a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293667a0";
  from "x2860504a";
  to "sx2860504a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337630c0";
  from "x3085392c";
  to "sx3085392c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355599b0";
  from "x3216338b";
  to "sx3216338b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260595a0";
  from "x2767340a";
  to "sx2767340a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260573c0";
  from "x3160896c";
  to "sx3160896c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391976c0";
  from "x2841631c";
  to "sx2841631c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247059a0";
  from "x2766721a";
  to "sx2766721a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227732939b0";
  from "x3046854b";
  to "sx3046854b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323261b0";
  from "x3085397b";
  to "sx3085397b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302805c0";
  from "x2954351c";
  to "sx2954351c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339004b0";
  from "x3197653b";
  to "sx3197653b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337619b0";
  from "x2990826b";
  to "sx2990826b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355603b0";
  from "x3160108b";
  to "sx3160108b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21031694b0";
  from "x3122812b";
  to "sx3122812b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338943c0";
  from "x2729410c";
  to "sx2729410c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000912c0";
  from "x2000912c";
  to "sx2000912c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338965a0";
  from "x3010568a";
  to "sx3010568a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138469c0";
  from "x2785518c";
  to "sx2785518c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337672b0";
  from "x2822877b";
  to "sx2822877b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21397771a0";
  from "x2673317a";
  to "sx2673317a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293486c0";
  from "x2673346c";
  to "sx2673346c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247100b0";
  from "x2729407b";
  to "sx2729407b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355938a0";
  from "x2804262a";
  to "sx2804262a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260605a0";
  from "x2973791a";
  to "sx2973791a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx225577437c0";
  from "x2724120c";
  to "sx2724120c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321876a0";
  from "x3027132a";
  to "sx3027132a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337619a0";
  from "x2990826a";
  to "sx2990826a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227411650c0";
  from "x2937757c";
  to "sx2937757c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337661b0";
  from "x2766749b";
  to "sx2766749b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192493b0";
  from "x2764399b";
  to "sx2764399b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302368b0";
  from "x3029507b";
  to "sx3029507b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260595b0";
  from "x2767340b";
  to "sx2767340b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260551c0";
  from "x3160872c";
  to "sx3160872c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260607b0";
  from "x3029055b";
  to "sx3029055b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391756b0";
  from "x2879079b";
  to "sx2879079b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337704b0";
  from "x2710546b";
  to "sx2710546b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293518b0";
  from "x2897780b";
  to "sx2897780b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337715a0";
  from "x3254204a";
  to "sx3254204a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323283b0";
  from "x2916618b";
  to "sx2916618b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260475a0";
  from "x2879794a";
  to "sx2879794a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338989a0";
  from "x3254230a";
  to "sx3254230a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000705b0";
  from "x2000705b";
  to "sx2000705b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21482181a0";
  from "x3254237a";
  to "sx3254237a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001010b0";
  from "x2001010b";
  to "sx2001010b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338967c0";
  from "x2673318c";
  to "sx2673318c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337696b0";
  from "x3197635b";
  to "sx3197635b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224387019a0";
  from "x3728038a";
  to "sx3728038a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321854b0";
  from "x2804257b";
  to "sx2804257b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2221108407b0";
  from "x1108407b";
  to "sx1108407b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx247122b0";
  from "x3197629b";
  to "sx3197629b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000409a0";
  from "x2000409a";
  to "sx2000409a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356065b0";
  from "x3104124b";
  to "sx3104124b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391745b0";
  from "x2673300b";
  to "sx2673300b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391987a0";
  from "x3122822a";
  to "sx3122822a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226192175c0";
  from "x3214055c";
  to "sx3214055c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138567a0";
  from "x2748129a";
  to "sx2748129a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21382992a0";
  from "x3197654a";
  to "sx3197654a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399305a0";
  from "x3048221a";
  to "sx3048221a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302673a0";
  from "x3010569a";
  to "sx3010569a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226163575b0";
  from "x2989432b";
  to "sx2989432b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2226061820b0";
  from "x1108410b";
  to "sx1108410b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356788c0";
  from "x3176661c";
  to "sx3176661c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338954a0";
  from "x2860482a";
  to "sx2860482a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001308a0";
  from "x2001308a";
  to "sx2001308a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308719b0";
  from "x3027670b";
  to "sx3027670b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338932c0";
  from "x3197661c";
  to "sx3197661c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138752b0";
  from "x2785528b";
  to "sx2785528b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138798b0";
  from "x3104859b";
  to "sx3104859b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355593b0";
  from "x2766715b";
  to "sx2766715b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356809a0";
  from "x2936214a";
  to "sx2936214a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338978c0";
  from "x2766738c";
  to "sx2766738c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339048a0";
  from "x3160098a";
  to "sx3160098a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21384215a0";
  from "x2841622a";
  to "sx2841622a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323392b0";
  from "x2748124b";
  to "sx2748124b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138412c0";
  from "x2785523c";
  to "sx2785523c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx275001c0";
  from "x2822862c";
  to "sx2822862c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337650a0";
  from "x3010561a";
  to "sx3010561a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28044328c0";
  from "x2785524c";
  to "sx2785524c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx356063c0";
  from "x3160103c";
  to "sx3160103c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_cap_2c";
  from "q16483";
  to "q16483_cap";
  phases C;
  length 0.0033;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_cap_2c_PUZ_C";
}
object triplex_line {
  name "tpx_tpx247057a0";
  from "x3104128a";
  to "sx3104128a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_cap_2b";
  from "q16483";
  to "q16483_cap";
  phases B;
  length 0.0033;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_cap_2b_PUZ_B";
}
object overhead_line {
  name "line_cap_2a";
  from "q16483";
  to "q16483_cap";
  phases A;
  length 0.0033;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_cap_2a_PUZ_A";
}
object triplex_line {
  name "tpx_tpx339006b0";
  from "x2916619b";
  to "sx2916619b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391978c0";
  from "x3141402c";
  to "sx3141402c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391736b0";
  from "x3029495b";
  to "sx3029495b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21388572b0";
  from "x3235252b";
  to "sx3235252b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355605b0";
  from "x2729409b";
  to "sx2729409b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000914c0";
  from "x2000914c";
  to "sx2000914c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302803c0";
  from "x3085400c";
  to "sx3085400c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308717a0";
  from "x3233412a";
  to "sx3233412a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260518c0";
  from "x3104853c";
  to "sx3104853c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338998b0";
  from "x3254229b";
  to "sx3254229b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224230615c0";
  from "x3645809c";
  to "sx3645809c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338941c0";
  from "x2991914c";
  to "sx2991914c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355936a0";
  from "x2954357a";
  to "sx2954357a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21380453a0";
  from "x3010557a";
  to "sx3010557a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28147974b0";
  from "x2691946b";
  to "sx2691946b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx227917119a0";
  from "x2821770a";
  to "sx2821770a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_cap_1c";
  from "l2823592";
  to "l2823592_cap";
  phases C;
  length 0.0033;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_cap_1c_PUZ_C";
}
object overhead_line {
  name "line_cap_1b";
  from "l2823592";
  to "l2823592_cap";
  phases B;
  length 0.0033;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_cap_1b_PUZ_B";
}
object overhead_line {
  name "line_cap_1a";
  from "l2823592";
  to "l2823592_cap";
  phases A;
  length 0.0033;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_cap_1a_PUZ_A";
}
object triplex_line {
  name "tpx_tpx330121b0";
  from "x3142078b";
  to "sx3142078b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx229106135c0";
  from "x2991640c";
  to "sx2991640c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21399171c0";
  from "x2822870c";
  to "sx2822870c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21474614c0";
  from "x2710543c";
  to "sx2710543c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323274b0";
  from "x2860500b";
  to "sx2860500b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260495b0";
  from "x2767407b";
  to "sx2767407b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226193662a0";
  from "x3195315a";
  to "sx3195315a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260529c0";
  from "x3217053c";
  to "sx3217053c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx325473b0";
  from "x3010562b";
  to "sx3010562b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138685a0";
  from "x3122813a";
  to "sx3122813a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx28128464c0";
  from "x3048889c";
  to "sx3048889c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321874a0";
  from "x2764412a";
  to "sx2764412a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321852c0";
  from "x2916608c";
  to "sx2916608c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228665517c0";
  from "x3103822c";
  to "sx3103822c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2224237713a0";
  from "x3649304a";
  to "sx3649304a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2221108405c0";
  from "x1108405c";
  to "sx1108405c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2212168887c0";
  from "x2878848c";
  to "sx2878848c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293471a0";
  from "x_293471a";
  to "sx_293471a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx294786c0";
  from "x2766724c";
  to "sx2766724c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226115278a0";
  from "x3157167a";
  to "sx3157167a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138652c0";
  from "x2766718c";
  to "sx2766718c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323285b0";
  from "x2804269b";
  to "sx2804269b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391758b0";
  from "x2841636b";
  to "sx2841636b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293591a0";
  from "x3197641a";
  to "sx3197641a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138719a0";
  from "x2860490a";
  to "sx2860490a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260473a0";
  from "x2861222a";
  to "sx2861222a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338930b0";
  from "x3029506b";
  to "sx3029506b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000707b0";
  from "x2000707b";
  to "sx2000707b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228091193c0";
  from "x3047289c";
  to "sx3047289c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx310570a0";
  from "x3160106a";
  to "sx3160106a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338976b0";
  from "x2691967b";
  to "sx2691967b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx338987a0";
  from "x2897793a";
  to "sx2897793a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx339017c0";
  from "x2729423c";
  to "sx2729423c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321887c0";
  from "x2691941c";
  to "sx2691941c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337706b0";
  from "x3254214b";
  to "sx3254214b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337717a0";
  from "x3216348a";
  to "sx3216348a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337694b0";
  from "x2991910b";
  to "sx2991910b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355584b0";
  from "x2710542b";
  to "sx2710542b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2221108405b0";
  from "x1108405b";
  to "sx1108405b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260595c0";
  from "x2767340c";
  to "sx2767340c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293471b0";
  from "x_293471b";
  to "sx_293471b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260627a0";
  from "x2992656a";
  to "sx2992656a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx302509c0";
  from "x2804261c";
  to "sx2804261c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138565a0";
  from "x3104122a";
  to "sx3104122a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138641c0";
  from "x2841638c";
  to "sx2841638c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355780b0";
  from "x3160102b";
  to "sx3160102b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21386976a0";
  from "x3141398a";
  to "sx3141398a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323250b0";
  from "x2748131b";
  to "sx2748131b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226964880a0";
  from "x3172805a";
  to "sx3172805a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337619c0";
  from "x2990826c";
  to "sx2990826c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391989a0";
  from "x2766747a";
  to "sx2766747a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx391747b0";
  from "x2822859b";
  to "sx2822859b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx260484a0";
  from "x2992624a";
  to "sx2992624a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx207286c0";
  from "x3011298c";
  to "sx3011298c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2000903c0";
  from "x2000903c";
  to "sx2000903c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2001306a0";
  from "x2001306a";
  to "sx2001306a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21393486c0";
  from "x2898526c";
  to "sx2898526c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx226308728a0";
  from "x3027671a";
  to "sx3027671a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx228091193b0";
  from "x3047289b";
  to "sx3047289b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138796b0";
  from "x3236011b";
  to "sx3236011b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx321841b0";
  from "x2954347b";
  to "sx2954347b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx337728a0";
  from "x3082992a";
  to "sx3082992a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx293471c0";
  from "x_293471c";
  to "sx_293471c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355595b0";
  from "x2860479b";
  to "sx2860479b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx138236b0";
  from "x2673305b";
  to "sx2673305b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21387929c0";
  from "x2935551c";
  to "sx2935551c";
  phases CS;
  length 50.0009;
  continuous_rating_C 156.00;
  emergency_rating_C 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx21396867a0";
  from "x2710536a";
  to "sx2710536a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx323394b0";
  from "x2710504b";
  to "sx2710504b";
  phases BS;
  length 50.0009;
  continuous_rating_B 156.00;
  emergency_rating_B 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx2221108405a0";
  from "x1108405a";
  to "sx1108405a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object triplex_line {
  name "tpx_tpx355375a0";
  from "x2689691a";
  to "sx2689691a";
  phases AS;
  length 50.0009;
  continuous_rating_A 156.00;
  emergency_rating_A 195.00;
  configuration "tcon_4/0triplex_12";
}
object overhead_line {
  name "line_hvmv_sub_connector";
  from "hvmv11sub1_lsb";
  to "hvmv_sub1_48332";
  phases ABC;
  length 3.2809;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_hvmv_sub_connector_ABC";
}
object line_configuration {
  name "lcon_hvmv_sub_connector_ABC";
  z11 1.00000e-06+1.00000e-05j;
  c11 0.0000;
  z12 0.00000+0.00000j;
  c12 0.0000;
  z13 0.00000+0.00000j;
  c13 0.0000;
  z21 0.00000+0.00000j;
  c21 0.0000;
  z22 1.00000e-06+1.00000e-05j;
  c22 0.0000;
  z23 0.00000+0.00000j;
  c23 0.0000;
  z31 0.00000+0.00000j;
  c31 0.0000;
  z32 0.00000+0.00000j;
  c32 0.0000;
  z33 1.00000e-06+1.00000e-05j;
  c33 0.0000;
}
object overhead_line {
  name "line_hvmv_sub_hsb";
  from "sourcebus";
  to "hvmv115_hsb1";
  phases ABC;
  length 3.2809;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 400.00;
  emergency_rating_B 400.00;
  emergency_rating_C 400.00;
  configuration "lcon_hvmv_sub_hsb_ABC";
}
object line_configuration {
  name "lcon_hvmv_sub_hsb_ABC";
  z11 0.00000+14.7983j;
  c11 0.0000;
  z12 0.00000+0.00000j;
  c12 0.0000;
  z13 0.00000+0.00000j;
  c13 0.0000;
  z21 0.00000+0.00000j;
  c21 0.0000;
  z22 0.00000+14.7983j;
  c22 0.0000;
  z23 0.00000+0.00000j;
  c23 0.0000;
  z31 0.00000+0.00000j;
  c31 0.0000;
  z32 0.00000+0.00000j;
  c32 0.0000;
  z33 0.00000+14.7983j;
  c33 0.0000;
}
object overhead_line {
  name "line_ln5513564-2";
  from "l2823592_cap";
  to "r20185";
  phases ABC;
  length 3.2809;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_ln5513564-2_ABC";
}
object line_configuration {
  name "lcon_ln5513564-2_ABC";
  z11 0.00100000+0.00100000j;
  c11 0.0000;
  z12 0.00000+0.00000j;
  c12 0.0000;
  z13 0.00000+0.00000j;
  c13 0.0000;
  z21 0.00000+0.00000j;
  c21 0.0000;
  z22 0.00100000+0.00100000j;
  c22 0.0000;
  z23 0.00000+0.00000j;
  c23 0.0000;
  z31 0.00000+0.00000j;
  c31 0.0000;
  z32 0.00000+0.00000j;
  c32 0.0000;
  z33 0.00100000+0.00100000j;
  c33 0.0000;
}
object switch { // CIM LoadBreakSwitch
  name "swt_tsw803273_sw";
  from "d5803273-1_int";
  to "m1069457";
  phases ABC;
  status OPEN;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_wf856_48332_sw";
  from "228-1353934-4_int";
  to "193-103041";
  phases C;
  status OPEN;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_ln0955074_sw";
  from "n1139546";
  to "d5955074-2_int";
  phases B;
  status CLOSED;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_x8223_48332_sw";
  from "d6413567-3_int";
  to "e182724";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_hvmv69s1b3_sw";
  from "hvmv69sub1_lsb2";
  to "hvmv69s1s2_1";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_v9109_48332_sw";
  from "d6140776-1_int";
  to "e182730";
  phases A;
  status CLOSED;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_ln0742811_sw";
  from "d5742811-3_int";
  to "n1137992";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_ln2001mt2_sw";
  from "m2001der-2";
  to "m2001-mt2";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_v9287_48332_sw";
  from "d6019477-1_int";
  to "e182727";
  phases C;
  status CLOSED;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_l5523_48332_sw";
  from "d6049825-1_int";
  to "e182748";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_l5397_48332_sw";
  from "d6049822-1_int";
  to "e182722";
  phases A;
  status CLOSED;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_ln2000001_sw";
  from "m2000100";
  to "d2000100_int";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_ln0623395_sw";
  from "m1047767";
  to "d5623395-1_int";
  phases B;
