  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2691941";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2729428a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2691942";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2954355a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785515c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2913406";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069419";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069418";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209800";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209805";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "221-703009";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069417";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069411";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3195321a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356805a0a";
  parent "sx3195321a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2274.26; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3210.28; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3139366a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1209807";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069412";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2859391b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235241c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321888c0a";
  parent "sx3235241c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 1492.44; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8992.10; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2729429a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2936213b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197645a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235252b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000902c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748143a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973153a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069408";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3179673c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260640c0b";
  parent "sx3179673c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4043.87; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5337.58; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3085403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293668a0b";
  parent "sx3085403a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3832.26; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8404.85; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1209811";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l3195327";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3197643b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1209817";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209814";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209819";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3122827a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293673a0a";
  parent "sx3122827a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4352.27; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4792.06; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2916605c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3645811";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137956";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3645812";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137957";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137958";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2936212a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3195321";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3197644a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973154a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3645810";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3235251c";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1209823";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209824";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3086074c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260532c0a";
  parent "sx3086074c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 3611.03; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2677.63; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3179674b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157716b0a";
  parent "sx3179674b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 8431.58; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1599.35; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1209822";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209828";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3197642c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254228b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325474b0a";
  parent "sx3254228b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 5626.21; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4404.72; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3645809";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3728039a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2764399b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192493b0a";
  parent "sx2764399b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 5480.74; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3632.66; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2973144c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138466c0a";
  parent "sx2973144c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 8351.51; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2133.02; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2916606c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3234185b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3195356";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2973155a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2690187b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2936211c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2786273b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275247b0b";
  parent "sx2786273b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2060.86; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 7970.07; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3235250b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254229b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338998b0a";
  parent "sx3254229b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 8516.29; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1514.64; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3197641a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3728038a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916607c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3236011b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748140a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973156b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3217064b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3217064b_pvmtr";
  parent "sx3217064b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21391390b0b";
  parent "sx3217064b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3724.74; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 9398.97; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "q16642";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3085400c";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302803c0b";
  parent "sx3085400c";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1729.10; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8755.43; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "n1136660";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137991";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2973146b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2118903b0b";
  parent "sx2973146b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 8780.88; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1250.05; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3727708a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386815a0a";
  parent "sx3727708a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4281.49; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1203.04; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2691947a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337718a0a";
  parent "sx2691947a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1543.00; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2116.79; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2916608c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3728037a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136658";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137989";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "n1136659";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3030204a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_20107636a0a";
  parent "sx3030204a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2077.83; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 7066.50; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2000715b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000715b_pvmtr";
  parent "sx2000715b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000715b0a";
  parent "sx2000715b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 7524.49; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 5402.72; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object triplex_node {
  name "x2898515c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973157a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1137985";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137986";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137987";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3027122a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194865a0b";
  parent "sx3027122a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 7879.81; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1264.52; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "n1136657";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137988";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2748146a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136670";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2691946b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691946b_pvmtr";
  parent "sx2691946b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147974b0a";
  parent "sx2691946b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2221.69; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3798.93; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "n1136671";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2936216c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916609c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879794a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136669";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3030205c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21390038c0b";
  parent "sx3030205c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 6705.77; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3778.77; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "n1136661";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137992";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3727709a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386842a0b";
  parent "sx3727709a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4138.58; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 9572.76; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2973158c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1137993";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "n1136663";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137994";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2914324a";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226196642a0b";
  parent "sx2914324a";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 1180.37; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3737.16; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "n1136664";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137995";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "n1136665";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137996";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "n1136666";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1136667";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137998";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "n1136668";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137999";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2786274c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2786274c_pvmtr";
  parent "sx2786274c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207291c0b";
  parent "sx2786274c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 5013.77; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5470.77; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2954349b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085402a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302471a0b";
  parent "sx3085402a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 9163.16; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4548.18; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "193-103041";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3195318";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254219";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2973148a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2973148a_pvmtr";
  parent "sx2973148a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339047a0a";
  parent "sx2973148a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 5422.37; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3721.96; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3179678b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247185b0a";
  parent "sx3179678b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 4207.86; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1812.76; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3195315";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2691949b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337689b0b";
  parent "sx2691949b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 8671.94; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1358.99; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2000713b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000713b_pvmtr";
  parent "sx2000713b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000713b0b";
  parent "sx2000713b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 6817.80; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 7870.80; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object node {
  name "l3254210";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2973159a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3254213";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254214";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137960";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3197647a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3195310";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254211";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "n1137961";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254212";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254217";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2914323b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355376b0b";
  parent "sx2914323b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2935.62; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1074.69; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3214112";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254218";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254215";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3027124c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226195194c0b";
  parent "sx3027124c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 8402.69; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2081.84; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3254216";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3085401a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127253a0b";
  parent "sx3085401a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 9460.62; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4250.72; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3254208";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254209";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2973149b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325472b0b";
  parent "sx2973149b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 4974.63; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1045.98; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3727707a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386750a0a";
  parent "sx3727707a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4845.75; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4298.58; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2936214a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2691948b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337703b0b";
  parent "sx2691948b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2742.28; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3278.33; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3139103a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2684420b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225498968b0b";
  parent "sx2684420b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 5035.31; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4078.09; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2000714b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000714b_pvmtr";
  parent "sx2000714b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000714b0b";
  parent "sx2000714b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 4997.72; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 5402.72; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object triplex_node {
  name "sx3030203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260639c0b";
  parent "sx3030203c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 5600.16; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4884.38; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3235946";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254203";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3235945";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3197646b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3254206";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2748144a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3254207";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254204";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254205";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3029520b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21486213b0a";
  parent "sx3029520b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1922.40; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4098.22; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3122820a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310561a0b";
  parent "sx3122820a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 8757.57; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3479.55; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2691943b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323400b0b";
  parent "sx2691943b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1145.13; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4875.49; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2933135a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226197070a0b";
  parent "sx2933135a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2260.45; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6883.88; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3082992a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3082992a_pvmtr";
  parent "sx3082992a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337728a0b";
  parent "sx3082992a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1458.99; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4025.55; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3030200c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260554c0a";
  parent "sx3030200c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 3051.80; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3236.86; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108269";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2730107c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108276";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108278";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108274";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3232301c";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21458756c0b";
  parent "sx3232301c";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 7127.39; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 24336.53; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3066815c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338936c0a";
  parent "sx3066815c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4619.05; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5865.49; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1009742";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108270";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2879081a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391981a0a";
  parent "sx2879081a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2118.78; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3365.76; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2691942b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247105b0b";
  parent "sx2691942b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1904.72; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4115.89; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2839305a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009763";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3086079b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260457b0b";
  parent "sx3086079b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2990.02; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4113.08; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3263051c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212371533c0a";
  parent "sx3263051c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 8377.85; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2106.68; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3082993a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226159329a0a";
  parent "sx3082993a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 6775.71; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2368.62; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2859403";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2730108b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2820535b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338981b0b";
  parent "sx2820535b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 4512.94; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5517.99; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2729411a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138769a0a";
  parent "sx2729411a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3303.82; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3448.76; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2729410c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338943c0b";
  parent "sx2729410c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 24129.40; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 27592.25; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108286";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3066816a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398676a0b";
  parent "sx3066816a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 5318.79; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3258.53; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3122822a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391987a0a";
  parent "sx3122822a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2386.50; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6757.83; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1009770";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2691945c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691945c_pvmtr";
  parent "sx2691945c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302812c0b";
  parent "sx2691945c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 5181.58; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5302.95; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1009771";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2729412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2150189a0b";
  parent "sx2729412a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3803.21; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5341.12; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2861222a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260473a0a";
  parent "sx2861222a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 13547.29; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3256.84; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2937757c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227411650c0a";
  parent "sx2937757c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 8160.37; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2324.17; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108257";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3235258a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235258c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897800b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235258b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066813b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337693b0b";
  parent "sx3066813b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3200.13; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2820.49; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3254220c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138717c0b";
  parent "sx3254220c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 2317.73; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8166.81; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3122821b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338953b0b";
  parent "sx3122821b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3937.90; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 9185.81; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1009784";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2691944a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321838a0b";
  parent "sx2691944a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 8307.80; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3929.31; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108259";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2820533a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193298a0a";
  parent "sx2820533a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4998.78; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4145.55; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260461b0b";
  parent "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 4599.29; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5431.64; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108258";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2729413a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397067a0b";
  parent "sx2729413a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2711.06; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2773.48; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2730106c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3312692";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2842383a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108266";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108265";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108268";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108267";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108262";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108261";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2897801a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108264";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108263";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3066814b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338979b0a";
  parent "sx3066814b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3194.13; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3978.37; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108260";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2674047c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260514c0b";
  parent "sx2674047c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 5181.51; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1107.15; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2730187a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260464a0b";
  parent "sx2730187a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1795.78; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 11915.56; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3122824a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302402a0a";
  parent "sx3122824a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3720.63; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1763.90; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2891575";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2729414a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655a0b";
  parent "sx2729414a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4844.32; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4300.01; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2729414c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655c0b";
  parent "sx2729414c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 8065.79; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2418.75; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2729414b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655b0b";
  parent "sx2729414b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 7573.90; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2457.03; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2842384c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066819a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302677a0b";
  parent "sx3066819a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 7409.78; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1734.55; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3235256a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2814529";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l3649302";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3649301";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3649304";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2690187";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3649306";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3649305";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1009705";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "hvmv69s1s2_5";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3122823b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302370b0a";
  parent "sx3122823b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1108.29; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8922.64; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "hvmv69s1s2_4";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_7";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_6";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3086075b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260463b0a";
  parent "sx3086075b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1314.42; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4706.20; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "hvmv69s1s2_1";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3254227b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338995b0b";
  parent "sx3254227b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1166.42; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2843.89; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "228-979371-2_int";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "hvmv69s1s2_3";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l3649300";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "hvmv69s1s2_2";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m3036169";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m3036167";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m3036164";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m3036165";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m3036162";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m3036172";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m3036170";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "193-46661";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3235255b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s1s2_9";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_8";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "x3225319b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009715";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2691941c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321887c0b";
  parent "sx2691941c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 10369.67; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3207.65; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3122826a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302731a0a";
  parent "sx3122826a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 6998.34; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2145.99; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3086078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_218473a0a";
  parent "sx3086078a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1564.26; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 7580.07; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2898457a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260594a0a";
  parent "sx2898457a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4041.13; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2711.45; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108299";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108298";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2983432a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225534325a0b";
  parent "sx2983432a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3608.66; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8628.45; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108295";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3066817a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21373784a0b";
  parent "sx3066817a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 12664.62; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5624.04; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m2000800";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1009720";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3235254c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1009724";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2000413a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009726";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2000415a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122825a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2118808a0b";
  parent "sx3122825a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 6946.48; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6764.86; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3156034a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-240988";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2001309a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-240991";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3102793";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3066818b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138751b0a";
  parent "sx3066818b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 9888.98; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3234.73; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3181545";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l3159645";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2916598";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2916599";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3235253a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000414a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2879078a_pvmtr";
  parent "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399229a0b";
  parent "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1866.94; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3617.60; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2973150";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2929261a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2973152";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2804249c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s1s2_10";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2973151";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "p901946";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "p901945";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "d5956499-2_int";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3160793c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147899c0a";
  parent "sx3160793c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4095.32; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5286.13; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108302";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "196-31070";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2879054a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108311";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2822863c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p901941";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3104123c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649299a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2674052";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973144";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2955005b_pvmtr";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260589b0b";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3489.40; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5624.01; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "e192258";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973146";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3160103c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2973149";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973148";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2879077b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337709b0a";
  parent "sx2879077b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3408.17; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2612.45; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2674051";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973161";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973160";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973163";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973162";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3649298a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108317";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "p901934";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3216342b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337645b0b";
  parent "sx3216342b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3276.26; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6754.67; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3215385c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3215385b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901936";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3215385a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108316";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108315";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "p895075";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "e184626";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2822864c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879055c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p901931";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3104124b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901933";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "p901932";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2802481";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973154";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3010557a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380453a0b";
  parent "sx3010557a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2116.87; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3367.67; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2802480";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973153";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973156";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973155";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2857591a";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226101460a0b";
  parent "sx2857591a";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4643.21; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3934.11; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356797c0b";
  parent "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 1311.54; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 9172.99; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2973158";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2674047";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973157";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3160102b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2973159";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2879076c_pvmtr";
  parent "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138380c0b";
  parent "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 2693.63; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1502.25; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "p895080";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "p895082";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3160100b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649297a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804247b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3226771a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p895089";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3216343c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337626c0b";
  parent "sx3216343c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 3454.22; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 10123.10; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3189189b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p895087";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2822865c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2688692";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3177665a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227731863a0a";
  parent "sx3177665a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3912.86; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 12891.26; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3104121a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711224";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3067507c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160101a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711225";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2879075a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337724a0b";
  parent "sx2879075a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1898.39; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3586.14; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2711226";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3010556a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138655a0b";
  parent "sx3010556a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3110.44; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2374.10; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2917328b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2764403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804248b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673331b_pvmtr";
  parent "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338990b0b";
  parent "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2307.02; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 17744.53; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2688693";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3216344b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323264b0a";
  parent "sx3216344b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2318.41; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 17733.14; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2801902b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194002b0b";
  parent "sx2801902b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 9416.05; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5625.19; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2822866b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901951";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108300";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2841619c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3626914c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224179616c0b";
  parent "sx3626914c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4714.67; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1573.99; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3104122a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711234";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2859391";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3067506c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879074a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310560a0a";
  parent "sx2879074a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4476.12; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4101.20; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "p901909";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2710546b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108347";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "p901905";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2001315a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897807b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108354";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2897806c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108353";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108356";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108355";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108350";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108352";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3254230a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338989a0a";
  parent "sx3254230a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1259.43; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3658.09; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3189188c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "e192201";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m3037538";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m3037537";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2729430b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104157c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293427c0b";
  parent "sx3104157c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 6295.02; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4189.52; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2841618a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001314a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104120b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108364";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108361";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389307c0b";
  parent "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4908.68; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5575.86; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108360";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3214055c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822860b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198356c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198358";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3198356";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3198355";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3254231a_pvmtr";
  parent "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338988a0a";
  parent "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3608.45; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5134.09; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2878848c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168887c0a";
  parent "sx2878848c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 8795.70; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6936.26; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m3949154";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3104154c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337642c0a";
  parent "sx3104154c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 9814.51; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5917.45; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m3949157";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3178969b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355596b0b";
  parent "sx3178969b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 5224.41; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3888.99; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2973171";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108329";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2710544a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108328";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m3037540";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "p901927";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069398";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2001313a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108331";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108334";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2841616a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822861a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198355b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2973165";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973164";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973167";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973166";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973169";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3066821a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391994a0a";
  parent "sx3066821a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 7935.10; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1209.23; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104155c_pvmtr";
  parent "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474587c0a";
  parent "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 2591.78; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 7892.76; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2973180";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2879079b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391756b0a";
  parent "sx2879079b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3601.52; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2419.10; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "p901913";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2001312a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p901912";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3157718a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001009b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710543c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069384";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108335";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "regxfmr_hvmv11sub2_lsb";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2841615a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897805a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108345";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2748840b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157717b0b";
  parent "sx2748840b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1442.16; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4578.46; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3047058a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069393";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108344";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2822862c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069390";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108340";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "p901910";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973178";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3010559a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337679a0b";
  parent "sx3010559a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3221.11; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5356.21; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3216349b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337708b0a";
  parent "sx3216349b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 5366.77; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3746.63; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2748139b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804248";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2804249";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2767342a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001311a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001008b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710542b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069376";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785519";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001315";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000711b_pvmtr";
  parent "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000711b0a";
  parent "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3382.28; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 4710.87; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object node {
  name "l2785518";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3215549";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001314";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785517";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001313";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785516";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069382";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001312";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785515";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254231";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785514";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2804250";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000408a_pvmtr";
  parent "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000408a0a";
  parent "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 7524.49; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 6774.98; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object node {
  name "e193509";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785513";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3157710b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785512";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254230";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785511";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2804253";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2690941";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2804254";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209772";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3101789a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294842a0b";
  parent "sx3101789a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4059.65; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5084.68; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2804251";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2804252";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254234";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2804257";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209775";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001311";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2954346b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804258";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209776";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001310";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3030126c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2804255";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254237";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3235249a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356014a0a";
  parent "sx3235249a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1490.49; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2169.31; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2804256";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254238";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209774";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l3120504";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3120503";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3195318b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194280b0a";
  parent "sx3195318b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1915.06; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4105.56; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2804259";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2729434b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5712587-2_int";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2767343c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3139103";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2001007b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2989565";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2001310a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2989566";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001309";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "d6141147-1_int";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069363";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069365";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069364";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001304";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2989571";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001303";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001302";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001301";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000712b_pvmtr";
  parent "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000712b0b";
  parent "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 7826.98; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 5045.74; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object node {
  name "l2804260";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254220";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001308";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260631a0b";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3718.08; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4859.24; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2804261";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001307";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001306";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2000909c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2001305";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209782";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2990826c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337619c0b";
  parent "sx2990826c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 9275.26; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1209.28; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2804262";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000409a_pvmtr";
  parent "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000409a0a";
  parent "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 5165.33; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 9755.56; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object triplex_node {
  name "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337619a0b";
  parent "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 9022.45; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3214.66; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3101788a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321878a0a";
  parent "sx3101788a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2137.75; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 7006.58; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2954345c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337619b0b";
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2387.00; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 7643.93; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3254228";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001300";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2804269";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254229";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209787";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3235248c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321861c0a";
  parent "sx3235248c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 1376.83; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4911.83; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3120502";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3254227";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3011229a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141412";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "hvmv69sub2_lnb";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2876797";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209788";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2876798";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l3141411";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3207907";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2876796";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3085410b_pvmtr";
  parent "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339097b0a";
  parent "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 7513.53; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5945.48; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3195751a";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293681a0a";
  parent "sx3195751a";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 5234.47; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3909.86; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1069356";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2001006b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "293471";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3195315a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193662a0a";
  parent "sx3195315a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 5911.74; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3232.59; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2745811c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916610b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2801909c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226195333c0b";
  parent "sx2801909c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 3772.93; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3515.73; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3142098b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2989564";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209790";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2692654a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260487a0b";
  parent "sx2692654a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4285.41; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1199.12; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000406a_pvmtr";
  parent "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000406a0b";
  parent "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 10744.60; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 3735.48; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object node {
  name "l3081380";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1136672";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2767340c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198348";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2000908c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198347";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209791";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2767340a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160109b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089-dies1";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1089-dies1_dgmtr";
  parent "m1089-dies1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x2767340b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d6108145-1_int";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1209797";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "p1164481";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3235247a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321836a0a";
  parent "sx3235247a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3831.67; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4745.65; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1209795";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3104129a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954348a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141401";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3141402";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3141400";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069348";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2991640c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000710b_pvmtr";
  parent "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000710b0a";
  parent "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 6757.41; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 5256.39; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object triplex_node {
  name "x3176656a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069350";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3142099b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198358b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000407a_pvmtr";
  parent "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000407a0a";
  parent "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 5091.80; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 8606.83; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object triplex_node {
  name "x2898522a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000907c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235246b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323279b0a";
  parent "sx3235246b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2926.95; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3093.67; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2767341c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160108b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804247";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2954347b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3141403";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2804245";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3727712a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386889a0a";
  parent "sx3727712a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4014.75; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5129.58; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3197640c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216345b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338933b0b";
  parent "sx3216345b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 7328.67; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 7712.57; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1069335";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "d5860423-3_int";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2001004b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000404a_pvmtr";
  parent "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000404a0a";
  parent "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 7219.24; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 3941.14; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object triplex_node {
  name "sx3065750b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323389b0b";
  parent "sx3065750b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 6851.75; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3179.18; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3235245c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337712c0b";
  parent "sx3235245c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 5233.85; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1054.81; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2724120c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804245b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048196b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138237b0a";
  parent "sx3048196b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2374.63; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3645.99; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2000906c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104127b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160107a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3120534";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2822867b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973150a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216346a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391991a0a";
  parent "sx3216346a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4595.48; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3981.84; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1069328";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2842379a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260488a0b";
  parent "sx2842379a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2604.47; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 11106.87; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2001003b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260503b0b";
  parent "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 5162.48; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3950.92; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3122835b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901972";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2972704";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3253570c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000405a_pvmtr";
  parent "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000405a0a";
  parent "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 7524.49; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 9632.76; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object node {
  name "d5774457-1_int";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3160106a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104128a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000905c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235244a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337676a0a";
  parent "sx3235244a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 6169.24; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2975.09; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2822868a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3118855c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339052c0b";
  parent "sx3118855c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 3380.62; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 12351.33; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216347c_pvmtr";
  parent "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138413c0a";
  parent "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4804.44; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1484.22; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1069312";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069311";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2001002b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069310";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3179682c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207292c0b";
  parent "sx3179682c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4876.13; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1412.53; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3727710a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386863a0b";
  parent "sx3727710a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 11732.01; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1979.33; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3233353";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000402a_pvmtr";
  parent "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000402a0a";
  parent "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 7524.49; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 5402.72; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object node {
  name "l2804271";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2804272";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3104125b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3235243c_pvmtr";
  parent "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275008c0b";
  parent "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 9227.85; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1256.69; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2804270";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2954344c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3179637c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3101787a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321877a0a";
  parent "sx3101787a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4834.76; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4309.57; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2822869a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2933120";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3120376a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226163467a0b";
  parent "sx3120376a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3667.85; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8569.26; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2000904c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973151a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2804277";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2767414c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_351019c0b";
  parent "sx2767414c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 2340.59; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3948.07; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3160105c";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216348a_pvmtr";
  parent "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337717a0b";
  parent "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2008.17; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3476.37; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "r20185";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l3139121";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069300";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3236004c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260572c0b";
  parent "sx3236004c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 2323.12; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3965.54; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3727711a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386874a0a";
  parent "sx3727711a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3255.18; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5322.14; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000403a_pvmtr";
  parent "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000403a0b";
  parent "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 5906.56; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 8533.21; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object node {
  name "l2674027";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3122837c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2804282";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2989596";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2804283";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3104126c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048199b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323237b0a";
  parent "sx3048199b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2822.73; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3197.89; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3235242c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380500c0a";
  parent "sx3235242c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 6752.14; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3732.39; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2000903c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973152b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3231255c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160104b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2935557";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2935555";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2935556";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3649305a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237718a0a";
  parent "sx3649305a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2147.35; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3337.19; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2001012b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122816b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356062b0b";
  parent "sx3122816b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2795.79; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 7235.14; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3197632b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2935559";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2729406c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337633c0b";
  parent "sx2729406c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 1714.36; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4574.30; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3143999a_pvmtr";
  parent "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193696a0b";
  parent "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2620.55; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6523.78; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2729423";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2729424";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2897769c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2935560";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000707b_pvmtr";
  parent "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000707b0b";
  parent "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 7524.49; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 3849.14; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object triplex_node {
  name "x3197633a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3214055";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3215385";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2000914c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973165a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3252336";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2935547";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3649304a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237713a0b";
  parent "sx3649304a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 11646.74; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2064.60; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2001011b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197631a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122815b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321858b0a";
  parent "sx3122815b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2099.42; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3921.20; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2935549";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2729408";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2729409";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2729407b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247100b0a";
  parent "sx2729407b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 6015.39; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5226.03; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2916617b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3784018a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2729405";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2729406";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2729407";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2729411";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2973833";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2729412";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2729413";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2729414";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2729410";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3157167";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000708b_pvmtr";
  parent "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000708b0b";
  parent "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 9005.45; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 5041.35; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object node {
  name "l2935550";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2935553";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2935554";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2935551";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2935552";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2000913c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973166c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000911c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001010b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991909a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355773a0b";
  parent "sx2991909a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 5121.67; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4022.66; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx1108407b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108407b0b";
  parent "sx1108407b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 21492.05; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 18801.51; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2729408b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355768b0b";
  parent "sx2729408b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1288.57; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 10018.04; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2841641b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380156b0a";
  parent "sx2841641b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2540.20; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3480.42; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3197630a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916618b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122818c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120183c0a";
  parent "sx3122818c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 2080.65; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8403.88; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000705b_pvmtr";
  parent "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000705b0b";
  parent "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 6084.88; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 5032.91; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object triplex_node {
  name "sx2674052c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393570c0a";
  parent "sx2674052c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 1405.03; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4883.63; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2897767c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973167b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879752b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_330122b0a";
  parent "sx2879752b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 5250.97; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3862.43; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2000912c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2935568";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2000910c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2821770";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2935566";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2935567";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3122817c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355779c0a";
  parent "sx3122817c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 2720.96; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3567.70; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2991908a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338900a0a";
  parent "sx2991908a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4746.24; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3831.08; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2729409b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355605b0a";
  parent "sx2729409b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2117.79; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 7913.14; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2916619b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141411c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104830c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328367c0b";
  parent "sx3104830c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 3055.34; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1140.54; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3215549b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3649302a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237653a0b";
  parent "sx3649302a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 13546.68; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3257.45; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2729427";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2729428";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2729429";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2989571a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2674051a_pvmtr";
  parent "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389831a0a";
  parent "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1155.53; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4329.00; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2729434";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3179650b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2729430";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000706b_pvmtr";
  parent "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000706b0a";
  parent "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 6205.46; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 7341.95; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object triplex_node {
  name "x2897768c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748152b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3045895c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879753b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21249674b0a";
  parent "sx2879753b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2607.19; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 7423.74; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2763153a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3067447a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766499c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168880c0a";
  parent "sx2766499c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 17273.48; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3695.60; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3160793";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2691959b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400253b0a";
  parent "sx2691959b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 15599.89; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 24503.20; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2861158c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000703b_pvmtr";
  parent "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000703b0a";
  parent "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 5906.56; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 5056.04; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object triplex_node {
  name "x2897765b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197637c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3215340";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2973169a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954338b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748158a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122819c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302860c0b";
  parent "sx3122819c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4974.64; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 10757.32; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2804250c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000704b_pvmtr";
  parent "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000704b0b";
  parent "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 7856.24; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 3895.83; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object node {
  name "l2785547";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785546";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "r42246";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2897766c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197636b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785543";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "r42247";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3048230c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293490c0b";
  parent "sx3048230c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 7091.85; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3392.69; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1009691";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2748157a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2858175a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225668688a0a";
  parent "sx2858175a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3936.97; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1547.56; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1089-lng1";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1089-lng1_dgmtr";
  parent "m1089-lng1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "l2729401";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2763811c";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3125349c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785538";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785537";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785536";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2842390c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785535";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785534";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3048231b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400215b0a";
  parent "sx3048231b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 17978.10; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2073.45; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2785531";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785530";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3197635b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2731712";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3649306a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224238167a0a";
  parent "sx3649306a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 11291.37; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2419.97; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2917255c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386065c0a";
  parent "sx2917255c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 3984.68; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6499.86; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3097861";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2763812c";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954339b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785529";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785528";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000702b_pvmtr";
  parent "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000702b0a";
  parent "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 6693.57; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 5402.72; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object triplex_node {
  name "x2861157c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785527";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785526";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785525";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785524";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785523";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785522";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2785521";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1009698";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2897764b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785520";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2898526c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197634b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3254915";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3010562b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325473b0a";
  parent "sx3010562b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2077.32; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3943.30; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2992624a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260484a0b";
  parent "sx2992624a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1219.92; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4264.62; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3448661b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223878647b0b";
  parent "sx3448661b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1572.10; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4448.52; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3159448a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108398";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108393";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108395";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860504";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3254234b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355586b0b";
  parent "sx3254234b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 7517.57; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2513.36; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2991939b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860506";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3029183b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228580047b0b";
  parent "sx3029183b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3386.31; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5727.09; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2860500";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860501";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3010561a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337650a0b";
  parent "sx3010561a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4998.93; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3578.39; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3142079";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2691954b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399361b0b";
  parent "sx2691954b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 5510.00; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4520.93; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2673303c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970811a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321881a0b";
  parent "sx2970811a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1945.46; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 7198.87; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3142078";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2785546a";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399752a0a";
  parent "sx2785546a";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 8152.17; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4084.94; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2895461a";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294789a0a";
  parent "sx2895461a";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 5991.50; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3152.83; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2897800";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897801";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251865c0a";
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 5569.11; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3812.34; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2897806";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897807";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3082981c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193737c0b";
  parent "sx3082981c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 1174.36; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5114.30; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2897805";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2858200";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2917330a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879092c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399326c0a";
  parent "sx2879092c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 29602.88; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 32428.05; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3122810b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323242b0b";
  parent "sx3122810b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 9418.32; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3705.40; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1009651";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1009650";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2785547b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337705b0a";
  parent "sx2785547b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 4645.18; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5385.75; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3010560b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338955b0a";
  parent "sx3010560b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3529.56; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6501.37; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108368";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2763072b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226924200b0b";
  parent "sx2763072b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1656.01; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8374.92; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2692660";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108375";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108378";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108372";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2897554c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168870c0a";
  parent "sx2897554c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 10173.51; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 10795.56; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3197639a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2692664";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2692661";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3067448c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3253995c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3082983b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193899b0a";
  parent "sx3082983b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 8934.21; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1096.71; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3142050";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108379";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2729401b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355597b0b";
  parent "sx2729401b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 4282.44; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1738.18; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "hvmv69s2s3_1";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m1108387";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2955055b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s2s3_2";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m1009655";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2821087a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308720a0b";
  parent "sx2821087a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 21064.64; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6358.05; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3066826b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339003b0a";
  parent "sx3066826b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 9312.75; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5728.48; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108381";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108380";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2823544";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2823545";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2841648a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337720a0a";
  parent "sx2841648a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4079.88; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4497.44; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3197638a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122812b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21031694b0b";
  parent "sx3122812b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 5003.94; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 10037.30; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691951c_pvmtr";
  parent "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138379c0a";
  parent "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 5705.50; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4779.04; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3254238b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293487b0b";
  parent "sx3254238b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1581.70; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8449.23; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m2000707";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2000706";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2000705";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2000704";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2000709";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2000708";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3649301a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237643a0a";
  parent "sx3649301a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 11296.81; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2414.53; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m2000703";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2766718c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138652c0a";
  parent "sx2766718c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4308.06; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 11423.90; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m2000702";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2000701";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2000700";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3235268c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178971a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338896a0a";
  parent "sx3178971a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3344.94; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5232.38; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3010566c";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138776c0a";
  parent "sx3010566c";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1625.28; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4663.38; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2917333a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860478b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355590b0b";
  parent "sx2860478b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3302.83; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5810.57; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2673309c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122811a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337669a0b";
  parent "sx3122811a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 7783.49; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1360.84; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2673307c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3010565c_pvmtr";
  parent "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138343c0b";
  parent "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 1966.31; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2229.57; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3065665a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308710b0b";
  parent "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2203.78; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 27878.69; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2766717c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138470c0b";
  parent "sx2766717c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 2689.64; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1506.23; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2935549b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337668b0b";
  parent "sx2935549b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 10422.84; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4618.40; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3649300a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237546a0a";
  parent "sx3649300a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3539.94; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 10171.40; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3235267c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178972c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338923c0b";
  parent "sx3178972c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 16824.16; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4144.91; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2860479b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355595b0b";
  parent "sx2860479b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2322.49; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1687.82; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2691950c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138374c0a";
  parent "sx2691950c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 1424.65; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 9059.89; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2673308b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010564c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321883c0b";
  parent "sx3010564c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 2599.65; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3689.01; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2673306c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2691953a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302732a0a";
  parent "sx2691953a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3477.97; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5099.35; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2841645c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321893c0a";
  parent "sx2841645c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 8616.62; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1867.92; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3122814c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338899c0a";
  parent "sx3122814c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 35099.19; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 33045.14; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3172805a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226964880a0a";
  parent "sx3172805a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3950.16; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8286.95; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3066829c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321894c0b";
  parent "sx3066829c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4436.97; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6047.57; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3178973a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21149420a0b";
  parent "sx3178973a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3794.98; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5349.35; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000709b_pvmtr";
  parent "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000709b0a";
  parent "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 4613.78; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.87000;
  base_power_2 5402.72; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.87000;
}
object triplex_node {
  name "x3235266c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m3327098";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2691952a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391980a0a";
  parent "sx2691952a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2801.55; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2682.99; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2935547b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21383553b0b";
  parent "sx2935547b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 5127.10; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3986.30; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2673305b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m3327097";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3010563a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294845a0b";
  parent "sx3010563a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3555.15; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1929.39; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21482181a0b";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1151.57; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 9132.81; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2823592";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l3214071";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l3142099";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3122813a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138685a0a";
  parent "sx3122813a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2368.40; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3116.14; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3142098";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2729405b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393412b0a";
  parent "sx2729405b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 8668.13; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1362.79; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2766750c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766719a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357865a0a";
  parent "sx2766719a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 5949.95; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3194.38; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3214064";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3178974b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323399b0b";
  parent "sx3178974b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2126.72; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3893.90; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3214069";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2917336c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860477a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2121587a0a";
  parent "sx2860477a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2231.72; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3252.82; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226195153b0b";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 4588.83; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1431.79; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3178975b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321845b0a";
  parent "sx3178975b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 9778.82; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3344.89; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2746587c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227653310c0a";
  parent "sx2746587c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 6658.52; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3826.02; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2876814";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108423";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2876812";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2876813";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3085398b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2879092";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108433";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3027116";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1138598";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1138597";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2692600";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "n1138599";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2766749b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160115b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879089c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21455388c0a";
  parent "sx2879089c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 15390.86; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3433.88; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2897765";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3178976a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397721a0b";
  parent "sx3178976a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1544.70; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3939.84; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2897766";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2710537b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897764";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897769";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3176661c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897767";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897768";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3085397b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3157708c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "196-35541";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879081";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2858163";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "d5686080-1_int";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2858166";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3010569a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302673a0a";
  parent "sx3010569a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 7588.56; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6122.78; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2879089";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3027124";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860478";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879087";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3027122";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860477";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2766748a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2860479";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3160114a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2916234a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228549643a0b";
  parent "sx2916234a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1949.84; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1709.95; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2786204a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710536a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804259a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991940c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2688692b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225918926b0a";
  parent "sx2688692b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2790.49; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3230.13; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3178977c";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302810c0a";
  parent "sx3178977c";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2617.10; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3671.56; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108406";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108405";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3176660b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860490";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2766716c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337713c0b";
  parent "sx2766716c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 5428.14; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3953.31; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "d6047588-1_int";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108407";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108402";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108401";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108404";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108403";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2858175";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860485";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860484";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860487";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860486";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108410";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860481";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860480";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860483";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860482";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3010568a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338965a0a";
  parent "sx3010568a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3361.17; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8875.94; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2860489";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l3027133";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860488";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3027132";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3160113b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2766499";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2879087a";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399762a0a";
  parent "sx2879087a";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 1299.39; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4185.15; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3178978a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337723a0b";
  parent "sx3178978a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3648.65; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4928.67; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "n1138594";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "n1138593";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "n1138596";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "n1138595";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2688693c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225918936c0b";
  parent "sx2688693c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 3538.12; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 5843.32; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3091052a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228532641a0a";
  parent "sx3091052a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2109.40; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 11601.94; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2766715b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355593b0b";
  parent "sx2766715b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3746.13; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2274.49; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m2000715";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2673343b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21470122b0b";
  parent "sx2673343b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 5874.83; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3238.58; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108413";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108412";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3085399c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000710";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860492";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m2000714";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860491";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m2000713";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2000712";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2860493";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m2000711";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3179607b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260591b0b";
  parent "sx3179607b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3280.01; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6750.92; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2860499";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3010567c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302813c0b";
  parent "sx3010567c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 3053.05; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3235.61; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3066830b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21469960b0a";
  parent "sx3066830b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3297.36; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 9826.35; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "p850072";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l3142049";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2689678b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970804c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356787c0a";
  parent "sx2970804c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 8627.76; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1856.77; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3178979c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338968c0a";
  parent "sx3178979c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 27991.27; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 28977.80; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2673300b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2001der480-2";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x3085394c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2001der480-1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "sx2820556a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226196648a0a";
  parent "sx2820556a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1998.02; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 7146.31; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2879055";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879054";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3179608c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356793c0b";
  parent "sx3179608c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 12655.25; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3076.71; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "p850083";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3048887b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085393c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2862616c";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227447984c0a";
  parent "sx2862616c";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 14603.11; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 16860.81; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2970804";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069285";
  phases ACN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx1108410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2226061820b0a";
  parent "sx1108410b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 30235.84; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 26905.60; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "p850080";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3216350a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391977a0b";
  parent "sx3216350a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 9044.56; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 9976.50; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1108486";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3233353a";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766744b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108484";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108483";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3030199c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2692654";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2692655";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3048888c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785543b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321860b0a";
  parent "sx2785543b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 9094.32; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4029.39; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3216351a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398815a0a";
  parent "sx3216351a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4261.91; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4882.42; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2710532c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673346c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293486c0a";
  parent "sx2673346c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 8381.79; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2102.75; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3085396a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2879072";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879071";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879070";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069284";
  phases ACN;
  nominal_voltage 7200.00;
}
object node {
  name "p1123251";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879079";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2766747a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2879078";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879077";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2685805a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533531a0b";
  parent "sx2685805a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 6234.27; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2910.06; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2879076";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879075";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879074";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879073";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2991943c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048889c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2955047a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085395a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2823611a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d2000401_int";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108459";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879061";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108464";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108460";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108462";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3315860b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223664050b0b";
  parent "sx3315860b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 2580.72; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3439.90; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2879069";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2692635";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879068";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879067";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2766746c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2692633";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879066";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879065";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879064";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879063";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2879062";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3778577c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160861c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "e182729";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3085390b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p893163";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "e182727";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "e182726";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2692664c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_351021c0b";
  parent "sx2692664c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 1324.07; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4964.59; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "e182725";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2728247a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e182724";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2710530b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "e182723";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "e182722";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2916620a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916620c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916620b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5806920-1_int";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2728247b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2728247c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2858166a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192994a0a";
  parent "sx2858166a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2178.55; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1481.24; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2897773a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160862c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d6048634-1_int";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2804253a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69sub1_lsb2";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "x2822859b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104119a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m4113345";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069249";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m4113347";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m4113348";
  phases ACN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140830";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3064514c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069248";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2991902b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391748b0b";
  parent "sx2991902b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 1770.22; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8260.71; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1069247";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "e182733";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140832";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "e182732";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140831";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "e182731";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "e182730";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2970841";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2970842";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1026997";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069250";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1026990";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2970845";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2804254a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897774b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3231269b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3263051";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3085392c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "221-282818";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "e182748";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "e182746";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140823";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "e182745";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069230";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140822";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2991901b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_354851b0a";
  parent "sx2991901b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 7331.43; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2699.50; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3198348a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e182744";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140821";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3195327a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225901711a0b";
  parent "sx3195327a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 1448.43; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4036.10; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "n1140820";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140827";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3198347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027132a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321876a0a";
  parent "sx3027132a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2574.02; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2910.51; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2992657a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1140825";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140824";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2970811";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "221-282819";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140829";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140828";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2685809a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533162a0b";
  parent "sx2685809a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2129.58; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3354.96; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3104117c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804251a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897771b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973160b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085391b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069227";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069224";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069226";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069225";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2798067";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx3215203b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760024b0a";
  parent "sx3215203b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 3972.21; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 19172.12; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3215203a_pvmtr";
  parent "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760024a0a";
  parent "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 6634.30; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 11654.36; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2992656a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3215203c_pvmtr";
  parent "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760024c0a";
  parent "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4761.00; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 16208.07; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2989432";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140819";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140818";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "n1140817";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3104118c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3179646b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897772a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804252a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027133a";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226101449a0a";
  parent "sx3027133a";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 4353.38; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 4790.95; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2897792";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2973161a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2897793";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069217";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2991907a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138574a0a";
  parent "sx2991907a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 6004.85; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3139.48; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2690868";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2876813a";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355842a0b";
  parent "sx2876813a";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 2951.45; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 6192.88; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1069218";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3645812c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069213";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2692660a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260643a0a";
  parent "sx2692660a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 2775.62; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 15513.04; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "m1069215";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069210";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m1026961";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3122848c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026960";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1026969";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2804257b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104115b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3142049c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356810c0a";
  parent "sx3142049c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 2441.79; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 1754.08; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l3048890";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2972930a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973162b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069206";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069205";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069208";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2876814a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225806974a0a";
  parent "sx2876814a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3721.19; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3031.39; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx2991906a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247060a0a";
  parent "sx2991906a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 3635.68; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3116.90; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "sx3216358a";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399826a0a";
  parent "sx3216358a";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 6404.29; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2740.04; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x2804258b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069202";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1069201";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2876847";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "p841985";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2916625b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001015b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2876846";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3048889";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1026950";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1026951";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1108400";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3122847a";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026953";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3048887";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l3048888";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3195365";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1026954";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2897770c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897772";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897773";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897770";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2861197c_pvmtr";
  parent "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474711c0b";
  parent "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 3407.94; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 2880.72; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2897771";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897776";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897777";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897774";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2991905a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2148633a0b";
  parent "sx2991905a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 5381.12; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 8330.22; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2897775";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3102286b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3645810c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897778";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897779";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2001014b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026984";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001215";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001214";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m1026986";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001213";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3104113a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2936268c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223655c0b";
  parent "sx2936268c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 3268.61; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3020.05; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3160117b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804255b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026987";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001212";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897780";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001211";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2973163b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026989";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001210";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2822857b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897784";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897781";
  phases AN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "sx2876812a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321880a0b";
  parent "sx2876812a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 4971.03; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3606.29; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object triplex_node {
  name "x3645811c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3342743c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260650a0b";
  parent "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 8934.94; // adjusted for use with fractions and pfs
  power_fraction_1 1.00;
  power_pf_1 0.97;
  base_power_2 3302.18; // adjusted for use with fractions and pfs
  power_fraction_2 1.00;
  power_pf_2 0.97;
}
object node {
  name "l2897789";
  phases BN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2916627a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001013b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026972";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001205";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001204";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001203";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001202";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001209";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001208";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x3104114b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3122849b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026970";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001207";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "d5534969-2_int";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001206";
  phases CN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2804256b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897790";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l3140238";
  phases AN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001201";
  phases CN;
  nominal_voltage 7200.00;
}
object node {
  name "l2897791";
  phases BN;
  nominal_voltage 7200.00;
}
object node {
  name "m1026977";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m2001200";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2000915c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822858b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026978";
  phases ABCN;
  nominal_voltage 7200.00;
}
object node {
  name "m1026979";
  phases ABCN;
  nominal_voltage 7200.00;
}
object triplex_node {
  name "x2973164a";
  phases AS;
  nominal_voltage 120.09;
}


// Capacitors

object capacitor {
  name "cap_capbank4";
  parent "r18242";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_A 300000.00;
  switchA CLOSED;
  capacitor_B 300000.00;
  switchB CLOSED;
  capacitor_C 300000.00;
  switchC CLOSED;
}
object capacitor {
  name "cap_capbank3a";
  parent "r42246";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_A 400000.00;
  switchA CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -300000.00;
  VAr_set_high 200000.00;
  remote_sense "line_cap_3a";
  pt_phase A;
  control_level BANK;
  dwell_time 100.00;
}
object capacitor {
  name "cap_capbank2a";
  parent "r42247";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_A 300000.00;
  switchA CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
  remote_sense "line_cap_2a";
  pt_phase A;
  control_level BANK;
  dwell_time 100.00;
}
object capacitor {
  name "cap_capbank3b";
  parent "r42246";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_B 400000.00;
  switchB CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -300000.00;
  VAr_set_high 200000.00;
  remote_sense "line_cap_3b";
  pt_phase B;
  control_level BANK;
  dwell_time 101.00;
}
object capacitor {
  name "cap_capbank1a";
  parent "r20185";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_A 300000.00;
  switchA OPEN;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
  remote_sense "line_cap_1a";
  pt_phase A;
  control_level BANK;
  dwell_time 100.00;
}
object capacitor {
  name "cap_capbank2b";
  parent "r42247";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_B 300000.00;
  switchB CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
  remote_sense "line_cap_2b";
  pt_phase B;
  control_level BANK;
  dwell_time 101.00;
}
object capacitor {
  name "cap_capbank3c";
  parent "r42246";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_C 400000.00;
  switchC CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -300000.00;
  VAr_set_high 200000.00;
  remote_sense "line_cap_3c";
  pt_phase C;
  control_level BANK;
  dwell_time 102.00;
}
object capacitor {
  name "cap_capbank1b";
  parent "r20185";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_B 300000.00;
  switchB OPEN;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
  remote_sense "line_cap_1b";
  pt_phase B;
  control_level BANK;
  dwell_time 101.00;
}
object capacitor {
  name "cap_capbank2c";
  parent "r42247";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_C 300000.00;
  switchC CLOSED;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
  remote_sense "line_cap_2c";
  pt_phase C;
  control_level BANK;
  dwell_time 102.00;
}
object capacitor {
  name "cap_capbank1c";
  parent "r20185";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_C 300000.00;
  switchC OPEN;
  control MANUAL; // VAR;
  VAr_set_low -225000.00;
  VAr_set_high 150000.00;
  remote_sense "line_cap_1c";
  pt_phase C;
  control_level BANK;
  dwell_time 102.00;
}


// Regulators

object regulator_configuration {
  name "rcon_feeder_reg3a";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 123.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_A 0.00;
  compensator_x_setting_A 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_A -1;
}
object regulator {
  name "reg_feeder_reg3a";
  from "regxfmr_hvmv11sub3_lsb";
  to "hvmv11sub3_lsb";
  phases A;
  configuration "rcon_feeder_reg3a";
  continuous_rating_A 4201.39;
  emergency_rating_A 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg2a";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 123.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_A 0.00;
  compensator_x_setting_A 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_A -2;
}
object regulator {
  name "reg_feeder_reg2a";
  from "regxfmr_hvmv11sub2_lsb";
  to "hvmv11sub2_lsb";
  phases A;
  configuration "rcon_feeder_reg2a";
  continuous_rating_A 4201.39;
  emergency_rating_A 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg3b";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 123.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_B 0.00;
  compensator_x_setting_B 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_B 0;
}
object regulator {
  name "reg_feeder_reg3b";
  from "regxfmr_hvmv11sub3_lsb";
  to "hvmv11sub3_lsb";
  phases B;
  configuration "rcon_feeder_reg3b";
  continuous_rating_B 4201.39;
  emergency_rating_B 5729.17;
}
object regulator_configuration {
  name "rcon_vreg2_a";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 125.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_A 0.00;
  compensator_x_setting_A 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_A -5;
}
object regulator {
  name "reg_vreg2_a";
  from "regxfmr_190-8593";
  to "190-8593";
  phases A;
  configuration "rcon_vreg2_a";
  continuous_rating_A 1527.78;
  emergency_rating_A 2083.33;
}
object regulator_configuration {
  name "rcon_vreg2_b";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 125.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_B 0.00;
  compensator_x_setting_B 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_B -5;
}
object regulator {
  name "reg_vreg2_b";
  from "regxfmr_190-8593";
  to "190-8593";
  phases B;
  configuration "rcon_vreg2_b";
  continuous_rating_B 1527.78;
  emergency_rating_B 2083.33;
}
object regulator_configuration {
  name "rcon_vreg3_a";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 125.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_A 0.00;
  compensator_x_setting_A 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_A 5;
}
object regulator {
  name "reg_vreg3_a";
  from "regxfmr_190-8581";
  to "190-8581";
  phases A;
  configuration "rcon_vreg3_a";
  continuous_rating_A 1527.78;
  emergency_rating_A 2083.33;
}
object regulator_configuration {
  name "rcon_feeder_reg1c";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 123.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_C 0.00;
  compensator_x_setting_C 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_C -3;
}
object regulator {
  name "reg_feeder_reg1c";
  from "regxfmr_hvmv11sub1_lsb";
  to "hvmv11sub1_lsb";
  phases C;
  configuration "rcon_feeder_reg1c";
  continuous_rating_C 4201.39;
  emergency_rating_C 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg1a";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 123.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_A 0.00;
  compensator_x_setting_A 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_A -3;
}
object regulator {
  name "reg_feeder_reg1a";
  from "regxfmr_hvmv11sub1_lsb";
  to "hvmv11sub1_lsb";
  phases A;
  configuration "rcon_feeder_reg1a";
  continuous_rating_A 4201.39;
  emergency_rating_A 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg2b";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 123.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_B 0.00;
  compensator_x_setting_B 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_B -2;
}
object regulator {
  name "reg_feeder_reg2b";
  from "regxfmr_hvmv11sub2_lsb";
  to "hvmv11sub2_lsb";
  phases B;
  configuration "rcon_feeder_reg2b";
  continuous_rating_B 4201.39;
  emergency_rating_B 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg3c";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 123.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_C 0.00;
  compensator_x_setting_C 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_C -1;
}
object regulator {
  name "reg_feeder_reg3c";
  from "regxfmr_hvmv11sub3_lsb";
  to "hvmv11sub3_lsb";
  phases C;
  configuration "rcon_feeder_reg3c";
  continuous_rating_C 4201.39;
  emergency_rating_C 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg1b";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 123.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_B 0.00;
  compensator_x_setting_B 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_B -3;
}
object regulator {
  name "reg_feeder_reg1b";
  from "regxfmr_hvmv11sub1_lsb";
  to "hvmv11sub1_lsb";
  phases B;
  configuration "rcon_feeder_reg1b";
  continuous_rating_B 4201.39;
  emergency_rating_B 5729.17;
}
object regulator_configuration {
  name "rcon_feeder_reg2c";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7380.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 123.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_C 0.00;
  compensator_x_setting_C 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_C -2;
}
object regulator {
  name "reg_feeder_reg2c";
  from "regxfmr_hvmv11sub2_lsb";
  to "hvmv11sub2_lsb";
  phases C;
  configuration "rcon_feeder_reg2c";
  continuous_rating_C 4201.39;
  emergency_rating_C 5729.17;
}
object regulator_configuration {
  name "rcon_vreg4_c";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 125.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_C 0.00;
  compensator_x_setting_C 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_C -4;
}
object regulator {
  name "reg_vreg4_c";
  from "regxfmr_190-7361";
  to "190-7361";
  phases C;
  configuration "rcon_vreg4_c";
  continuous_rating_C 1527.78;
  emergency_rating_C 2083.33;
}
object regulator_configuration {
  name "rcon_vreg2_c";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 125.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_C 0.00;
  compensator_x_setting_C 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_C -2;
}
object regulator {
  name "reg_vreg2_c";
  from "regxfmr_190-8593";
  to "190-8593";
  phases C;
  configuration "rcon_vreg2_c";
  continuous_rating_C 1527.78;
  emergency_rating_C 2083.33;
}
object regulator_configuration {
  name "rcon_vreg3_b";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 125.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_B 0.00;
  compensator_x_setting_B 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_B 5;
}
object regulator {
  name "reg_vreg3_b";
  from "regxfmr_190-8581";
  to "190-8581";
  phases B;
  configuration "rcon_vreg3_b";
  continuous_rating_B 1527.78;
  emergency_rating_B 2083.33;
}
object regulator_configuration {
  name "rcon_vreg4_a";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 125.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_A 0.00;
  compensator_x_setting_A 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_A -3;
}
object regulator {
  name "reg_vreg4_a";
  from "regxfmr_190-7361";
  to "190-7361";
  phases A;
  configuration "rcon_vreg4_a";
  continuous_rating_A 1527.78;
  emergency_rating_A 2083.33;
}
object regulator_configuration {
  name "rcon_vreg3_c";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 125.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_C 0.00;
  compensator_x_setting_C 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_C 4;
}
object regulator {
  name "reg_vreg3_c";
  from "regxfmr_190-8581";
  to "190-8581";
  phases C;
  configuration "rcon_vreg3_c";
  continuous_rating_C 1527.78;
  emergency_rating_C 2083.33;
}
object regulator_configuration {
  name "rcon_vreg4_b";
  connect_type WYE_WYE;
	Control MANUAL; // OUTPUT_VOLTAGE;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 7500.00;
  // band_width 120.00;
  // use these for LINE_DROP_COMP mode
  // band_center 125.00;
  // band_width 2.00;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.00;
  power_transducer_ratio 60.00;
  dwell_time 15.00;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10000;
  Type B;
  compensator_r_setting_B 0.00;
  compensator_x_setting_B 0.00;
  // comment out the manual tap setting if using automatic control
  tap_pos_B -4;
}
object regulator {
  name "reg_vreg4_b";
  from "regxfmr_190-7361";
  to "190-7361";
  phases B;
  configuration "rcon_vreg4_b";
  continuous_rating_B 1527.78;
  emergency_rating_B 2083.33;
}
