{
  "clock": {
    "timezone": "EST+5EDT",
    "starttime": "2000-01-01 0:00:00",
    "stoptime": "2000-01-01 0:00:00"
  },
  "includes": [
    {
      "value": "Rotating_Machines.glm"
    },
    {
      "value": "Inverters.glm"
    },
    {
      "value": "Recorders.glm"
    }
  ],
  "objects": [
    {
      "name": "fault_check",
      "attributes": {
        "name": "base_fault_check_object",
        "check_mode": "ONCHANGE",
        "strictly_radial": "false",
        "grid_association": "true",
        "output_filename": "testtopo.txt"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_1/0_3w_cs",
        "geometric_mean_radius": "0.011417",
        "diameter": "0.39800",
        "resistance": "0.971519",
        "rating": ".winter.emergency 200.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_1/0_acsr",
        "geometric_mean_radius": "0.004458",
        "diameter": "0.39800",
        "resistance": "1.040999",
        "rating": ".winter.emergency 260.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_4_wpal",
        "geometric_mean_radius": "0.00700",
        "diameter": "0.25000",
        "resistance": "2.459419",
        "rating": ".winter.emergency 150.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_4_acsr",
        "geometric_mean_radius": "0.004367",
        "diameter": "0.25000",
        "resistance": "2.530689",
        "rating": ".winter.emergency 150.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_4_dpx",
        "geometric_mean_radius": "0.00700",
        "diameter": "0.25000",
        "resistance": "2.449900",
        "rating": ".winter.emergency 136.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_2/0_wpal",
        "geometric_mean_radius": "0.005100",
        "diameter": "0.44700",
        "resistance": "0.853001",
        "rating": ".winter.emergency 300.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_397_acsr",
        "geometric_mean_radius": "0.02400",
        "diameter": "0.74300",
        "resistance": "0.256999",
        "rating": ".winter.emergency 630.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_397_aac_treewire",
        "geometric_mean_radius": "0.02400",
        "diameter": "0.74300",
        "resistance": "0.283008",
        "rating": ".winter.emergency 526.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_2_acsr",
        "geometric_mean_radius": "0.004183",
        "diameter": "0.31600",
        "resistance": "1.625700",
        "rating": ".winter.emergency 200.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_2_wpal",
        "geometric_mean_radius": "0.004183",
        "diameter": "0.31600",
        "resistance": "1.690130",
        "rating": ".winter.emergency 155.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_6_wpal",
        "geometric_mean_radius": "0.003942",
        "diameter": "0.19800",
        "resistance": "3.910899",
        "rating": ".winter.emergency 115.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_4_tpx",
        "geometric_mean_radius": "0.00700",
        "diameter": "0.25000",
        "resistance": "2.449900",
        "rating": ".winter.emergency 115.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_1/0_tpx",
        "geometric_mean_radius": "0.011417",
        "diameter": "0.39800",
        "resistance": "0.18400",
        "rating": ".winter.emergency 205.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_4/0_tpx",
        "geometric_mean_radius": "0.015767",
        "diameter": "0.56300",
        "resistance": "0.485760",
        "rating": ".winter.emergency 318.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_2/0_acsr",
        "geometric_mean_radius": "0.005100",
        "diameter": "0.44700",
        "resistance": "0.853001",
        "rating": ".winter.emergency 300.00"
      },
      "children": []
    },
    {
      "name": "underground_line_conductor",
      "attributes": {
        "name": "cncab_1/0_al_15kv_1/3",
        "neutral_gmr": "0.000819",
        "neutral_diameter": "0.025197",
        "neutral_resistance": "4.103827",
        "neutral_strands": "6",
        "conductor_gmr": "0.011089",
        "conductor_diameter": "0.368110",
        "conductor_resistance": "0.970434",
        "outer_diameter": "1.078740",
        "insulation_relative_permitivitty": "2.30"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx1/0_tpx_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_wpalx4_wpal_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_wpalx1/0_tpx_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_wpalx2_acsr_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx6_wpal6_wpal_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx4_wpal_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_wpal4_wpal_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_acsrxx4_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx1/0_tpx_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx1/0_tpx_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx4_tpx_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx1/0_3w_cs_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1p_1/0_axnj_db_A",
        "distance_AE": "-4.0026"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1p_1/0_axnj_db_B",
        "distance_BE": "-4.0026"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1p_1/0_axnj_db_C",
        "distance_CE": "-4.0026"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_acsrxx4_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr1/0_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_acsrxx2_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_acsrxx2_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_wpal4_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3p_1/0_axnj_db_ABC",
        "distance_AB": "0.500",
        "distance_AC": "1.000",
        "distance_AE": "-4.0026",
        "distance_BC": "0.500",
        "distance_BE": "-4.0026",
        "distance_CE": "-4.0026"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx4_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx4_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_acsrxx4/0_tpx_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx4_dpx_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr4_tpx_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx6_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx2_wpal_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_wpalx4_acsr_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr4_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr4_acsr_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr4_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_wpal1/0_tpx_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_2ph_h-2_acsrx2_acsr2_acsr_ACN",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_acsrxx1/0_tpx_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx1/0_3w_cs_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_wpalxx2_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx4_tpx_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph-69kv_397_treewire_ABCN",
        "distance_AB": "6.4185",
        "distance_AC": "10.0066",
        "distance_AN": "16.0806",
        "distance_AE": "39.9934",
        "distance_BC": "6.3929",
        "distance_BN": "11.2716",
        "distance_BE": "45.0131",
        "distance_CN": "6.1885",
        "distance_CE": "50.000",
        "distance_NE": "56.0039"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx4_acsr_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_wpalxx4_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_wpalxx2_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx2_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx2_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx4_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx4_acsr_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx2_acsr4_dpx_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx2_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx2_acsr_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx2_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx4_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr2_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_wpalxx1/0_tpx_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx2_acsr1/0_tpx_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr4_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr4_wpal_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2/0_acsrxx2_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx2/0_acsr1/0_tpx_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx2_acsr2_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx2_acsr2_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_wpalxx4_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_wpalxx4_wpal_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-4_acsr4_acsr4_acsr4_tpx_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.000",
        "distance_AN": "5.5902",
        "distance_AE": "32.000",
        "distance_BC": "2.500",
        "distance_BN": "7.000",
        "distance_BE": "34.000",
        "distance_CN": "5.2202",
        "distance_CE": "32.000",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx1/0_3w_cs_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.500",
        "distance_NE": "27.000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1",
        "spacing": "spc_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABCN",
        "conductor_A": "wire_397_acsr",
        "conductor_B": "wire_397_acsr",
        "conductor_C": "wire_397_acsr",
        "conductor_N": "wire_397_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx4_wpal_ln6108134-1",
        "spacing": "spc_1ph-4_acsrxx4_wpal_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_wpalxx1/0_tpx_ln5895784-1",
        "spacing": "spc_1ph-4_wpalxx1/0_tpx_AN",
        "conductor_A": "wire_4_wpal",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx2_acsr_ln6019479-1",
        "spacing": "spc_1ph-4_acsrxx2_acsr_CN",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2",
        "spacing": "spc_1ph-x2_acsrx1/0_tpx_BN",
        "conductor_B": "wire_2_acsr",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx2_wpal_ln5496577-1",
        "spacing": "spc_1ph-x4_acsrx2_wpal_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_2_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3",
        "spacing": "spc_1ph-x2_acsrx1/0_3w_cs_BN",
        "conductor_B": "wire_2_acsr",
        "conductor_N": "wire_1/0_3w_cs"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx6_wpal_ln5895785-1",
        "spacing": "spc_1ph-4_acsrxx6_wpal_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_6_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ln6291244-1",
        "spacing": "spc_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABCN",
        "conductor_A": "wire_397_acsr",
        "conductor_B": "wire_397_acsr",
        "conductor_C": "wire_397_acsr",
        "conductor_N": "wire_2/0_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx2_acsr4_dpx_ln5744331-1",
        "spacing": "spc_1ph-xx2_acsr4_dpx_CN",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_4_dpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx1/0_3w_cs_ln5686244-1",
        "spacing": "spc_1ph-4_acsrxx1/0_3w_cs_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_1/0_3w_cs"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_wpalxx4_wpal_ln6198049-1",
        "spacing": "spc_1ph-4_wpalxx4_wpal_CN",
        "conductor_C": "wire_4_wpal",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1p_1/0_axnj_db_ln8945010-1",
        "spacing": "spc_1p_1/0_axnj_db_C",
        "conductor_C": "cncab_1/0_al_15kv_1/3"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2",
        "spacing": "spc_1ph-2_acsrxx1/0_tpx_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1",
        "spacing": "spc_1ph-2_acsrxx2_acsr_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-4_acsr4_acsr4_acsr4_tpx_ln5742835-1",
        "spacing": "spc_3ph_h-4_acsr4_acsr4_acsr4_tpx_ABCN",
        "conductor_A": "wire_4_acsr",
        "conductor_B": "wire_4_acsr",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr1/0_acsr_ln5852082-1",
        "spacing": "spc_1ph-xx4_acsr1/0_acsr_CN",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_1/0_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx4_tpx_ln6169266-1",
        "spacing": "spc_1ph-x2_acsrx4_tpx_BN",
        "conductor_B": "wire_2_acsr",
        "conductor_N": "wire_4_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1",
        "spacing": "spc_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABCN",
        "conductor_A": "wire_4_acsr",
        "conductor_B": "wire_2_acsr",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_wpal1/0_tpx_ln5956462-1",
        "spacing": "spc_1ph-xx4_wpal1/0_tpx_CN",
        "conductor_C": "wire_4_wpal",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx2_acsr2_acsr_ln6411379-1",
        "spacing": "spc_1ph-xx2_acsr2_acsr_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ln5898194-1",
        "spacing": "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABCN",
        "conductor_A": "wire_2/0_acsr",
        "conductor_B": "wire_2/0_acsr",
        "conductor_C": "wire_2/0_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1",
        "spacing": "spc_1ph-x4_acsrx1/0_tpx_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_acsrxx4/0_tpx_ln6103927-1",
        "spacing": "spc_1ph-2_acsrxx4/0_tpx_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_4/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_wpalxx2_wpal_ln5561444-1",
        "spacing": "spc_1ph-4_wpalxx2_wpal_AN",
        "conductor_A": "wire_4_wpal",
        "conductor_N": "wire_2_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2",
        "spacing": "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABCN",
        "conductor_A": "wire_2/0_acsr",
        "conductor_B": "wire_2/0_acsr",
        "conductor_C": "wire_2/0_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_wpalx2_acsr_ln5472350-1",
        "spacing": "spc_1ph-x4_wpalx2_acsr_BN",
        "conductor_B": "wire_4_wpal",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_wpalxx2_wpal_ln6409800-1",
        "spacing": "spc_1ph-2_wpalxx2_wpal_AN",
        "conductor_A": "wire_2_wpal",
        "conductor_N": "wire_2_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-2_acsr2_acsr4_acsr4_acsr_ln5655838-1",
        "spacing": "spc_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABCN",
        "conductor_A": "wire_2_acsr",
        "conductor_B": "wire_2_acsr",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1",
        "spacing": "spc_1ph-xx4_acsr4_wpal_CN",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3p_1/0_axnj_db_ln8979254-2",
        "spacing": "spc_3p_1/0_axnj_db_ABC",
        "conductor_A": "cncab_1/0_al_15kv_1/3",
        "conductor_B": "cncab_1/0_al_15kv_1/3",
        "conductor_C": "cncab_1/0_al_15kv_1/3"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_acsrxx4_acsr_ln5589097-1",
        "spacing": "spc_1ph-2_acsrxx4_acsr_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1",
        "spacing": "spc_1ph-xx2_acsr2_acsr_CN",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1",
        "spacing": "spc_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABCN",
        "conductor_A": "wire_2_acsr",
        "conductor_B": "wire_2_acsr",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx6_wpal6_wpal_ln6108128-2",
        "spacing": "spc_1ph-xx6_wpal6_wpal_CN",
        "conductor_C": "wire_6_wpal",
        "conductor_N": "wire_6_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr4_tpx_ln5531226-1",
        "spacing": "spc_1ph-xx4_acsr4_tpx_CN",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_wpal4_acsr_ln6108135-1",
        "spacing": "spc_1ph-xx4_wpal4_acsr_CN",
        "conductor_C": "wire_4_wpal",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1",
        "spacing": "spc_1ph-x4_acsrx4_acsr_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_wpalxx4_acsr_ln5835146-1",
        "spacing": "spc_1ph-4_wpalxx4_acsr_AN",
        "conductor_A": "wire_4_wpal",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_acsrxx4_wpal_ln5686245-2",
        "spacing": "spc_1ph-2_acsrxx4_wpal_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_wpalx1/0_tpx_ln6077771-1",
        "spacing": "spc_1ph-x4_wpalx1/0_tpx_BN",
        "conductor_B": "wire_4_wpal",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2",
        "spacing": "spc_1ph-4_acsrxx4_acsr_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3",
        "spacing": "spc_3ph-69kv_397_treewire_ABCN",
        "conductor_A": "wire_397_aac_treewire",
        "conductor_B": "wire_397_aac_treewire",
        "conductor_C": "wire_397_aac_treewire",
        "conductor_N": "wire_2/0_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr4_acsr_ln5744357-1",
        "spacing": "spc_1ph-xx4_acsr4_acsr_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ln6411371-1",
        "spacing": "spc_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABCN",
        "conductor_A": "wire_4_wpal",
        "conductor_B": "wire_4_wpal",
        "conductor_C": "wire_4_wpal",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx1/0_3w_cs_ln5775368-1",
        "spacing": "spc_1ph-x4_acsrx1/0_3w_cs_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_1/0_3w_cs"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1",
        "spacing": "spc_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABCN",
        "conductor_A": "wire_4_acsr",
        "conductor_B": "wire_4_acsr",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1",
        "spacing": "spc_1ph-xx2_acsr1/0_tpx_CN",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1p_1/0_axnj_db_ln81048087-1",
        "spacing": "spc_1p_1/0_axnj_db_B",
        "conductor_B": "cncab_1/0_al_15kv_1/3"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_acsrxx2_acsr_ln5528079-3",
        "spacing": "spc_1ph-2_acsrxx2_acsr_CN",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx4_acsr_ln5683000-1",
        "spacing": "spc_1ph-x4_acsrx4_acsr_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1",
        "spacing": "spc_1ph-4_wpalxx4_wpal_AN",
        "conductor_A": "wire_4_wpal",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr4_wpal_ln5593235-1",
        "spacing": "spc_1ph-xx4_acsr4_wpal_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx4_dpx_ln6506308-1",
        "spacing": "spc_1ph-x4_acsrx4_dpx_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_4_dpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1",
        "spacing": "spc_1ph-x4_wpalx4_wpal_BN",
        "conductor_B": "wire_4_wpal",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx4_acsr_ln6320366-1",
        "spacing": "spc_1ph-4_acsrxx4_acsr_CN",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx4_acsr_ln6201698-2",
        "spacing": "spc_1ph-x2_acsrx4_acsr_BN",
        "conductor_B": "wire_2_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx2_acsr_ln5775367-1",
        "spacing": "spc_1ph-4_acsrxx2_acsr_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1",
        "spacing": "spc_1ph-x2_acsrx2_acsr_CN",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ln6259996-1",
        "spacing": "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABCN",
        "conductor_A": "wire_2/0_acsr",
        "conductor_B": "wire_2/0_acsr",
        "conductor_C": "wire_2/0_acsr",
        "conductor_N": "wire_2_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2/0_acsrxx2_acsr_ln6129680-2",
        "spacing": "spc_1ph-2/0_acsrxx2_acsr_AN",
        "conductor_A": "wire_2/0_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1",
        "spacing": "spc_1ph-xx4_wpal4_wpal_CN",
        "conductor_C": "wire_4_wpal",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1",
        "spacing": "spc_1ph-4_acsrxx1/0_tpx_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1p_1/0_axnj_db_ln8979370-1",
        "spacing": "spc_1p_1/0_axnj_db_A",
        "conductor_A": "cncab_1/0_al_15kv_1/3"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1",
        "spacing": "spc_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABCN",
        "conductor_A": "wire_4_acsr",
        "conductor_B": "wire_4_acsr",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx2/0_acsr1/0_tpx_ln5866260-1",
        "spacing": "spc_1ph-xx2/0_acsr1/0_tpx_CN",
        "conductor_C": "wire_2/0_acsr",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx4_tpx_ln5804795-1",
        "spacing": "spc_1ph-x4_acsrx4_tpx_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_4_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr4_acsr_ln6138606-1",
        "spacing": "spc_1ph-xx4_acsr4_acsr_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1",
        "spacing": "spc_1ph-x2_acsrx2_acsr_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx4_wpal_ln6137086-2",
        "spacing": "spc_1ph-x4_acsrx4_wpal_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1",
        "spacing": "spc_1ph-x2_acsrx2_acsr_BN",
        "conductor_B": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1",
        "spacing": "spc_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABCN",
        "conductor_A": "wire_4_wpal",
        "conductor_B": "wire_4_wpal",
        "conductor_C": "wire_4_wpal",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1",
        "spacing": "spc_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABCN",
        "conductor_A": "wire_397_acsr",
        "conductor_B": "wire_397_acsr",
        "conductor_C": "wire_397_acsr",
        "conductor_N": "wire_2/0_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr2_acsr_ln5741170-3",
        "spacing": "spc_1ph-xx4_acsr2_acsr_CN",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_wpalx4_acsr_ln6047568-1",
        "spacing": "spc_1ph-x4_wpalx4_acsr_BN",
        "conductor_B": "wire_4_wpal",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1",
        "spacing": "spc_1ph-xx4_acsr4_acsr_CN",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_2ph_h-2_acsrx2_acsr2_acsr_ln5637597-1",
        "spacing": "spc_2ph_h-2_acsrx2_acsr2_acsr_ACN",
        "conductor_A": "wire_2_acsr",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_1c_PUZ_C",
        "z33": "1.00000+1.00000j",
        "c33": "0.000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_3b_PUZ_B",
        "z22": "1.00000+1.00000j",
        "c22": "0.000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_1b_PUZ_B",
        "z22": "1.00000+1.00000j",
        "c22": "0.000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_3a_PUZ_A",
        "z11": "1.00000+1.00000j",
        "c11": "0.000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_1a_PUZ_A",
        "z11": "1.00000+1.00000j",
        "c11": "0.000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_2a_PUZ_A",
        "z11": "1.00000+1.00000j",
        "c11": "0.000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_3c_PUZ_C",
        "z33": "1.00000+1.00000j",
        "c33": "0.000"
      },
      "children": []
    },
    {
      "name": "triplex_line_configuration",
      "attributes": {
        "name": "tcon_4/0triplex_12",
        "z11": "2.16454+0.880800j",
        "z12": "0.623542+0.673688j",
        "z21": "0.623542+0.673688j",
        "z22": "2.16454+0.880800j"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_2c_PUZ_C",
        "z33": "1.00000+1.00000j",
        "c33": "0.000"
      },
      "children": []
    },
    {
      "name": "triplex_line_configuration",
      "attributes": {
        "name": "tcon_750_triplex_12",
        "z11": "0.262666+0.146913j",
        "z12": "0.123666+0.0353481j",
        "z21": "0.123666+0.0353481j",
        "z22": "0.262666+0.146913j"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_2b_PUZ_B",
        "z22": "1.00000+1.00000j",
        "c22": "0.000"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct100B",
        "power_rating": "100.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct250A",
        "power_rating": "250.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct250B",
        "power_rating": "250.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct250C",
        "power_rating": "250.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct25A",
        "power_rating": "25.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct25B",
        "power_rating": "25.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct25C",
        "power_rating": "25.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct75A",
        "power_rating": "75.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct75B",
        "power_rating": "75.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct75C",
        "power_rating": "75.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct50A",
        "power_rating": "50.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct50B",
        "power_rating": "50.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct50C",
        "power_rating": "50.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct5A",
        "power_rating": "5.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct5B",
        "power_rating": "5.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct5C",
        "power_rating": "5.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct15A",
        "power_rating": "15.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct15B",
        "power_rating": "15.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct15C",
        "power_rating": "15.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct37A",
        "power_rating": "37.500",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct37B",
        "power_rating": "37.500",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct37C",
        "power_rating": "37.500",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct10A",
        "power_rating": "10.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct10B",
        "power_rating": "10.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct10C",
        "power_rating": "10.00",
        "primary_voltage": "7200.00",
        "secondary_voltage": "120.00",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0136000j",
        "impedance1": "0.0120000+0.00680000j",
        "impedance2": "0.0120000+0.00680000j",
        "shunt_reactance": "200.00",
        "shunt_resistance": "500.00"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320335-1",
        "from": "m1047671",
        "to": "l2710511",
        "phases": "AN",
        "length": "199.6940",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6392977-2",
        "from": "m1027080",
        "to": "l3215340",
        "phases": "AN",
        "length": "217.0226",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6392977-1",
        "from": "l3215340",
        "to": "m1027087",
        "phases": "AN",
        "length": "113.9520",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835159-1",
        "from": "m1069574",
        "to": "l2710530",
        "phases": "BN",
        "length": "164.8425",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653456-1",
        "from": "m1047755",
        "to": "l3066812",
        "phases": "AN",
        "length": "51.9306",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683825-1",
        "from": "m1026848",
        "to": "l2935557",
        "phases": "AN",
        "length": "196.8740",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5621848-2",
        "from": "p901927",
        "to": "n1136353",
        "phases": "BN",
        "length": "53.6051",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln1047pvfrm-2",
        "from": "m1047pv-3",
        "to": "m1047pv-2",
        "phases": "ABCN",
        "length": "347.4188",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6422014-1",
        "from": "m1108400",
        "to": "m1108404",
        "phases": "ABCN",
        "length": "274.7637",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln1047pvfrm-1",
        "from": "m1047pv-1",
        "to": "m1047520",
        "phases": "ABCN",
        "length": "395.6069",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5833720-1",
        "from": "m1069582",
        "to": "l2933165",
        "phases": "BN",
        "length": "206.9402",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5739188-1",
        "from": "l2726973",
        "to": "m1047485",
        "phases": "ABCN",
        "length": "277.6810",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6291242-1",
        "from": "m1209797",
        "to": "m1209791",
        "phases": "ABCN",
        "length": "218.5031",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593228-1",
        "from": "m1027019",
        "to": "l2785522",
        "phases": "BN",
        "length": "198.1320",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001313-1",
        "from": "m2001312",
        "to": "m2001313",
        "phases": "AN",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6137086-2",
        "from": "m1047812",
        "to": "m4350438",
        "phases": "BN",
        "length": "71.6005",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_wpal_ln6137086-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5742828-1",
        "from": "m1209817",
        "to": "l2801909",
        "phases": "ABCN",
        "length": "82.8487",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001215-1",
        "from": "m2001214",
        "to": "m2001215",
        "phases": "CN",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5833622-1",
        "from": "m1069174",
        "to": "l3216347",
        "phases": "CN",
        "length": "241.7164",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5742828-2",
        "from": "l2801909",
        "to": "m1209814",
        "phases": "ABCN",
        "length": "227.2727",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6106583-2",
        "from": "m1010017",
        "to": "l2858175",
        "phases": "AN",
        "length": "280.2416",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6106583-3",
        "from": "l2858175",
        "to": "m1027110",
        "phases": "AN",
        "length": "15.1668",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6439600-1",
        "from": "m1026658",
        "to": "l3172805",
        "phases": "AN",
        "length": "350.0012",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6106583-4",
        "from": "m1027121",
        "to": "n1134469",
        "phases": "AN",
        "length": "28.6949",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6106583-5",
        "from": "n1134469",
        "to": "m1010017",
        "phases": "AN",
        "length": "1051.9214",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5951197-2",
        "from": "m3037537",
        "to": "l3231269",
        "phases": "BN",
        "length": "560.000",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5805761-1",
        "from": "l3048965",
        "to": "m1142843",
        "phases": "ABCN",
        "length": "168.4396",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5865230-1",
        "from": "m1089177",
        "to": "l2822863",
        "phases": "ABCN",
        "length": "439.2533",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5563852-1",
        "from": "m1108529",
        "to": "p829796",
        "phases": "CN",
        "length": "20.0056",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979370-1",
        "from": "m1069248",
        "to": "l2915534",
        "phases": "A",
        "length": "823.2027",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979370-2",
        "from": "l2915534",
        "to": "193-48013",
        "phases": "A",
        "length": "555.2803",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047580-2",
        "from": "m1026681",
        "to": "l3048221",
        "phases": "ABCN",
        "length": "211.5975",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5746705-1",
        "from": "m1142843",
        "to": "p829976",
        "phases": "AN",
        "length": "32.4347",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6109190-1",
        "from": "l2879794",
        "to": "m1142811",
        "phases": "AN",
        "length": "110.7480",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804789-1",
        "from": "m1089165",
        "to": "l2748128",
        "phases": "CN",
        "length": "141.1667",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6048632-1",
        "from": "l2936275",
        "to": "l3179674",
        "phases": "BN",
        "length": "297.8728",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-29",
        "from": "n1140528",
        "to": "l3649297",
        "phases": "AN",
        "length": "161.6146",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6505949-1",
        "from": "l2691952",
        "to": "m3036170",
        "phases": "ABCN",
        "length": "7.1516",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6290213-1",
        "from": "l3197638",
        "to": "m1026849",
        "phases": "AN",
        "length": "200.8744",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-28",
        "from": "p1123251",
        "to": "n1140528",
        "phases": "AN",
        "length": "20.7333",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-27",
        "from": "m3772794",
        "to": "l3649300",
        "phases": "AN",
        "length": "200.0169",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-26",
        "from": "l3649299",
        "to": "m3772794",
        "phases": "AN",
        "length": "12.7263",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5565091-1",
        "from": "m1069481",
        "to": "p827507",
        "phases": "CN",
        "length": "32.1703",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-22",
        "from": "l3649304",
        "to": "l3649305",
        "phases": "AN",
        "length": "220.1037",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6018241-1",
        "from": "l2936211",
        "to": "l2842329",
        "phases": "CN",
        "length": "265.2143",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000404-1",
        "from": "m2000403",
        "to": "m2000404",
        "phases": "AN",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-20",
        "from": "l3649302",
        "to": "l3649304",
        "phases": "AN",
        "length": "205.9075",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472346-1",
        "from": "l3160100",
        "to": "l3085390",
        "phases": "BN",
        "length": "219.3886",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835124-1",
        "from": "m1069731",
        "to": "l2710504",
        "phases": "BN",
        "length": "182.6228",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411382-1",
        "from": "m1089143",
        "to": "m1089144",
        "phases": "AN",
        "length": "84.3570",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5654485-1",
        "from": "l2711234",
        "to": "l3198355",
        "phases": "BN",
        "length": "389.8882",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532739-1",
        "from": "l3254207",
        "to": "m1069390",
        "phases": "AN",
        "length": "232.5779",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5621826-1",
        "from": "m1026942",
        "to": "l3270814",
        "phases": "AN",
        "length": "100.0009",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562921-1",
        "from": "m1089155",
        "to": "m1089158",
        "phases": "CN",
        "length": "334.0872",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744361-1",
        "from": "l2860485",
        "to": "l2860506",
        "phases": "BN",
        "length": "683.6319",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6351417-1",
        "from": "m1126005",
        "to": "l3011229",
        "phases": "AN",
        "length": "264.1840",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-14",
        "from": "l3649301",
        "to": "l3649302",
        "phases": "AN",
        "length": "206.8914",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-12",
        "from": "l3649300",
        "to": "l3649301",
        "phases": "AN",
        "length": "200.7040",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000600-1",
        "from": "m2000500",
        "to": "m2000600",
        "phases": "ABCN",
        "length": "487.0451",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5987964-1",
        "from": "m1108278",
        "to": "l3179699",
        "phases": "BN",
        "length": "377.7532",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5955074-3",
        "from": "p827521",
        "to": "n1139546",
        "phases": "BN",
        "length": "29.9894",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5955074-2",
        "from": "d5955074-2_int",
        "to": "l2970842",
        "phases": "BN",
        "length": "280.7366",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6170199-2",
        "from": "m3037449",
        "to": "m1108375",
        "phases": "CN",
        "length": "60.2699",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835146-1",
        "from": "l3104131",
        "to": "m1026377",
        "phases": "AN",
        "length": "200.5200",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_acsr_ln5835146-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320322-1",
        "from": "l2879055",
        "to": "l2973144",
        "phases": "CN",
        "length": "298.3053",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6078773-1",
        "from": "m1142798",
        "to": "m1142801",
        "phases": "BN",
        "length": "260.6238",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380810-1",
        "from": "m1047732",
        "to": "m1047737",
        "phases": "ABCN",
        "length": "284.4418",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6268990-2",
        "from": "m1047613",
        "to": "m1047612",
        "phases": "CN",
        "length": "1.2596",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5774458-1",
        "from": "m1026907",
        "to": "m1026915",
        "phases": "ABCN",
        "length": "242.8592",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6268990-4",
        "from": "n1136995",
        "to": "m1047613",
        "phases": "CN",
        "length": "41.4644",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502544-1",
        "from": "l2954355",
        "to": "m1026665",
        "phases": "AN",
        "length": "78.1149",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6318740-3",
        "from": "n1137998",
        "to": "m1026895",
        "phases": "CN",
        "length": "78.1837",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6318740-2",
        "from": "p895409",
        "to": "n1137998",
        "phases": "CN",
        "length": "39.6171",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6268990-3",
        "from": "m1047615",
        "to": "n1136995",
        "phases": "CN",
        "length": "44.2254",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6167816-1",
        "from": "m1047623",
        "to": "l3008279",
        "phases": "AN",
        "length": "194.1592",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6200527-1",
        "from": "l2730163",
        "to": "l2992624",
        "phases": "ABCN",
        "length": "277.3370",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5714046-1",
        "from": "m1047780",
        "to": "l3066811",
        "phases": "BN",
        "length": "403.1257",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350574-1",
        "from": "m1108381",
        "to": "l3254237",
        "phases": "ABCN",
        "length": "249.1960",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895789-2",
        "from": "n1139552",
        "to": "m1026702",
        "phases": "ABCN",
        "length": "287.6527",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895789-3",
        "from": "r18243",
        "to": "n1139552",
        "phases": "ABCN",
        "length": "101.5793",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5958865-1",
        "from": "m1209800",
        "to": "p829957",
        "phases": "ABCN",
        "length": "33.1031",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6169251-1",
        "from": "m1026978",
        "to": "m1026979",
        "phases": "ABCN",
        "length": "14.9607",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5686489-1",
        "from": "m1108316",
        "to": "196-35541",
        "phases": "CN",
        "length": "27.5072",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6327237-1",
        "from": "m1026693",
        "to": "m1026699",
        "phases": "BN",
        "length": "279.6714",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5866187-1",
        "from": "m1166402",
        "to": "l3048889",
        "phases": "CN",
        "length": "307.1436",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6327237-2",
        "from": "m1026699",
        "to": "m1026704",
        "phases": "BN",
        "length": "172.3687",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5773033-1",
        "from": "m1047513",
        "to": "p901913",
        "phases": "CN",
        "length": "20.5212",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472368-1",
        "from": "m1047358",
        "to": "l2729411",
        "phases": "AN",
        "length": "317.3828",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5504714-1",
        "from": "m1026485",
        "to": "p827542",
        "phases": "BN",
        "length": "24.1743",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5774449-1",
        "from": "m1089204",
        "to": "l3010557",
        "phases": "AN",
        "length": "144.0990",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5773046-1",
        "from": "m1069560",
        "to": "m1069567",
        "phases": "BN",
        "length": "267.1529",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5773046-2",
        "from": "m1069551",
        "to": "m1069560",
        "phases": "BN",
        "length": "399.6649",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001202-1",
        "from": "d2001201_int",
        "to": "m2001202",
        "phases": "CN",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229831-1",
        "from": "l2710542",
        "to": "l2729430",
        "phases": "BN",
        "length": "116.0424",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956499-3",
        "from": "q14411",
        "to": "m1069428",
        "phases": "ABCN",
        "length": "148.8129",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804798-3",
        "from": "d5804798-3_int",
        "to": "m1047766",
        "phases": "BN",
        "length": "101.0477",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6379375-1",
        "from": "m1010013",
        "to": "l3120503",
        "phases": "AN",
        "length": "179.8845",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956499-2",
        "from": "l2766749",
        "to": "d5956499-2_int",
        "phases": "ABCN",
        "length": "133.6583",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804798-2",
        "from": "m1047763",
        "to": "n1136030",
        "phases": "BN",
        "length": "57.4980",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5986931-2",
        "from": "m3036165",
        "to": "l3235252",
        "phases": "BN",
        "length": "214.2790",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6110366-1",
        "from": "p827553",
        "to": "m1047826",
        "phases": "BN",
        "length": "17.5673",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108170-1",
        "from": "m1047793",
        "to": "m1047795",
        "phases": "BN",
        "length": "21.4713",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6138596-1",
        "from": "m1069390",
        "to": "l2841618",
        "phases": "AN",
        "length": "151.3047",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562934-1",
        "from": "m1026800",
        "to": "m1026797",
        "phases": "ABCN",
        "length": "191.5363",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623394-1",
        "from": "m1047388",
        "to": "l2729407",
        "phases": "BN",
        "length": "161.6154",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5806920-1",
        "from": "m1027039",
        "to": "d5806920-1_int",
        "phases": "BN",
        "length": "15.0026",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926291-1",
        "from": "m1069418",
        "to": "m1069417",
        "phases": "ABCN",
        "length": "287.9597",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411373-3",
        "from": "n1147864",
        "to": "l2710536",
        "phases": "AN",
        "length": "225.2904",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411373-2",
        "from": "m1026902",
        "to": "n1147864",
        "phases": "AN",
        "length": "34.6914",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001006-1",
        "from": "m2001005",
        "to": "m2001006",
        "phases": "BN",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472359-1",
        "from": "m1047406",
        "to": "l3216348",
        "phases": "AN",
        "length": "95.9172",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5650048-1",
        "from": "m1069610",
        "to": "m1069600",
        "phases": "BN",
        "length": "199.9990",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623404-1",
        "from": "l3263051",
        "to": "m1069199",
        "phases": "CN",
        "length": "234.3533",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5644817-1",
        "from": "m1008733",
        "to": "l3225319",
        "phases": "BN",
        "length": "45.0140",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6048521-1",
        "from": "m1108375",
        "to": "l3160793",
        "phases": "CN",
        "length": "176.6469",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5654472-1",
        "from": "m1209791",
        "to": "m1209790",
        "phases": "ABCN",
        "length": "181.2432",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5651998-1",
        "from": "l3048937",
        "to": "l3176661",
        "phases": "CN",
        "length": "354.9205",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199531-1",
        "from": "l2841638",
        "to": "l2860492",
        "phases": "CN",
        "length": "299.2758",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6262263-1",
        "from": "m1026961",
        "to": "l2710516",
        "phases": "AN",
        "length": "281.3834",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653465-1",
        "from": "m1026366",
        "to": "l3122824",
        "phases": "AN",
        "length": "205.1962",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5682333-1",
        "from": "p901905",
        "to": "l2804257",
        "phases": "BN",
        "length": "84.6481",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6138606-1",
        "from": "l2954350",
        "to": "m1069206",
        "phases": "BN",
        "length": "376.7449",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln6138606-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956464-1",
        "from": "m1047669",
        "to": "m1047672",
        "phases": "ABCN",
        "length": "11.1371",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6201850-1",
        "from": "e183493",
        "to": "m1125902",
        "phases": "ABCN",
        "length": "292.8446",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926301-1",
        "from": "m1026926",
        "to": "m1026927",
        "phases": "ABCN",
        "length": "46.1475",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593219-1",
        "from": "m1089189",
        "to": "l2841619",
        "phases": "ABCN",
        "length": "260.3491",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259994-2",
        "from": "n1139549",
        "to": "l2879074",
        "phases": "AN",
        "length": "144.2126",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350552-1",
        "from": "m1009843",
        "to": "l3160108",
        "phases": "BN",
        "length": "187.1711",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259994-3",
        "from": "m1026646",
        "to": "n1139549",
        "phases": "AN",
        "length": "170.0540",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6352699-1",
        "from": "p827514",
        "to": "m1026876",
        "phases": "ABCN",
        "length": "19.9923",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5604685-1",
        "from": "m1089143",
        "to": "m1089145",
        "phases": "ABCN",
        "length": "243.0012",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6044631-1",
        "from": "e203026",
        "to": "m1009650",
        "phases": "ABCN",
        "length": "890.6524",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077775-1",
        "from": "m1026947",
        "to": "m1026946",
        "phases": "BN",
        "length": "454.8803",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5604685-2",
        "from": "m1089145",
        "to": "l3047289",
        "phases": "ABCN",
        "length": "242.9986",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502531-1",
        "from": "l3104125",
        "to": "m1089131",
        "phases": "ABCN",
        "length": "125.4820",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6048641-1",
        "from": "m1108276",
        "to": "l2786273",
        "phases": "BN",
        "length": "135.7889",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5651985-3",
        "from": "n1136357",
        "to": "l2897790",
        "phases": "CN",
        "length": "131.1798",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653478-1",
        "from": "m1069554",
        "to": "l3160115",
        "phases": "BN",
        "length": "109.3238",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5651985-2",
        "from": "m1069548",
        "to": "n1136357",
        "phases": "CN",
        "length": "61.2269",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5776833-1",
        "from": "p830058",
        "to": "m1166370",
        "phases": "CN",
        "length": "29.0941",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5686245-2",
        "from": "p829961",
        "to": "n1141476",
        "phases": "AN",
        "length": "32.4484",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx4_wpal_ln5686245-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5528079-3",
        "from": "l3027133",
        "to": "m3037453",
        "phases": "CN",
        "length": "197.8748",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln5528079-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5686245-3",
        "from": "n1141476",
        "to": "l2692654",
        "phases": "AN",
        "length": "250.6023",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx4_wpal_ln5686245-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6324073-1",
        "from": "m1166396",
        "to": "m1166399",
        "phases": "CN",
        "length": "220.5660",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5503479-1",
        "from": "l2767342",
        "to": "l2748780",
        "phases": "AN",
        "length": "160.3960",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108139-1",
        "from": "m1047471",
        "to": "l3216349",
        "phases": "BN",
        "length": "60.3665",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895776-1",
        "from": "l2804257",
        "to": "l2860485",
        "phases": "BN",
        "length": "194.9624",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5863706-1",
        "from": "m1047503",
        "to": "l2841635",
        "phases": "ABCN",
        "length": "77.9737",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5682346-3",
        "from": "n1134479",
        "to": "d5682346-3_int",
        "phases": "ABCN",
        "length": "207.8554",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259981-1",
        "from": "m1009834",
        "to": "l3178969",
        "phases": "BN",
        "length": "1.000",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259981-2",
        "from": "l3178969",
        "to": "l2729401",
        "phases": "BN",
        "length": "251.3492",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6290200-1",
        "from": "m1089207",
        "to": "l3160098",
        "phases": "ABCN",
        "length": "77.7636",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5682346-2",
        "from": "m1069503",
        "to": "n1134479",
        "phases": "ABCN",
        "length": "92.9115",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683812-1",
        "from": "m1108364",
        "to": "l2897766",
        "phases": "CN",
        "length": "315.4201",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835137-1",
        "from": "l3029500",
        "to": "m1026764",
        "phases": "AN",
        "length": "299.3577",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6439986-2",
        "from": "p901932",
        "to": "n1136359",
        "phases": "CN",
        "length": "16.3308",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6439986-3",
        "from": "n1136359",
        "to": "l3008237",
        "phases": "CN",
        "length": "94.4867",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320366-1",
        "from": "l3010585",
        "to": "m1026798",
        "phases": "CN",
        "length": "190.3332",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6320366-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000711-1",
        "from": "m2000710",
        "to": "m2000711",
        "phases": "BN",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744352-1",
        "from": "m1069590",
        "to": "l2801902",
        "phases": "BN",
        "length": "32.0210",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991377-17",
        "from": "m3949157",
        "to": "l3728037",
        "phases": "AN",
        "length": "345.7758",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991377-16",
        "from": "l3727708",
        "to": "m3949157",
        "phases": "AN",
        "length": "16.6515",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562947-1",
        "from": "m1069551",
        "to": "m1069555",
        "phases": "BN",
        "length": "185.1575",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991377-18",
        "from": "l3728037",
        "to": "m3949154",
        "phases": "AN",
        "length": "340.1826",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5775367-1",
        "from": "m1126025",
        "to": "l2823545",
        "phases": "AN",
        "length": "182.4373",
        "continuous_rating_A": "150.00",
        "emergency_rating_A": "150.00",
        "configuration": "lcon_1ph-4_acsrxx2_acsr_ln5775367-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991377-13",
        "from": "l3729298",
        "to": "l3727707",
        "phases": "AN",
        "length": "195.4934",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991377-15",
        "from": "l3727707",
        "to": "l3727708",
        "phases": "AN",
        "length": "180.7032",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350530-1",
        "from": "m1047819",
        "to": "m1047821",
        "phases": "BN",
        "length": "222.4577",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_wpal_ln6137086-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5621848-3",
        "from": "n1136353",
        "to": "l2820535",
        "phases": "BN",
        "length": "34.7951",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077797-1",
        "from": "m1069627",
        "to": "l2897791",
        "phases": "BN",
        "length": "454.5724",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8945010-1",
        "from": "m1009655",
        "to": "p827528",
        "phases": "C",
        "length": "23.2483",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5684836-1",
        "from": "l2674027",
        "to": "l2692633",
        "phases": "ABCN",
        "length": "222.7092",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991377-11",
        "from": "l3729297",
        "to": "l3729298",
        "phases": "AN",
        "length": "205.3445",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001300-1",
        "from": "m2001200",
        "to": "m2001300",
        "phases": "ABCN",
        "length": "475.1801",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6291153-1",
        "from": "m1126023",
        "to": "m1126017",
        "phases": "AN",
        "length": "251.9183",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6073917-1",
        "from": "l2763407",
        "to": "m1186000",
        "phases": "ABCN",
        "length": "553.3025",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5865234-1",
        "from": "m1047750",
        "to": "m1047744",
        "phases": "AN",
        "length": "276.6073",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320331-1",
        "from": "l3085396",
        "to": "l3122813",
        "phases": "AN",
        "length": "765.8110",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000408-1",
        "from": "m2000407",
        "to": "m2000408",
        "phases": "AN",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5774489-1",
        "from": "m1009820",
        "to": "l3254234",
        "phases": "BN",
        "length": "261.9346",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979254-2",
        "from": "221-311905",
        "to": "l3215203",
        "phases": "ABC",
        "length": "45.8719",
        "continuous_rating_A": "200.00",
        "continuous_rating_B": "200.00",
        "continuous_rating_C": "200.00",
        "emergency_rating_A": "250.00",
        "emergency_rating_B": "250.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_3p_1/0_axnj_db_ln8979254-2"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979254-1",
        "from": "p850080",
        "to": "221-311905",
        "phases": "ABC",
        "length": "16.6850",
        "continuous_rating_A": "200.00",
        "continuous_rating_B": "200.00",
        "continuous_rating_C": "200.00",
        "emergency_rating_A": "250.00",
        "emergency_rating_B": "250.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_3p_1/0_axnj_db_ln8979254-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047558-1",
        "from": "m1089103",
        "to": "l2673305",
        "phases": "BN",
        "length": "358.9835",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6201698-2",
        "from": "p827529",
        "to": "n1136668",
        "phases": "BN",
        "length": "14.9005",
        "continuous_rating_B": "200.00",
        "emergency_rating_B": "200.00",
        "configuration": "lcon_1ph-x2_acsrx4_acsr_ln6201698-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6201698-3",
        "from": "n1136668",
        "to": "l3029506",
        "phases": "BN",
        "length": "142.0386",
        "continuous_rating_B": "200.00",
        "emergency_rating_B": "200.00",
        "configuration": "lcon_1ph-x2_acsrx4_acsr_ln6201698-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350539-1",
        "from": "l3235249",
        "to": "l2954348",
        "phases": "AN",
        "length": "307.3018",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500962-1",
        "from": "l2954347",
        "to": "m1026953",
        "phases": "BN",
        "length": "99.9999",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6170293-1",
        "from": "l2992624",
        "to": "m1125919",
        "phases": "ABCN",
        "length": "167.4908",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500962-2",
        "from": "m1026953",
        "to": "l3008232",
        "phases": "BN",
        "length": "99.9983",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532748-5",
        "from": "m1047592",
        "to": "m3763619",
        "phases": "ABCN",
        "length": "131.5331",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6351511-1",
        "from": "l2917328",
        "to": "l2861218",
        "phases": "ABCN",
        "length": "211.9463",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532748-6",
        "from": "m3763619",
        "to": "m1026830",
        "phases": "ABCN",
        "length": "138.0636",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108126-1",
        "from": "m1069169",
        "to": "l2879064",
        "phases": "AN",
        "length": "275.2756",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6019479-1",
        "from": "m1026851",
        "to": "p827536",
        "phases": "CN",
        "length": "22.0635",
        "continuous_rating_C": "150.00",
        "emergency_rating_C": "150.00",
        "configuration": "lcon_1ph-4_acsrxx2_acsr_ln6019479-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593224-2",
        "from": "m3036164",
        "to": "l3085397",
        "phases": "BN",
        "length": "553.8933",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744330-1",
        "from": "l2860482",
        "to": "l3254204",
        "phases": "AN",
        "length": "2024.8548",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5859993-1",
        "from": "l3104154",
        "to": "l3104155",
        "phases": "ABCN",
        "length": "132.6220",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804785-1",
        "from": "l2933120",
        "to": "l3104117",
        "phases": "CN",
        "length": "821.7893",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6017291-1",
        "from": "m1026940",
        "to": "m1026935",
        "phases": "BN",
        "length": "376.8252",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6198052-1",
        "from": "m1010011",
        "to": "l3120504",
        "phases": "AN",
        "length": "268.9972",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6505945-1",
        "from": "m3036167",
        "to": "l2973156",
        "phases": "ABCN",
        "length": "10.2360",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6506307-4",
        "from": "l3207907",
        "to": "m3037441",
        "phases": "ABCN",
        "length": "7.9535",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6381856-1",
        "from": "m1166386",
        "to": "l3048966",
        "phases": "CN",
        "length": "207.0463",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683843-1",
        "from": "m1026826",
        "to": "m1026820",
        "phases": "CN",
        "length": "198.3684",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln5528079-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6167749-1",
        "from": "m1009843",
        "to": "l3251806",
        "phases": "BN",
        "length": "116.6676",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411391-1",
        "from": "m1047340",
        "to": "m1047342",
        "phases": "AN",
        "length": "320.4652",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000800-1",
        "from": "m2000700",
        "to": "m2000800",
        "phases": "ABCN",
        "length": "467.5028",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320353-1",
        "from": "m1069572",
        "to": "m1069574",
        "phases": "BN",
        "length": "129.9611",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6018330-1",
        "from": "l2711225",
        "to": "l3030200",
        "phases": "CN",
        "length": "324.5392",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5866308-1",
        "from": "l2973833",
        "to": "m1166373",
        "phases": "ABCN",
        "length": "135.8307",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000702-1",
        "from": "d2000701_int",
        "to": "m2000702",
        "phases": "BN",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472390-3",
        "from": "n1136366",
        "to": "l2916620",
        "phases": "ABCN",
        "length": "15.5673",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5927423-1",
        "from": "l2936271",
        "to": "m1142815",
        "phases": "ABCN",
        "length": "457.8621",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5896824-1",
        "from": "m1142835",
        "to": "l3104853",
        "phases": "CN",
        "length": "122.5707",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653491-1",
        "from": "m1026883",
        "to": "m1026898",
        "phases": "CN",
        "length": "202.1878",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956473-1",
        "from": "m1026667",
        "to": "m1026661",
        "phases": "AN",
        "length": "181.3996",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500984-1",
        "from": "l3027122",
        "to": "m1108506",
        "phases": "AN",
        "length": "23.6139",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5985349-1",
        "from": "m1069632",
        "to": "l2726974",
        "phases": "BN",
        "length": "121.5221",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5985349-2",
        "from": "l2726974",
        "to": "l2916618",
        "phases": "BN",
        "length": "292.5053",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81018875-1",
        "from": "m1069312",
        "to": "p873800",
        "phases": "A",
        "length": "24.0663",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472390-2",
        "from": "m1069518",
        "to": "n1136366",
        "phases": "ABCN",
        "length": "54.0050",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5958701-1",
        "from": "m1047483",
        "to": "p827505",
        "phases": "CN",
        "length": "25.6840",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500984-3",
        "from": "n1142105",
        "to": "l3027122",
        "phases": "AN",
        "length": "37.9834",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500984-4",
        "from": "p901946",
        "to": "n1142105",
        "phases": "AN",
        "length": "11.6131",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5644817-2",
        "from": "l3225319",
        "to": "l3048201",
        "phases": "BN",
        "length": "167.4470",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6292462-1",
        "from": "m1026463",
        "to": "p827495",
        "phases": "BN",
        "length": "68.0446",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683856-2",
        "from": "m1069469",
        "to": "n1139263",
        "phases": "AN",
        "length": "27.1370",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683856-3",
        "from": "n1139263",
        "to": "l3048227",
        "phases": "AN",
        "length": "85.2588",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5774454-1",
        "from": "m1047388",
        "to": "l2691942",
        "phases": "BN",
        "length": "704.6352",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108148-1",
        "from": "m1047344",
        "to": "l3029499",
        "phases": "AN",
        "length": "246.9700",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562952-1",
        "from": "l2766742",
        "to": "m1009820",
        "phases": "BN",
        "length": "296.0435",
        "continuous_rating_B": "150.00",
        "emergency_rating_B": "150.00",
        "configuration": "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380814-1",
        "from": "m1047441",
        "to": "l3197635",
        "phases": "BN",
        "length": "199.4172",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6660515-2",
        "from": "m3327097",
        "to": "l3448661",
        "phases": "BN",
        "length": "140.9987",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350570-1",
        "from": "l3066830",
        "to": "l3197660",
        "phases": "BN",
        "length": "438.1156",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6412354-1",
        "from": "m1166373",
        "to": "m1166374",
        "phases": "ABCN",
        "length": "30.6673",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6169255-1",
        "from": "m1047335",
        "to": "l2710519",
        "phases": "AN",
        "length": "279.9589",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683821-1",
        "from": "m1069217",
        "to": "l2954350",
        "phases": "BN",
        "length": "289.9192",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln6138606-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926286-1",
        "from": "l3216336",
        "to": "l2691936",
        "phases": "AN",
        "length": "219.6505",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900592-3",
        "from": "m3772794",
        "to": "l3649306",
        "phases": "AN",
        "length": "242.3239",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895785-1",
        "from": "l2710520",
        "to": "m1069131",
        "phases": "AN",
        "length": "140.3767",
        "continuous_rating_A": "150.00",
        "emergency_rating_A": "150.00",
        "configuration": "lcon_1ph-4_acsrxx6_wpal_ln5895785-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6258445-1",
        "from": "m1069556",
        "to": "p901932",
        "phases": "CN",
        "length": "21.1804",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835142-1",
        "from": "m1047423",
        "to": "m1047420",
        "phases": "AN",
        "length": "165.5683",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5686080-1",
        "from": "p827580",
        "to": "d5686080-1_int",
        "phases": "ABCN",
        "length": "26.2790",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532735-1",
        "from": "l2673300",
        "to": "m1008753",
        "phases": "BN",
        "length": "160.3374",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6015794-1",
        "from": "m1089205",
        "to": "m1089200",
        "phases": "AN",
        "length": "201.2179",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502557-1",
        "from": "m1069555",
        "to": "l3085410",
        "phases": "BN",
        "length": "158.7335",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001206-1",
        "from": "m2001205",
        "to": "m2001206",
        "phases": "CN",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229835-1",
        "from": "m1047292",
        "to": "l2691954",
        "phases": "ABCN",
        "length": "290.6972",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077779-1",
        "from": "m1089132",
        "to": "l3029503",
        "phases": "ABCN",
        "length": "154.2096",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593237-1",
        "from": "m1026366",
        "to": "l3104131",
        "phases": "AN",
        "length": "307.2730",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_acsr_ln5835146-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744343-3",
        "from": "n1145955",
        "to": "m1026335",
        "phases": "AN",
        "length": "44.7302",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5989328-1",
        "from": "p829974",
        "to": "l2805034",
        "phases": "AN",
        "length": "217.0724",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380827-1",
        "from": "m1026468",
        "to": "l2766732",
        "phases": "BN",
        "length": "307.9261",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5986935-1",
        "from": "m1047324",
        "to": "l2897780",
        "phases": "ABCN",
        "length": "303.7952",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5954962-1",
        "from": "m1047769",
        "to": "l3197632",
        "phases": "BN",
        "length": "536.6278",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5637600-1",
        "from": "m1069300",
        "to": "m1069310",
        "phases": "ABCN",
        "length": "773.7466",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744343-2",
        "from": "m1026333",
        "to": "n1145955",
        "phases": "AN",
        "length": "45.1793",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5528573-2",
        "from": "p895114",
        "to": "n1141479",
        "phases": "AN",
        "length": "19.4388",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5528573-3",
        "from": "n1141479",
        "to": "l3198348",
        "phases": "AN",
        "length": "34.1189",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804808-1",
        "from": "m1009715",
        "to": "l3010563",
        "phases": "AN",
        "length": "168.9329",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623400-1",
        "from": "l3122817",
        "to": "l2673314",
        "phases": "CN",
        "length": "182.9897",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804794-1",
        "from": "m1069181",
        "to": "l2973151",
        "phases": "AN",
        "length": "247.4824",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623390-1",
        "from": "m1009827",
        "to": "m1009832",
        "phases": "BN",
        "length": "285.8982",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5625547-1",
        "from": "m1089119",
        "to": "p827521",
        "phases": "BN",
        "length": "22.3474",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926295-1",
        "from": "m1089165",
        "to": "l3216343",
        "phases": "CN",
        "length": "502.0109",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5837356-1",
        "from": "m1047325",
        "to": "p827532",
        "phases": "AN",
        "length": "31.5972",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229790-1",
        "from": "m1089188",
        "to": "m1089189",
        "phases": "ABCN",
        "length": "217.5801",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683830-1",
        "from": "m1026341",
        "to": "l2973162",
        "phases": "ABCN",
        "length": "224.9589",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5531256-1",
        "from": "m1026829",
        "to": "m1026824",
        "phases": "ABCN",
        "length": "449.6545",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5865243-1",
        "from": "m1069208",
        "to": "l3010567",
        "phases": "CN",
        "length": "363.5149",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5588016-4",
        "from": "m4362181",
        "to": "l3254214",
        "phases": "BN",
        "length": "214.7358",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5588016-3",
        "from": "l2710546",
        "to": "m4362181",
        "phases": "BN",
        "length": "84.9655",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5654476-1",
        "from": "l2917330",
        "to": "l2861222",
        "phases": "AN",
        "length": "293.7465",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653469-1",
        "from": "d5653469-1_int",
        "to": "l3178981",
        "phases": "BN",
        "length": "196.0954",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5769126-1",
        "from": "l3118855",
        "to": "l3231255",
        "phases": "ABCN",
        "length": "165.6336",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926305-1",
        "from": "l2841630",
        "to": "l2954352",
        "phases": "CN",
        "length": "93.0966",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5803262-1",
        "from": "p901913",
        "to": "l3157708",
        "phases": "CN",
        "length": "75.8156",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895804-1",
        "from": "m1069513",
        "to": "m1069516",
        "phases": "ABCN",
        "length": "288.9093",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320340-1",
        "from": "m1026327",
        "to": "l3197643",
        "phases": "BN",
        "length": "834.7717",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229800-1",
        "from": "m1026648",
        "to": "m1026647",
        "phases": "AN",
        "length": "171.3321",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562930-1",
        "from": "m1069192",
        "to": "l2991913",
        "phases": "AN",
        "length": "303.5315",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5803262-6",
        "from": "m4113345",
        "to": "l3197640",
        "phases": "CN",
        "length": "264.5570",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047567-1",
        "from": "m1047447",
        "to": "l2954349",
        "phases": "BN",
        "length": "175.3764",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5565229-1",
        "from": "m1108484",
        "to": "p829797",
        "phases": "AN",
        "length": "29.0082",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5898058-2",
        "from": "n1136029",
        "to": "m1047767",
        "phases": "BN",
        "length": "358.6205",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5803262-7",
        "from": "l3157708",
        "to": "n1137991",
        "phases": "CN",
        "length": "46.3637",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259990-1",
        "from": "l3010563",
        "to": "l2841623",
        "phases": "AN",
        "length": "201.8673",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5803262-8",
        "from": "n1137991",
        "to": "m4113345",
        "phases": "CN",
        "length": "142.3776",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5898058-3",
        "from": "p827509",
        "to": "n1136029",
        "phases": "BN",
        "length": "21.7017",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5542283-1",
        "from": "m1209772",
        "to": "e192258",
        "phases": "ABCN",
        "length": "571.9677",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956460-1",
        "from": "l2879062",
        "to": "m1089173",
        "phases": "CN",
        "length": "295.8508",
        "continuous_rating_C": "150.00",
        "emergency_rating_C": "150.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5591708-1",
        "from": "m1125952",
        "to": "p901936",
        "phases": "CN",
        "length": "18.0264",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5745385-1",
        "from": "m1142811",
        "to": "l2992657",
        "phases": "AN",
        "length": "169.0989",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6346338-1",
        "from": "m1142874",
        "to": "p895111",
        "phases": "CN",
        "length": "26.4957",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199509-1",
        "from": "m1108270",
        "to": "l2785516",
        "phases": "BN",
        "length": "404.7947",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_wpal_ln6137086-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532757-1",
        "from": "m1047344",
        "to": "l3066819",
        "phases": "AN",
        "length": "184.8542",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5679770-2",
        "from": "m1108524",
        "to": "n1136031",
        "phases": "CN",
        "length": "115.7786",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5679770-3",
        "from": "n1136031",
        "to": "l3197625",
        "phases": "CN",
        "length": "193.1453",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5864458-1",
        "from": "m1125961",
        "to": "m1125959",
        "phases": "CN",
        "length": "21.8286",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835133-1",
        "from": "m1089179",
        "to": "m1069451",
        "phases": "ABCN",
        "length": "373.4157",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108135-1",
        "from": "l2748133",
        "to": "l3085399",
        "phases": "CN",
        "length": "279.8956",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_acsr_ln6108135-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5774467-1",
        "from": "m1026309",
        "to": "l2804260",
        "phases": "BN",
        "length": "716.4803",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593215-1",
        "from": "l3104114",
        "to": "m1009824",
        "phases": "BN",
        "length": "182.2345",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380805-1",
        "from": "m1108526",
        "to": "m1089199",
        "phases": "ABCN",
        "length": "329.1713",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6492183-1",
        "from": "l3082993",
        "to": "m3016088",
        "phases": "AN",
        "length": "199.9984",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6049963-1",
        "from": "m1125914",
        "to": "p829963",
        "phases": "BN",
        "length": "14.3215",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6379357-1",
        "from": "l2823544",
        "to": "m1126016",
        "phases": "AN",
        "length": "101.4394",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5534966-2",
        "from": "e182722",
        "to": "n1138596",
        "phases": "AN",
        "length": "43.8206",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001500-1",
        "from": "m2001400",
        "to": "m2001500",
        "phases": "ABCN",
        "length": "620.8775",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000911-1",
        "from": "m2000910",
        "to": "m2000911",
        "phases": "CN",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979343-3",
        "from": "m4113348",
        "to": "p850400",
        "phases": "C",
        "length": "27.2254",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6169242-1",
        "from": "l2691938",
        "to": "m1009840",
        "phases": "BN",
        "length": "145.1821",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6413700-1",
        "from": "m1125987",
        "to": "m1125989",
        "phases": "ABCN",
        "length": "221.2588",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5534966-3",
        "from": "n1138596",
        "to": "l3254207",
        "phases": "AN",
        "length": "80.3522",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532744-1",
        "from": "m1069181",
        "to": "l2804253",
        "phases": "AN",
        "length": "60.3124",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895772-1",
        "from": "m1108353",
        "to": "l3048205",
        "phases": "CN",
        "length": "279.4725",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5624375-1",
        "from": "m1166387",
        "to": "l3198347",
        "phases": "CN",
        "length": "383.3727",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320362-1",
        "from": "m1027073",
        "to": "l2879089",
        "phases": "CN",
        "length": "151.8441",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5986922-1",
        "from": "m1027004",
        "to": "l2804248",
        "phases": "BN",
        "length": "125.0111",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5561442-2",
        "from": "l3214071",
        "to": "m1125952",
        "phases": "ABCN",
        "length": "176.9274",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000715-1",
        "from": "m2000714",
        "to": "m2000715",
        "phases": "BN",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5561442-1",
        "from": "m1125947",
        "to": "l3214071",
        "phases": "ABCN",
        "length": "192.6220",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5894218-1",
        "from": "m1069629",
        "to": "m1069640",
        "phases": "BN",
        "length": "479.9941",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956482-1",
        "from": "m1069550",
        "to": "m1069551",
        "phases": "BN",
        "length": "13.6101",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500971-1",
        "from": "m1108268",
        "to": "m1108267",
        "phases": "BN",
        "length": "1395.4919",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5896833-1",
        "from": "m1149233",
        "to": "l3048965",
        "phases": "ABCN",
        "length": "319.5395",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001304-1",
        "from": "m2001303",
        "to": "m2001304",
        "phases": "AN",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6017301-3",
        "from": "n1139550",
        "to": "l3197639",
        "phases": "AN",
        "length": "79.6687",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6017301-4",
        "from": "m3036169",
        "to": "n1139550",
        "phases": "AN",
        "length": "76.7350",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6076243-1",
        "from": "m1069564",
        "to": "p901933",
        "phases": "AN",
        "length": "21.4534",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6351524-1",
        "from": "l3011298",
        "to": "m1108295",
        "phases": "ABCN",
        "length": "262.9788",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6140775-3",
        "from": "l3342743",
        "to": "m1026883",
        "phases": "CN",
        "length": "926.5728",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6140775-4",
        "from": "p827511",
        "to": "n1140527",
        "phases": "CN",
        "length": "38.9976",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5563901-2",
        "from": "l3104830",
        "to": "n1142104",
        "phases": "ABCN",
        "length": "244.3330",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6140775-5",
        "from": "n1140527",
        "to": "l3342743",
        "phases": "CN",
        "length": "462.6533",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5563901-3",
        "from": "n1142104",
        "to": "m1108500",
        "phases": "ABCN",
        "length": "149.2205",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108134-1",
        "from": "m1047406",
        "to": "l2691947",
        "phases": "AN",
        "length": "215.2559",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_wpal_ln6108134-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350535-1",
        "from": "l2879069",
        "to": "l3197633",
        "phases": "AN",
        "length": "401.0548",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5480058-1",
        "from": "m1047404",
        "to": "l3091052",
        "phases": "AN",
        "length": "203.9987",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047554-1",
        "from": "m1008752",
        "to": "l3085389",
        "phases": "BN",
        "length": "98.9431",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979344-4",
        "from": "n1139251",
        "to": "m1069249",
        "phases": "C",
        "length": "572.7039",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979344-3",
        "from": "221-311595",
        "to": "n1139251",
        "phases": "C",
        "length": "12.6733",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81001717-1",
        "from": "l3101194",
        "to": "l2862616",
        "phases": "A",
        "length": "732.6219",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5927383-1",
        "from": "m1186065",
        "to": "m1186064",
        "phases": "ABCN",
        "length": "226.6728",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979344-1",
        "from": "p850400",
        "to": "221-311595",
        "phases": "C",
        "length": "22.9941",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6258453-1",
        "from": "p901936",
        "to": "m1125955",
        "phases": "CN",
        "length": "116.9831",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5958706-1",
        "from": "m1069462",
        "to": "l3216342",
        "phases": "BN",
        "length": "98.5273",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6017283-1",
        "from": "m1008743",
        "to": "m1008742",
        "phases": "BN",
        "length": "270.0996",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6169247-1",
        "from": "l2935554",
        "to": "m1047713",
        "phases": "ABCN",
        "length": "143.9965",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6506315-4",
        "from": "l3217053",
        "to": "m3037455",
        "phases": "CN",
        "length": "8.7063",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532743-1",
        "from": "m1069155",
        "to": "m1069154",
        "phases": "ABCN",
        "length": "329.8877",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6290209-1",
        "from": "l3122816",
        "to": "l3160103",
        "phases": "ABCN",
        "length": "1669.6394",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5865226-1",
        "from": "m1009828",
        "to": "l2766715",
        "phases": "BN",
        "length": "223.8775",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5965099-2",
        "from": "l3159448",
        "to": "m1069311",
        "phases": "ABCN",
        "length": "8.1644",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744357-1",
        "from": "m1069224",
        "to": "m1069218",
        "phases": "AN",
        "length": "392.4829",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5744357-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593220-2",
        "from": "m3037540",
        "to": "l2822862",
        "phases": "CN",
        "length": "191.4795",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6290199-1",
        "from": "m1089198",
        "to": "m1089201",
        "phases": "ABCN",
        "length": "580.8660",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5965099-8",
        "from": "m4113347",
        "to": "n1138607",
        "phases": "ABCN",
        "length": "76.1845",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5965099-9",
        "from": "n1138607",
        "to": "l3159448",
        "phases": "ABCN",
        "length": "211.0022",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5501092-1",
        "from": "l3120534",
        "to": "m1126020",
        "phases": "AN",
        "length": "341.3378",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5498301-1",
        "from": "m1026796",
        "to": "m1026795",
        "phases": "ABCN",
        "length": "99.7777",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001309-1",
        "from": "m2001308",
        "to": "m2001309",
        "phases": "AN",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5863691-1",
        "from": "m1026895",
        "to": "l2820528",
        "phases": "CN",
        "length": "199.9986",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5863691-2",
        "from": "l2820528",
        "to": "l2745799",
        "phases": "CN",
        "length": "99.9972",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6230694-1",
        "from": "m1108372",
        "to": "l3179607",
        "phases": "BN",
        "length": "220.9181",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6260001-1",
        "from": "m1026906",
        "to": "l2916598",
        "phases": "AN",
        "length": "407.0203",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5503480-1",
        "from": "m1108484",
        "to": "l2730106",
        "phases": "ABCN",
        "length": "340.7855",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6225673-1",
        "from": "m1026886",
        "to": "p895409",
        "phases": "CN",
        "length": "31.7445",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6318859-1",
        "from": "l2897772",
        "to": "l3101814",
        "phases": "AN",
        "length": "185.1879",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5878934-1",
        "from": "m1069738",
        "to": "l3234185",
        "phases": "BN",
        "length": "314.0668",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6015793-1",
        "from": "m1069640",
        "to": "l3160113",
        "phases": "BN",
        "length": "308.8674",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6171506-1",
        "from": "m1069514",
        "to": "p827548",
        "phases": "AN",
        "length": "23.7761",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6134417-2",
        "from": "p895105",
        "to": "n1142110",
        "phases": "AN",
        "length": "32.4333",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6134417-3",
        "from": "n1142110",
        "to": "l2673316",
        "phases": "AN",
        "length": "29.2652",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6301772-3",
        "from": "n1137961",
        "to": "l3104133",
        "phases": "AN",
        "length": "404.0814",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_acsr_ln5835146-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5865239-1",
        "from": "m1026935",
        "to": "l2935556",
        "phases": "BN",
        "length": "300.0929",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6138611-1",
        "from": "m1026320",
        "to": "l3104130",
        "phases": "BN",
        "length": "240.9853",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108156-1",
        "from": "l3160108",
        "to": "l3029510",
        "phases": "BN",
        "length": "192.4131",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6301772-2",
        "from": "m1047314",
        "to": "n1137961",
        "phases": "AN",
        "length": "63.3856",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_acsr_ln5835146-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5928545-1",
        "from": "m1026830",
        "to": "p827511",
        "phases": "CN",
        "length": "9.0484",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804793-1",
        "from": "m1069192",
        "to": "m1069191",
        "phases": "AN",
        "length": "180.7519",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5866267-1",
        "from": "m1209753",
        "to": "m1209748",
        "phases": "BN",
        "length": "675.8795",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6332133-1",
        "from": "m1108315",
        "to": "p860843",
        "phases": "CN",
        "length": "38.0823",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991379-2",
        "from": "m3949157",
        "to": "l3727711",
        "phases": "AN",
        "length": "160.9836",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835150-1",
        "from": "m1026744",
        "to": "m1026724",
        "phases": "ABCN",
        "length": "552.4778",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6078810-1",
        "from": "m1166356",
        "to": "l2730187",
        "phases": "AN",
        "length": "167.1554",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991379-4",
        "from": "l3727711",
        "to": "l3727712",
        "phases": "AN",
        "length": "139.6416",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6292466-1",
        "from": "m1047552",
        "to": "p827529",
        "phases": "BN",
        "length": "28.7631",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199518-1",
        "from": "m1027002",
        "to": "l2673313",
        "phases": "ABCN",
        "length": "300.7900",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5957413-1",
        "from": "m1125979",
        "to": "l2917255",
        "phases": "CN",
        "length": "298.1567",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5712498-1",
        "from": "l2839305",
        "to": "m1166361",
        "phases": "AN",
        "length": "331.0724",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6290240-2",
        "from": "n1136363",
        "to": "r18245",
        "phases": "ABCN",
        "length": "184.1536",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6261020-1",
        "from": "m1166386",
        "to": "l2898515",
        "phases": "CN",
        "length": "656.1756",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6290240-3",
        "from": "m1069564",
        "to": "n1136363",
        "phases": "ABCN",
        "length": "117.8675",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5714050-1",
        "from": "l2879074",
        "to": "l3122820",
        "phases": "AN",
        "length": "242.9692",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350548-1",
        "from": "m1047368",
        "to": "l2748130",
        "phases": "BN",
        "length": "208.7599",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6017296-1",
        "from": "m1069202",
        "to": "l2785524",
        "phases": "CN",
        "length": "69.2928",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744335-1",
        "from": "l3160103",
        "to": "m1026950",
        "phases": "ABCN",
        "length": "78.8841",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380818-1",
        "from": "m1026670",
        "to": "m1026662",
        "phases": "ABCN",
        "length": "156.9190",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5527264-8",
        "from": "l3231255",
        "to": "n1144663",
        "phases": "ABCN",
        "length": "84.3936",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5527264-7",
        "from": "n1144663",
        "to": "m1089215",
        "phases": "ABCN",
        "length": "83.5482",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077802-1",
        "from": "l3254234",
        "to": "l3104114",
        "phases": "BN",
        "length": "271.8348",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5774450-1",
        "from": "l2973150",
        "to": "m1047733",
        "phases": "AN",
        "length": "310.8869",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000706-1",
        "from": "m2000705",
        "to": "m2000706",
        "phases": "BN",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5486729-1",
        "from": "m1069310",
        "to": "m1069311",
        "phases": "ABCN",
        "length": "1.8394",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6376200-2",
        "from": "l2785546",
        "to": "m1026810",
        "phases": "CN",
        "length": "390.6958",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln5528079-3"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81048087-1",
        "from": "m1108380",
        "to": "p904452",
        "phases": "B",
        "length": "21.4618",
        "continuous_rating_B": "200.00",
        "emergency_rating_B": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln81048087-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000902-1",
        "from": "d2000901_int",
        "to": "m2000902",
        "phases": "CN",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411368-1",
        "from": "l2822865",
        "to": "l2916606",
        "phases": "CN",
        "length": "253.7941",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6349051-1",
        "from": "m1047750",
        "to": "l2708293",
        "phases": "AN",
        "length": "621.1769",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6228303-1",
        "from": "l3082983",
        "to": "m1069588",
        "phases": "BN",
        "length": "75.8287",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472360-1",
        "from": "m1089120",
        "to": "m1089119",
        "phases": "ABCN",
        "length": "190.0732",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6228303-2",
        "from": "e206614",
        "to": "l3082983",
        "phases": "BN",
        "length": "76.2763",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001011-1",
        "from": "m2001010",
        "to": "m2001011",
        "phases": "BN",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6015891-1",
        "from": "m1166355",
        "to": "l2858200",
        "phases": "AN",
        "length": "367.4939",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108121-1",
        "from": "m1009838",
        "to": "l2804245",
        "phases": "BN",
        "length": "133.9208",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6437384-1",
        "from": "m1108526",
        "to": "p895075",
        "phases": "CN",
        "length": "31.5597",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6879075-2",
        "from": "m3729981",
        "to": "l3632979",
        "phases": "AN",
        "length": "109.9996",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259999-1",
        "from": "m1069213",
        "to": "m1069215",
        "phases": "ABCN",
        "length": "516.1740",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259999-2",
        "from": "m1026783",
        "to": "n1140524",
        "phases": "AN",
        "length": "96.2012",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259999-3",
        "from": "n1140524",
        "to": "l3197641",
        "phases": "AN",
        "length": "385.6779",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804812-1",
        "from": "l3066821",
        "to": "m1009691",
        "phases": "AN",
        "length": "208.2708",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895781-1",
        "from": "m1026660",
        "to": "l3160106",
        "phases": "AN",
        "length": "1114.9021",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683808-1",
        "from": "m1069384",
        "to": "l2785514",
        "phases": "AN",
        "length": "252.7979",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593233-1",
        "from": "m1069208",
        "to": "m1069213",
        "phases": "ABCN",
        "length": "464.4419",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5803293-1",
        "from": "m1142880",
        "to": "l2764411",
        "phases": "CN",
        "length": "400.7440",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5803293-2",
        "from": "l2764411",
        "to": "l2767343",
        "phases": "CN",
        "length": "180.1956",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653492-1",
        "from": "m1026357",
        "to": "l3178997",
        "phases": "CN",
        "length": "191.9472",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047598-1",
        "from": "m1026823",
        "to": "l2879087",
        "phases": "CN",
        "length": "214.1239",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln5528079-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5591731-3",
        "from": "m4122658",
        "to": "l2933135",
        "phases": "ABCN",
        "length": "5.4763",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6170302-1",
        "from": "m1108311",
        "to": "d6170302-1_int",
        "phases": "ABCN",
        "length": "291.4256",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472351-1",
        "from": "l2973151",
        "to": "m1069187",
        "phases": "AN",
        "length": "251.8477",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6409799-1",
        "from": "m1010015",
        "to": "m1010014",
        "phases": "AN",
        "length": "266.9984",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926299-1",
        "from": "m1026972",
        "to": "l2860483",
        "phases": "BN",
        "length": "199.0720",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532787-1",
        "from": "m1047471",
        "to": "l2973180",
        "phases": "BN",
        "length": "249.8715",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6352834-1",
        "from": "p829975",
        "to": "l3160871",
        "phases": "CN",
        "length": "40.8586",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5715018-1",
        "from": "m1108345",
        "to": "m1108347",
        "phases": "CN",
        "length": "127.0213",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229827-1",
        "from": "m1027066",
        "to": "l2841645",
        "phases": "CN",
        "length": "40.200",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6167731-2",
        "from": "m1108535",
        "to": "m1108534",
        "phases": "ABCN",
        "length": "999.0619",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926309-3",
        "from": "n1139539",
        "to": "l2710520",
        "phases": "AN",
        "length": "387.1667",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_wpal_ln6108134-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81353936-2",
        "from": "m3763623",
        "to": "l3645811",
        "phases": "C",
        "length": "469.3288",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047563-1",
        "from": "l3197631",
        "to": "l2748127",
        "phases": "AN",
        "length": "173.5395",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6171683-1",
        "from": "m1125919",
        "to": "p829961",
        "phases": "AN",
        "length": "34.2754",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx4_wpal_ln5686245-2"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81353936-3",
        "from": "l3645811",
        "to": "193-103041",
        "phases": "C",
        "length": "18.7425",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6167731-1",
        "from": "m1108534",
        "to": "m1108526",
        "phases": "ABCN",
        "length": "421.7653",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6322630-1",
        "from": "m1026656",
        "to": "l2729428",
        "phases": "AN",
        "length": "612.1344",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502526-3",
        "from": "n1137989",
        "to": "l3122814",
        "phases": "CN",
        "length": "118.0485",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502526-2",
        "from": "m1047737",
        "to": "n1137989",
        "phases": "CN",
        "length": "38.6335",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6260930-1",
        "from": "m1125974",
        "to": "m1125979",
        "phases": "CN",
        "length": "131.4407",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5986927-1",
        "from": "m1026925",
        "to": "l2916599",
        "phases": "AN",
        "length": "51.1042",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6076346-1",
        "from": "l3027157",
        "to": "l2973155",
        "phases": "ABCN",
        "length": "362.4135",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926309-2",
        "from": "m1069135",
        "to": "n1139539",
        "phases": "AN",
        "length": "94.7900",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_wpal_ln6108134-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000915-1",
        "from": "m2000914",
        "to": "m2000915",
        "phases": "CN",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6043468-3",
        "from": "n1142106",
        "to": "l2936213",
        "phases": "BN",
        "length": "85.9263",
        "continuous_rating_B": "200.00",
        "emergency_rating_B": "200.00",
        "configuration": "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6043468-2",
        "from": "p895082",
        "to": "n1142106",
        "phases": "BN",
        "length": "54.9478",
        "continuous_rating_B": "200.00",
        "emergency_rating_B": "200.00",
        "configuration": "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6169256-1",
        "from": "m1047338",
        "to": "l2691953",
        "phases": "AN",
        "length": "495.8364",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108143-1",
        "from": "l3254217",
        "to": "m1026800",
        "phases": "ABCN",
        "length": "202.9635",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6076248-1",
        "from": "m1108328",
        "to": "l2767414",
        "phases": "CN",
        "length": "119.5824",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5746549-1",
        "from": "m1069463",
        "to": "m1069462",
        "phases": "BN",
        "length": "7.6540",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199505-1",
        "from": "m1009832",
        "to": "l2860479",
        "phases": "BN",
        "length": "118.2637",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835141-1",
        "from": "m1089113",
        "to": "l2691946",
        "phases": "BN",
        "length": "249.3881",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472386-1",
        "from": "m1069565",
        "to": "l3178988",
        "phases": "BN",
        "length": "58.9521",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229795-2",
        "from": "n1137003",
        "to": "l2935555",
        "phases": "AN",
        "length": "21.4357",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5501004-1",
        "from": "m1009784",
        "to": "m1009770",
        "phases": "ABCN",
        "length": "199.5001",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229795-3",
        "from": "m1047713",
        "to": "n1137003",
        "phases": "AN",
        "length": "31.5486",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6286261-1",
        "from": "m1125978",
        "to": "m1125982",
        "phases": "BN",
        "length": "254.6899",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502539-1",
        "from": "l3197641",
        "to": "l2973161",
        "phases": "AN",
        "length": "427.7555",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562961-1",
        "from": "l3104155",
        "to": "m1069456",
        "phases": "ABCN",
        "length": "209.1141",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380809-2",
        "from": "l2973153",
        "to": "n1136998",
        "phases": "ABCN",
        "length": "34.5424",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5775438-1",
        "from": "m1125994",
        "to": "m1125997",
        "phases": "ABCN",
        "length": "349.3076",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5774463-1",
        "from": "m1069175",
        "to": "l3197637",
        "phases": "CN",
        "length": "251.0187",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047576-1",
        "from": "m1047490",
        "to": "l2726973",
        "phases": "ABCN",
        "length": "237.7077",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5916435-1",
        "from": "m1026907",
        "to": "p875742",
        "phases": "BN",
        "length": "270.2730",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln8979259-1",
        "from": "l2990828",
        "to": "l2841619",
        "phases": "ABCN",
        "length": "700.7450",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653470-1",
        "from": "m1026702",
        "to": "l2729414",
        "phases": "ABCN",
        "length": "163.7076",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5957502-1",
        "from": "p860843",
        "to": "l3179682",
        "phases": "CN",
        "length": "130.5385",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5625542-1",
        "from": "m1108335",
        "to": "m1108340",
        "phases": "CN",
        "length": "657.9772",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5894226-3",
        "from": "m1166393",
        "to": "l2745811",
        "phases": "CN",
        "length": "405.4388",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6440071-1",
        "from": "l2727008",
        "to": "m1069629",
        "phases": "BN",
        "length": "614.1295",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6170292-1",
        "from": "m1125905",
        "to": "l2917310",
        "phases": "BN",
        "length": "431.2216",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_wpal_ln6137086-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472373-1",
        "from": "m1047368",
        "to": "l2785528",
        "phases": "BN",
        "length": "138.7250",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380809-3",
        "from": "n1136998",
        "to": "m1047669",
        "phases": "ABCN",
        "length": "219.2522",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6228316-5",
        "from": "l2745811",
        "to": "m4122657",
        "phases": "CN",
        "length": "178.5924",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5843536-1",
        "from": "m1047580",
        "to": "p828362",
        "phases": "ABCN",
        "length": "22.8381",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804803-1",
        "from": "m1026344",
        "to": "m1026364",
        "phases": "AN",
        "length": "966.6990",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6164818-1",
        "from": "m1108302",
        "to": "l3236011",
        "phases": "BN",
        "length": "115.4989",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6167753-1",
        "from": "m1009771",
        "to": "l2914323",
        "phases": "BN",
        "length": "244.9402",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229805-1",
        "from": "m1026363",
        "to": "l2897779",
        "phases": "CN",
        "length": "293.3935",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5865248-1",
        "from": "m1047346",
        "to": "m1047345",
        "phases": "ABCN",
        "length": "141.5543",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623389-1",
        "from": "m1008753",
        "to": "l3141390",
        "phases": "BN",
        "length": "283.0691",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593246-1",
        "from": "m1069555",
        "to": "m1069557",
        "phases": "BN",
        "length": "148.6485",
        "continuous_rating_B": "150.00",
        "emergency_rating_B": "150.00",
        "configuration": "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5591731-1",
        "from": "l2933135",
        "to": "m1108484",
        "phases": "ABCN",
        "length": "246.4160",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6106658-1",
        "from": "l3083019",
        "to": "m1027080",
        "phases": "AN",
        "length": "94.2325",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6200532-1",
        "from": "m1142818",
        "to": "l2955074",
        "phases": "ABCN",
        "length": "305.6182",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804780-1",
        "from": "m1008743",
        "to": "l3104115",
        "phases": "BN",
        "length": "216.4264",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108165-1",
        "from": "m1069597",
        "to": "l3197653",
        "phases": "BN",
        "length": "333.5780",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6017328-1",
        "from": "l2804283",
        "to": "l2916627",
        "phases": "AN",
        "length": "441.2577",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532752-3",
        "from": "n1136660",
        "to": "l3010568",
        "phases": "AN",
        "length": "129.9708",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532752-2",
        "from": "m1047534",
        "to": "n1136660",
        "phases": "AN",
        "length": "32.5950",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199527-1",
        "from": "l3254218",
        "to": "l2860490",
        "phases": "ABCN",
        "length": "233.8074",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6139656-1",
        "from": "m1108356",
        "to": "l2842390",
        "phases": "CN",
        "length": "227.8037",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229818-1",
        "from": "l2804272",
        "to": "l2841641",
        "phases": "BN",
        "length": "260.7050",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108130-6",
        "from": "m3327098",
        "to": "l2691943",
        "phases": "BN",
        "length": "655.5251",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108130-5",
        "from": "l3178974",
        "to": "m3327098",
        "phases": "BN",
        "length": "236.0199",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956459-1",
        "from": "m1089158",
        "to": "m1089162",
        "phases": "CN",
        "length": "590.3205",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5712587-2",
        "from": "d5712587-2_int",
        "to": "l3083019",
        "phases": "AN",
        "length": "308.5341",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5712587-3",
        "from": "m1027056",
        "to": "n1144667",
        "phases": "AN",
        "length": "104.1847",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6017287-1",
        "from": "m1069487",
        "to": "l2954344",
        "phases": "CN",
        "length": "224.9077",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744326-1",
        "from": "m1009832",
        "to": "m1009838",
        "phases": "BN",
        "length": "312.9267",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5861081-1",
        "from": "m1089213",
        "to": "p895089",
        "phases": "CN",
        "length": "30.6809",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653452-1",
        "from": "m1089196",
        "to": "m1089198",
        "phases": "ABCN",
        "length": "350.5924",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6290205-1",
        "from": "m1047484",
        "to": "l3010560",
        "phases": "ABCN",
        "length": "193.8633",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6311089-1",
        "from": "m1089187",
        "to": "m1089186",
        "phases": "ABCN",
        "length": "180.2454",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5965099-11",
        "from": "n1144668",
        "to": "m4113347",
        "phases": "ABCN",
        "length": "97.1474",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001211-1",
        "from": "m2001210",
        "to": "m2001211",
        "phases": "CN",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5965099-10",
        "from": "m1069350",
        "to": "n1144668",
        "phases": "ABCN",
        "length": "87.7562",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5624380-1",
        "from": "m1209758",
        "to": "m1209753",
        "phases": "BN",
        "length": "397.2803",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5589097-1",
        "from": "p895112",
        "to": "l3048962",
        "phases": "AN",
        "length": "84.0031",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx4_acsr_ln5589097-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5620694-1",
        "from": "m1089204",
        "to": "l3157167",
        "phases": "AN",
        "length": "176.4241",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6506311-4",
        "from": "l2767340",
        "to": "m3037449",
        "phases": "ABCN",
        "length": "6.3565",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683817-1",
        "from": "m1047766",
        "to": "l3216344",
        "phases": "BN",
        "length": "180.8842",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5558790-1",
        "from": "m1142851",
        "to": "196-31070",
        "phases": "ABCN",
        "length": "45.4595",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199514-1",
        "from": "l2991907",
        "to": "m1069192",
        "phases": "AN",
        "length": "187.6227",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5636753-1",
        "from": "m1069730",
        "to": "l3159037",
        "phases": "BN",
        "length": "117.5775",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6321372-3",
        "from": "m1108493",
        "to": "n1142103",
        "phases": "ABCN",
        "length": "122.0679",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5837516-1",
        "from": "p829986",
        "to": "m1125904",
        "phases": "AN",
        "length": "70.4096",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6321372-2",
        "from": "n1142103",
        "to": "l3104830",
        "phases": "ABCN",
        "length": "36.7077",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6230698-1",
        "from": "m1166394",
        "to": "m1166398",
        "phases": "CN",
        "length": "216.4705",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5987955-3",
        "from": "l3552667",
        "to": "l3160862",
        "phases": "CN",
        "length": "653.2207",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5987955-2",
        "from": "m1142873",
        "to": "l3552667",
        "phases": "CN",
        "length": "181.4936",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5501096-1",
        "from": "l2970845",
        "to": "l2897771",
        "phases": "BN",
        "length": "288.1765",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5594239-1",
        "from": "l2955074",
        "to": "l3030199",
        "phases": "ABCN",
        "length": "292.5181",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350531-1",
        "from": "m1047824",
        "to": "m1047834",
        "phases": "BN",
        "length": "1364.0031",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411386-2",
        "from": "m1047522",
        "to": "n1136664",
        "phases": "AN",
        "length": "29.5395",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077796-1",
        "from": "m1069588",
        "to": "l2804270",
        "phases": "BN",
        "length": "37.5536",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411386-3",
        "from": "n1136664",
        "to": "l3085401",
        "phases": "AN",
        "length": "26.6857",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472342-1",
        "from": "m1026931",
        "to": "l3216337",
        "phases": "AN",
        "length": "184.8143",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835128-1",
        "from": "l2804248",
        "to": "m1027005",
        "phases": "BN",
        "length": "194.8036",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320339-1",
        "from": "l3216348",
        "to": "l2841627",
        "phases": "AN",
        "length": "617.8429",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6153059-1",
        "from": "l3047060",
        "to": "l3048221",
        "phases": "ABCN",
        "length": "266.5589",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5957492-1",
        "from": "l2692654",
        "to": "m1125929",
        "phases": "AN",
        "length": "7.7822",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx4_wpal_ln5686245-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593251-1",
        "from": "m1069464",
        "to": "m1069461",
        "phases": "ABCN",
        "length": "263.5708",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5830952-1",
        "from": "m1108532",
        "to": "p895082",
        "phases": "BN",
        "length": "35.7986",
        "continuous_rating_B": "200.00",
        "emergency_rating_B": "200.00",
        "configuration": "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6171502-1",
        "from": "p827506",
        "to": "m1069469",
        "phases": "AN",
        "length": "23.1305",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6896673-6",
        "from": "m3763619",
        "to": "m3763624",
        "phases": "ABCN",
        "length": "47.1994",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6138615-1",
        "from": "m1026877",
        "to": "l2729413",
        "phases": "AN",
        "length": "402.1833",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6896673-7",
        "from": "m3763624",
        "to": "m3763618",
        "phases": "ABCN",
        "length": "17.9002",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5924696-3",
        "from": "n1137001",
        "to": "l2929261",
        "phases": "AN",
        "length": "162.8399",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000906-1",
        "from": "m2000905",
        "to": "m2000906",
        "phases": "CN",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5924696-2",
        "from": "m1047702",
        "to": "n1137001",
        "phases": "AN",
        "length": "139.9706",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5829831-1",
        "from": "m1047485",
        "to": "l3122821",
        "phases": "ABCN",
        "length": "645.7020",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6364659-1",
        "from": "m1108395",
        "to": "l2728247",
        "phases": "ABCN",
        "length": "282.4792",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926290-1",
        "from": "m1047835",
        "to": "m1047836",
        "phases": "BN",
        "length": "635.6389",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6258471-1",
        "from": "l3195327",
        "to": "l3139103",
        "phases": "AN",
        "length": "226.1117",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5776673-1",
        "from": "p827575",
        "to": "m1069437",
        "phases": "CN",
        "length": "16.6823",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380799-1",
        "from": "m1026463",
        "to": "m1026468",
        "phases": "BN",
        "length": "134.3368",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6049825-1",
        "from": "m1047309",
        "to": "d6049825-1_int",
        "phases": "ABCN",
        "length": "14.9972",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6351519-1",
        "from": "m1209788",
        "to": "m1209787",
        "phases": "ABCN",
        "length": "351.7394",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077783-1",
        "from": "m1047335",
        "to": "l2954354",
        "phases": "AN",
        "length": "194.8645",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_wpal_ln6108134-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6103754-1",
        "from": "m1166400",
        "to": "l3179637",
        "phases": "CN",
        "length": "241.9037",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5867449-1",
        "from": "m1069376",
        "to": "p827563",
        "phases": "ABCN",
        "length": "31.5847",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81354564-8",
        "from": "l3645809",
        "to": "l3645810",
        "phases": "C",
        "length": "484.3841",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047585-1",
        "from": "l2914324",
        "to": "m1026805",
        "phases": "CN",
        "length": "351.8392",
        "continuous_rating_C": "150.00",
        "emergency_rating_C": "150.00",
        "configuration": "lcon_1ph-4_acsrxx2_acsr_ln6019479-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5986962-1",
        "from": "l3104122",
        "to": "l2804283",
        "phases": "AN",
        "length": "289.7381",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln7061777-3",
        "from": "m4113347",
        "to": "n1138606",
        "phases": "CN",
        "length": "49.2996",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6383061-1",
        "from": "p827573",
        "to": "l2710542",
        "phases": "BN",
        "length": "69.0895",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81354564-4",
        "from": "p1121283",
        "to": "221-559682",
        "phases": "C",
        "length": "10.6117",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744339-1",
        "from": "l2991919",
        "to": "m1026361",
        "phases": "AN",
        "length": "279.8266",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_acsr_ln5835146-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320326-1",
        "from": "m1089162",
        "to": "l3197626",
        "phases": "CN",
        "length": "354.6057",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5752776-3",
        "from": "n1136671",
        "to": "m1047593",
        "phases": "ABCN",
        "length": "140.1646",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5752776-2",
        "from": "p828362",
        "to": "n1136671",
        "phases": "ABCN",
        "length": "20.4457",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350544-3",
        "from": "n1136669",
        "to": "l3103822",
        "phases": "ABCN",
        "length": "198.7252",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350544-2",
        "from": "m1047552",
        "to": "n1136669",
        "phases": "ABCN",
        "length": "94.0267",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5714054-1",
        "from": "l2897779",
        "to": "l2804261",
        "phases": "CN",
        "length": "316.7869",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5803267-1",
        "from": "m1089097",
        "to": "m1108268",
        "phases": "BN",
        "length": "468.9415",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln7061777-4",
        "from": "n1138606",
        "to": "m1069335",
        "phases": "CN",
        "length": "105.8303",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6079949-2",
        "from": "p827507",
        "to": "n1137956",
        "phases": "CN",
        "length": "36.8432",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5621834-1",
        "from": "l3216346",
        "to": "l2858163",
        "phases": "ABCN",
        "length": "430.9737",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6079949-3",
        "from": "n1137956",
        "to": "l3141396",
        "phases": "CN",
        "length": "166.6514",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81354564-9",
        "from": "l3645810",
        "to": "m3763623",
        "phases": "C",
        "length": "32.1743",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6352701-1",
        "from": "m1069457",
        "to": "e182745",
        "phases": "ABCN",
        "length": "35.8999",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001015-1",
        "from": "m2001014",
        "to": "m2001015",
        "phases": "BN",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562926-1",
        "from": "l2954348",
        "to": "l2841615",
        "phases": "AN",
        "length": "255.8138",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926300-1",
        "from": "l3066812",
        "to": "l2841622",
        "phases": "AN",
        "length": "227.1708",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259995-1",
        "from": "m1089141",
        "to": "l3160107",
        "phases": "ABCN",
        "length": "362.7016",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411364-1",
        "from": "m1069364",
        "to": "m1069365",
        "phases": "CN",
        "length": "151.5872",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472364-1",
        "from": "m1047434",
        "to": "m1047435",
        "phases": "AN",
        "length": "275.1566",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623417-1",
        "from": "l2710514",
        "to": "m1047787",
        "phases": "BN",
        "length": "504.4597",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_wpal_ln6137086-2"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81048230-1",
        "from": "l2916625",
        "to": "l3139598",
        "phases": "B",
        "length": "456.9982",
        "continuous_rating_B": "200.00",
        "emergency_rating_B": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln81048087-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6290218-1",
        "from": "m1026366",
        "to": "l2860489",
        "phases": "AN",
        "length": "196.5563",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6288693-1",
        "from": "p859135",
        "to": "m1047702",
        "phases": "AN",
        "length": "22.2726",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5742898-1",
        "from": "m1047737",
        "to": "l3027157",
        "phases": "ABCN",
        "length": "531.9166",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5773980-1",
        "from": "m1026777",
        "to": "l3233353",
        "phases": "CN",
        "length": "202.1688",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln5528079-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001100-1",
        "from": "m2001000",
        "to": "m2001100",
        "phases": "ABCN",
        "length": "421.2904",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683804-1",
        "from": "m1089096",
        "to": "m1089093",
        "phases": "CN",
        "length": "286.9073",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81043320-2",
        "from": "l2763811",
        "to": "l2763812",
        "phases": "A",
        "length": "330.7410",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5561437-1",
        "from": "l2952003",
        "to": "m1108381",
        "phases": "ABCN",
        "length": "351.8623",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81043320-3",
        "from": "l2763812",
        "to": "l2951995",
        "phases": "A",
        "length": "607.6806",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81043320-1",
        "from": "m1069328",
        "to": "l2763811",
        "phases": "A",
        "length": "629.7497",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81043320-4",
        "from": "l2951995",
        "to": "l3101194",
        "phases": "A",
        "length": "496.5919",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623398-1",
        "from": "m1026939",
        "to": "l3104124",
        "phases": "BN",
        "length": "80.6309",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_hvmv69s1s2-3",
        "from": "hvmv69s1s2_3",
        "to": "hvmv69s1s2_4",
        "phases": "ABCN",
        "length": "2460.6299",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_hvmv69s1s2-2",
        "from": "hvmv69s1s2_2",
        "to": "hvmv69s1s2_3",
        "phases": "ABCN",
        "length": "2460.6299",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_hvmv69s1s2-5",
        "from": "hvmv69s1s2_5",
        "to": "hvmv69s1s2_6",
        "phases": "ABCN",
        "length": "6561.6798",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_hvmv69s1s2-4",
        "from": "hvmv69s1s2_4",
        "to": "hvmv69s1s2_5",
        "phases": "ABCN",
        "length": "6561.6798",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_hvmv69s1s2-1",
        "from": "hvmv69s1s2_1",
        "to": "hvmv69s1s2_2",
        "phases": "ABCN",
        "length": "3280.8399",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001002-1",
        "from": "d2001001_int",
        "to": "m2001002",
        "phases": "BN",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5865270-1",
        "from": "l2691973",
        "to": "m1026890",
        "phases": "AN",
        "length": "111.7040",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472355-1",
        "from": "l2691944",
        "to": "l2673312",
        "phases": "AN",
        "length": "297.4028",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411377-1",
        "from": "m1047420",
        "to": "l2820556",
        "phases": "AN",
        "length": "438.4849",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623408-1",
        "from": "m1026347",
        "to": "m1026341",
        "phases": "ABCN",
        "length": "167.1517",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229809-1",
        "from": "m1026760",
        "to": "m1026744",
        "phases": "ABCN",
        "length": "377.7376",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6048525-1",
        "from": "l3048890",
        "to": "m1166402",
        "phases": "CN",
        "length": "203.4246",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6505950-1",
        "from": "m3036170",
        "to": "m1026670",
        "phases": "ABCN",
        "length": "53.3630",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5654480-1",
        "from": "m1186064",
        "to": "m1186063",
        "phases": "ABCN",
        "length": "16.8845",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047604-1",
        "from": "m1069428",
        "to": "m1069424",
        "phases": "ABCN",
        "length": "251.5122",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199558-1",
        "from": "m1108361",
        "to": "m1089155",
        "phases": "CN",
        "length": "417.5564",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320348-1",
        "from": "l2673326",
        "to": "l2691938",
        "phases": "BN",
        "length": "145.2524",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653461-1",
        "from": "m1026848",
        "to": "m1026847",
        "phases": "AN",
        "length": "222.8653",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5624291-1",
        "from": "m1209823",
        "to": "m1209824",
        "phases": "ABCN",
        "length": "302.2674",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5712578-1",
        "from": "l3008279",
        "to": "l2785537",
        "phases": "AN",
        "length": "304.0445",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6349077-1",
        "from": "p901912",
        "to": "l3195365",
        "phases": "BN",
        "length": "122.7824",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_hvmv69s1s2-7",
        "from": "hvmv69s1s2_7",
        "to": "hvmv69s1s2_8",
        "phases": "ABCN",
        "length": "3280.8399",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_hvmv69s1s2-6",
        "from": "hvmv69s1s2_6",
        "to": "hvmv69s1s2_7",
        "phases": "ABCN",
        "length": "6561.6798",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956468-1",
        "from": "m1089132",
        "to": "l2691950",
        "phases": "CN",
        "length": "124.7876",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5533710-1",
        "from": "m1108489",
        "to": "m1108492",
        "phases": "AN",
        "length": "80.6557",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_hvmv69s1s2-9",
        "from": "hvmv69s1s2_9",
        "to": "hvmv69s1s2_10",
        "phases": "ABCN",
        "length": "3280.8399",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_hvmv69s1s2-8",
        "from": "hvmv69s1s2_8",
        "to": "hvmv69s1s2_9",
        "phases": "ABCN",
        "length": "3280.8399",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5927298-1",
        "from": "m1108490",
        "to": "l3142049",
        "phases": "ABCN",
        "length": "144.7282",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744370-3",
        "from": "n1139259",
        "to": "l2710543",
        "phases": "CN",
        "length": "116.8984",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6137015-1",
        "from": "m1108501",
        "to": "m1108499",
        "phases": "AN",
        "length": "188.2163",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6258440-1",
        "from": "p827554",
        "to": "m1047769",
        "phases": "BN",
        "length": "25.8487",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744370-2",
        "from": "m1069437",
        "to": "n1139259",
        "phases": "CN",
        "length": "148.7518",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6207101-1",
        "from": "m1047403",
        "to": "m1047404",
        "phases": "AN",
        "length": "225.0011",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5682337-1",
        "from": "m1047497",
        "to": "p901912",
        "phases": "BN",
        "length": "26.1309",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6138602-1",
        "from": "l3178971",
        "to": "l2879067",
        "phases": "AN",
        "length": "130.6121",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5714041-1",
        "from": "l2691939",
        "to": "l2860478",
        "phases": "BN",
        "length": "204.2736",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5652982-1",
        "from": "m1026792",
        "to": "l2821010",
        "phases": "CN",
        "length": "567.0685",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6320366-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6109158-1",
        "from": "m1108295",
        "to": "l2936279",
        "phases": "ABCN",
        "length": "274.7327",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199523-2",
        "from": "m1026662",
        "to": "n1140831",
        "phases": "CN",
        "length": "107.8891",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199523-3",
        "from": "n1140831",
        "to": "l3141402",
        "phases": "CN",
        "length": "400.8076",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229799-1",
        "from": "m1026874",
        "to": "l3197638",
        "phases": "AN",
        "length": "341.4809",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077815-5",
        "from": "l3784018",
        "to": "n1136028",
        "phases": "ABCN",
        "length": "158.5263",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077815-4",
        "from": "l2973155",
        "to": "l3784018",
        "phases": "ABCN",
        "length": "209.9994",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81048110-3",
        "from": "l3214549",
        "to": "m1108393",
        "phases": "A",
        "length": "26.2528",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81048110-2",
        "from": "l2802481",
        "to": "l3214549",
        "phases": "A",
        "length": "292.0375",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077815-3",
        "from": "n1136028",
        "to": "l2876797",
        "phases": "ABCN",
        "length": "25.5993",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5714063-2",
        "from": "n1136365",
        "to": "m1069517",
        "phases": "ABCN",
        "length": "97.8384",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5714063-3",
        "from": "m1069516",
        "to": "n1136365",
        "phases": "ABCN",
        "length": "168.6767",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81048110-1",
        "from": "m1108423",
        "to": "l2802481",
        "phases": "A",
        "length": "135.1265",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5773028-1",
        "from": "m1009698",
        "to": "l3156034",
        "phases": "AN",
        "length": "165.6349",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5588822-1",
        "from": "m1125982",
        "to": "l3029055",
        "phases": "BN",
        "length": "200.0005",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6348948-1",
        "from": "m1125944",
        "to": "m1125947",
        "phases": "ABCN",
        "length": "569.2057",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6290227-1",
        "from": "m1069613",
        "to": "m1069597",
        "phases": "BN",
        "length": "324.3558",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5805762-1",
        "from": "l2842384",
        "to": "m1149236",
        "phases": "ABCN",
        "length": "222.3513",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000412-1",
        "from": "m2000411",
        "to": "m2000412",
        "phases": "AN",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5591811-1",
        "from": "l3101827",
        "to": "m1108540",
        "phases": "CN",
        "length": "493.8388",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6413565-1",
        "from": "m1069169",
        "to": "p827508",
        "phases": "AN",
        "length": "36.8585",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6247127-2",
        "from": "n1134476",
        "to": "l3066814",
        "phases": "ABCN",
        "length": "130.9107",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6247127-3",
        "from": "m1069499",
        "to": "n1134476",
        "phases": "ABCN",
        "length": "110.8892",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5775469-1",
        "from": "m1125940",
        "to": "l3254915",
        "phases": "BN",
        "length": "582.4009",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5867591-1",
        "from": "m1125994",
        "to": "d5867591-1_int",
        "phases": "ABCN",
        "length": "11.1985",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6359077-2",
        "from": "l3253570",
        "to": "l2937757",
        "phases": "ABCN",
        "length": "291.0369",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6359077-1",
        "from": "l2937757",
        "to": "l3067448",
        "phases": "ABCN",
        "length": "265.2627",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895768-1",
        "from": "m1008742",
        "to": "l3029495",
        "phases": "BN",
        "length": "91.2244",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5682448-2",
        "from": "m1047732",
        "to": "n1137987",
        "phases": "CN",
        "length": "39.2111",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5682448-3",
        "from": "n1137987",
        "to": "l3027156",
        "phases": "CN",
        "length": "128.2705",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077770-1",
        "from": "m1026941",
        "to": "l3197618",
        "phases": "AN",
        "length": "382.5806",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5833652-1",
        "from": "m1009726",
        "to": "m1009724",
        "phases": "ABCN",
        "length": "238.6456",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5800830-1",
        "from": "196-29520",
        "to": "l3160109",
        "phases": "ABCN",
        "length": "212.1015",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653479-1",
        "from": "m1069505",
        "to": "m1069509",
        "phases": "ABCN",
        "length": "102.7858",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5651988-1",
        "from": "p901941",
        "to": "l3251799",
        "phases": "AN",
        "length": "160.9522",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5742816-1",
        "from": "m1047826",
        "to": "m1047825",
        "phases": "BN",
        "length": "194.0111",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5563909-2",
        "from": "m3036162",
        "to": "l2879753",
        "phases": "BN",
        "length": "189.5831",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5866260-1",
        "from": "m1142839",
        "to": "l3067507",
        "phases": "CN",
        "length": "137.9641",
        "continuous_rating_C": "225.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_1ph-xx2/0_acsr1/0_tpx_ln5866260-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562920-1",
        "from": "l2710508",
        "to": "l2822860",
        "phases": "BN",
        "length": "455.9082",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6138609-1",
        "from": "d6138609-1_int",
        "to": "l2691951",
        "phases": "ABCN",
        "length": "213.3883",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744360-1",
        "from": "m1026997",
        "to": "l3216361",
        "phases": "BN",
        "length": "69.2830",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895777-1",
        "from": "l3178977",
        "to": "l3160105",
        "phases": "AN",
        "length": "195.6623",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5744357-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6505937-2",
        "from": "m1125905",
        "to": "l3142079",
        "phases": "BN",
        "length": "797.7942",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411394-3",
        "from": "n1138593",
        "to": "l2804262",
        "phases": "AN",
        "length": "134.7077",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411394-2",
        "from": "m1026859",
        "to": "n1138593",
        "phases": "AN",
        "length": "55.9744",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320323-1",
        "from": "m1108261",
        "to": "m1108260",
        "phases": "BN",
        "length": "160.2717",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835147-1",
        "from": "m1026387",
        "to": "l3085402",
        "phases": "AN",
        "length": "309.9874",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5625715-1",
        "from": "m1142819",
        "to": "p829960",
        "phases": "BN",
        "length": "8.2335",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199556-1",
        "from": "l3160123",
        "to": "l2897805",
        "phases": "AN",
        "length": "301.0830",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683813-1",
        "from": "m1069469",
        "to": "m1069467",
        "phases": "AN",
        "length": "70.0389",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8961760-1",
        "from": "m1047612",
        "to": "p828360",
        "phases": "C",
        "length": "17.6235",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502543-2",
        "from": "m1026872",
        "to": "d5502543-2_int",
        "phases": "ABCN",
        "length": "299.2513",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8945013-1",
        "from": "p827530",
        "to": "221-240991",
        "phases": "A",
        "length": "22.3769",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6079946-1",
        "from": "l3179678",
        "to": "l2804249",
        "phases": "ABCN",
        "length": "386.3635",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6015788-2",
        "from": "l3195315",
        "to": "m1069181",
        "phases": "AN",
        "length": "276.1570",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6200528-1",
        "from": "m1209752",
        "to": "m1209751",
        "phases": "BN",
        "length": "516.5925",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5986921-1",
        "from": "m1089203",
        "to": "m1089207",
        "phases": "ABCN",
        "length": "183.0138",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6015788-1",
        "from": "m1069191",
        "to": "l3195315",
        "phases": "AN",
        "length": "155.4463",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5531326-1",
        "from": "l2804250",
        "to": "l2820583",
        "phases": "CN",
        "length": "226.7636",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6169250-1",
        "from": "l2804256",
        "to": "m1026960",
        "phases": "ABCN",
        "length": "177.0438",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6347196-2",
        "from": "n1140819",
        "to": "m1026700",
        "phases": "ABCN",
        "length": "88.3550",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5594212-1",
        "from": "l2955047",
        "to": "l3179646",
        "phases": "ABCN",
        "length": "156.3391",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6231992-3",
        "from": "p827501",
        "to": "n1140516",
        "phases": "ABCN",
        "length": "14.1267",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6041764-1",
        "from": "m1069564",
        "to": "l3104144",
        "phases": "AN",
        "length": "125.9561",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6347196-3",
        "from": "l2973167",
        "to": "n1140819",
        "phases": "ABCN",
        "length": "226.3412",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6231992-2",
        "from": "n1140516",
        "to": "m1089176",
        "phases": "ABCN",
        "length": "413.3409",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500978-1",
        "from": "m1108258",
        "to": "l3195318",
        "phases": "BN",
        "length": "149.9981",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5742816-2",
        "from": "m1047825",
        "to": "m1069731",
        "phases": "BN",
        "length": "282.3593",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5957496-1",
        "from": "l3030203",
        "to": "l3179673",
        "phases": "CN",
        "length": "177.7100",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5863699-1",
        "from": "m1027013",
        "to": "p901905",
        "phases": "BN",
        "length": "33.0816",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001301-1",
        "from": "m2001300",
        "to": "m2001301",
        "phases": "AN",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5894230-1",
        "from": "l2952007",
        "to": "l2861158",
        "phases": "CN",
        "length": "415.1787",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472369-1",
        "from": "l3104134",
        "to": "m1047346",
        "phases": "ABCN",
        "length": "152.5305",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5927379-2",
        "from": "m3037455",
        "to": "l3217052",
        "phases": "CN",
        "length": "233.9571",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5865231-1",
        "from": "m1069148",
        "to": "l2785518",
        "phases": "CN",
        "length": "90.2965",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6142227-1",
        "from": "m1166395",
        "to": "m1166396",
        "phases": "CN",
        "length": "25.3822",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380822-1",
        "from": "m1026854",
        "to": "m1026852",
        "phases": "ABCN",
        "length": "430.5370",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653457-1",
        "from": "d5653457-1_int",
        "to": "m1026891",
        "phases": "ABCN",
        "length": "281.1952",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502556-1",
        "from": "m1069557",
        "to": "m1069558",
        "phases": "BN",
        "length": "231.7329",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5920279-4",
        "from": "n1142099",
        "to": "n1142100",
        "phases": "ABCN",
        "length": "114.4182",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683826-1",
        "from": "l3178978",
        "to": "m1047432",
        "phases": "AN",
        "length": "545.1464",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199521-1",
        "from": "m1089115",
        "to": "l2991911",
        "phases": "CN",
        "length": "235.6243",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5920279-2",
        "from": "n1142100",
        "to": "m1108490",
        "phases": "ABCN",
        "length": "43.6121",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001203-1",
        "from": "m2001202",
        "to": "m2001203",
        "phases": "CN",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5920279-5",
        "from": "l2730106",
        "to": "n1142099",
        "phases": "ABCN",
        "length": "73.3892",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5746550-2",
        "from": "p827576",
        "to": "n1139256",
        "phases": "BN",
        "length": "31.5525",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6422013-1",
        "from": "m1108402",
        "to": "m1108403",
        "phases": "ABCN",
        "length": "194.7087",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562933-3",
        "from": "m1026784",
        "to": "n1140523",
        "phases": "CN",
        "length": "51.5380",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562933-2",
        "from": "n1140523",
        "to": "l2766724",
        "phases": "CN",
        "length": "71.7126",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5746550-3",
        "from": "n1139256",
        "to": "l2973178",
        "phases": "BN",
        "length": "208.8205",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623401-1",
        "from": "m1069213",
        "to": "l3178977",
        "phases": "AN",
        "length": "134.2713",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5744357-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5706733-1",
        "from": "l2973144",
        "to": "l2724120",
        "phases": "CN",
        "length": "550.6881",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804809-1",
        "from": "m1009720",
        "to": "l3178982",
        "phases": "AN",
        "length": "319.3397",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926294-1",
        "from": "m1108368",
        "to": "l3085393",
        "phases": "CN",
        "length": "230.8129",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001314-1",
        "from": "m2001313",
        "to": "m2001314",
        "phases": "AN",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623391-1",
        "from": "l3235242",
        "to": "m1089195",
        "phases": "CN",
        "length": "451.5061",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5706733-2",
        "from": "l2724120",
        "to": "m1069149",
        "phases": "CN",
        "length": "16.7527",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81048090-1",
        "from": "m1108433",
        "to": "228-1048090-1_int",
        "phases": "B",
        "length": "438.1140",
        "continuous_rating_B": "200.00",
        "emergency_rating_B": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln81048087-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001007-1",
        "from": "m2001006",
        "to": "m2001007",
        "phases": "BN",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6106584-1",
        "from": "m1010011",
        "to": "m1010008",
        "phases": "AN",
        "length": "265.9987",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077787-1",
        "from": "m1009809",
        "to": "l2710525",
        "phases": "CN",
        "length": "296.3194",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6206103-1",
        "from": "m1108507",
        "to": "l3108449",
        "phases": "AN",
        "length": "203.9994",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472356-1",
        "from": "m1047442",
        "to": "l3235250",
        "phases": "BN",
        "length": "211.6151",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411372-1",
        "from": "m1047672",
        "to": "l2822866",
        "phases": "ABCN",
        "length": "126.3833",
        "continuous_rating_A": "150.00",
        "continuous_rating_B": "150.00",
        "continuous_rating_C": "150.00",
        "emergency_rating_A": "150.00",
        "emergency_rating_B": "150.00",
        "emergency_rating_C": "150.00",
        "configuration": "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108129-1",
        "from": "m1047728",
        "to": "l2804255",
        "phases": "BN",
        "length": "311.3993",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5637597-1",
        "from": "m1069311",
        "to": "m1069285",
        "phases": "ACN",
        "length": "271.5456",
        "continuous_rating_A": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_2ph_h-2_acsrx2_acsr2_acsr_ln5637597-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6409800-1",
        "from": "m1009726",
        "to": "l3101789",
        "phases": "AN",
        "length": "128.3298",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_wpalxx2_wpal_ln6409800-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979371-1",
        "from": "m1069250",
        "to": "l2690868",
        "phases": "C",
        "length": "67.4379",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979371-2",
        "from": "l2690868",
        "to": "228-979371-2_int",
        "phases": "C",
        "length": "37.6003",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047581-1",
        "from": "m1026330",
        "to": "l2766726",
        "phases": "BN",
        "length": "98.7141",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502521-1",
        "from": "m1009840",
        "to": "l2991901",
        "phases": "BN",
        "length": "179.8843",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5836178-1",
        "from": "m1142863",
        "to": "m1142865",
        "phases": "ABCN",
        "length": "220.3141",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926304-1",
        "from": "m1026925",
        "to": "l3235249",
        "phases": "AN",
        "length": "361.9230",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_wpal_ln6108134-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5863709-1",
        "from": "m1047722",
        "to": "l3214064",
        "phases": "BN",
        "length": "115.9987",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259991-1",
        "from": "m1026949",
        "to": "m1026951",
        "phases": "BN",
        "length": "285.9999",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593218-1",
        "from": "l3104117",
        "to": "m1069494",
        "phases": "CN",
        "length": "412.6218",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000403-1",
        "from": "m2000402",
        "to": "m2000403",
        "phases": "AN",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6381853-1",
        "from": "m1142843",
        "to": "l2955077",
        "phases": "ABCN",
        "length": "245.0563",
        "continuous_rating_A": "630.00",
        "continuous_rating_B": "630.00",
        "continuous_rating_C": "630.00",
        "emergency_rating_A": "630.00",
        "emergency_rating_B": "630.00",
        "emergency_rating_C": "630.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502530-1",
        "from": "m1069412",
        "to": "l3066813",
        "phases": "BN",
        "length": "202.6285",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5943422-4",
        "from": "n1147858",
        "to": "l2991933",
        "phases": "CN",
        "length": "173.5152",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5943422-3",
        "from": "l2746587",
        "to": "n1147858",
        "phases": "CN",
        "length": "74.8762",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380800-1",
        "from": "l3216338",
        "to": "l2973146",
        "phases": "BN",
        "length": "192.1953",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5943422-1",
        "from": "p859694",
        "to": "l2746587",
        "phases": "CN",
        "length": "52.8032",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6048642-1",
        "from": "l3198355",
        "to": "l2805037",
        "phases": "BN",
        "length": "363.5686",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956476-1",
        "from": "m1026487",
        "to": "l2897784",
        "phases": "BN",
        "length": "31.3441",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6138618-1",
        "from": "m1009855",
        "to": "l2991927",
        "phases": "BN",
        "length": "384.1764",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350540-1",
        "from": "l2860486",
        "to": "l3141399",
        "phases": "AN",
        "length": "331.2041",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5744357-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5992960-1",
        "from": "m1166377",
        "to": "m1166376",
        "phases": "ABCN",
        "length": "110.7603",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6286965-1",
        "from": "m1026726",
        "to": "l2814529",
        "phases": "ABCN",
        "length": "129.8445",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6504020-2",
        "from": "m3032980",
        "to": "m3032977",
        "phases": "ABCN",
        "length": "844.6338",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6258470-1",
        "from": "m1026826",
        "to": "l2952013",
        "phases": "CN",
        "length": "274.2567",
        "continuous_rating_C": "150.00",
        "emergency_rating_C": "150.00",
        "configuration": "lcon_1ph-4_acsrxx2_acsr_ln6019479-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259982-1",
        "from": "l3254206",
        "to": "m1009827",
        "phases": "BN",
        "length": "162.4430",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835138-1",
        "from": "l2729409",
        "to": "l2841624",
        "phases": "BN",
        "length": "284.6575",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320367-3",
        "from": "m1047312",
        "to": "n1137960",
        "phases": "ABCN",
        "length": "49.7678",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6132680-1",
        "from": "m1047713",
        "to": "m1047720",
        "phases": "ABCN",
        "length": "361.5376",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320367-2",
        "from": "n1137960",
        "to": "m1047309",
        "phases": "ABCN",
        "length": "82.5199",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6078774-1",
        "from": "m1166362",
        "to": "m1166355",
        "phases": "AN",
        "length": "338.9136",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
