{
  "clock": {},
  "includes": [],
  "objects": [
    {
      "name": "diesel_dg",
      "attributes": {
        "flags": "DELTAMODE",
        "name": "Gen1",
        "parent": "node_150",
        "Rated_V": "4156",
        "Rated_VA": "10000000",
        "overload_limit": "1.00",
        "power_out_A": "30000+3000j",
        "power_out_B": "30000+3000j",
        "power_out_C": "30000+3000j",
        "Gen_type": "DYN_SYNCHRONOUS",
        "rotor_speed_convergence": "${rotor_convergence}",
        "inertia": "0.553286",
        "damping": "0.0",
        "Ra": ".006543",
        "Ta": "0.05",
        "Xl": "0.066",
        "Xd": "1.77",
        "Xq": "1.052",
        "Xdp": "0.128",
        "Xqp": "0.2232003883",
        "Xdpp": "0.107",
        "Xqpp": "0.189",
        "Tdop": "1.748986",
        "Tqop": "0.448458",
        "Tdopp": "0.017013",
        "Tqopp": "0.016817",
        "Exciter_type": "SEXS",
        "TA": "0.01",
        "TB": "0.02",
        "TC": "0.08",
        "KA": "50",
        "Vset": "1.0",
        "Governor_type": "GGOV1",
        "GGOV1_Load_Limit_enable": "false",
        "GGOV1_Acceleration_Limit_enable": "false",
        "GGOV1_PID_enable": "true",
        "GGOV1_R": "0.03",
        "GGOV1_Rselect": "0",
        "GGOV1_Tpelec": "1.0",
        "GGOV1_maxerr": "0.05",
        "GGOV1_minerr": "-0.05",
        "GGOV1_Kpgov": "2.5",
        "GGOV1_Kigov": "6.5",
        "GGOV1_Kdgov": "0.0",
        "GGOV1_Tdgov": "1.0",
        "GGOV1_vmax": "1.0",
        "GGOV1_vmin": "0.15",
        "GGOV1_Tact": "0.05",
        "GGOV1_Kturb": "1.5",
        "GGOV1_wfnl": "0.2",
        "GGOV1_Tb": "0.01",
        "GGOV1_Tc": "0.2",
        "GGOV1_Fuel_lag": "1",
        "GGOV1_Teng": "0.0",
        "GGOV1_Tfload": "3.0",
        "GGOV1_Kpload": "2.0",
        "GGOV1_Kiload": "0.67",
        "GGOV1_Ldref": "1.0",
        "GGOV1_Dm": "0.0",
        "GGOV1_ropen": "050",
        "GGOV1_rclose": "-050",
        "GGOV1_Kimw": "0.0",
        "GGOV1_Pmwset": "3.0",
        "GGOV1_aset": "0.01",
        "GGOV1_Ka": "10.0",
        "GGOV1_Ta": "0.1",
        "GGOV1_db": "0.0",
        "GGOV1_Tsa": "4.0",
        "GGOV1_Tsb": "5.0"
      },
      "children": []
    },
    {
      "name": "diesel_dg",
      "attributes": {
        "flags": "DELTAMODE",
        "name": "Gen2",
        "parent": "load_50",
        "Rated_V": "4156",
        "Rated_VA": "1000000",
        "overload_limit": "1.00",
        "power_out_A": "25000+8333j",
        "power_out_B": "25000+8333j",
        "power_out_C": "25000+8333j",
        "Gen_type": "DYN_SYNCHRONOUS",
        "rotor_speed_convergence": "${rotor_convergence}",
        "inertia": "0.553286",
        "damping": "0.0",
        "Ra": ".006543",
        "Ta": "0.05",
        "Xl": "0.066",
        "Xd": "1.77",
        "Xq": "1.052",
        "Xdp": "0.128",
        "Xqp": "0.2232003883",
        "Xdpp": "0.107",
        "Xqpp": "0.189",
        "Tdop": "1.748986",
        "Tqop": "0.448458",
        "Tdopp": "0.017013",
        "Tqopp": "0.016817",
        "Exciter_type": "SEXS",
        "SEXS_mode": "Q_V_DROOP",
        "SEXS_Q_V_droop": "0.05",
        "TA": "0.01",
        "TB": "0.02",
        "TC": "0.08",
        "KA": "50",
        "Vset": "1.0",
        "Governor_type": "GGOV1",
        "GGOV1_Load_Limit_enable": "false",
        "GGOV1_Acceleration_Limit_enable": "false",
        "GGOV1_PID_enable": "true",
        "GGOV1_R": "0.03",
        "GGOV1_Rselect": "1",
        "GGOV1_Tpelec": "1.0",
        "GGOV1_maxerr": "0.05",
        "GGOV1_minerr": "-0.05",
        "GGOV1_Kpgov": "2.5",
        "GGOV1_Kigov": "6.5",
        "GGOV1_Kdgov": "0.0",
        "GGOV1_Tdgov": "1.0",
        "GGOV1_vmax": "1.0",
        "GGOV1_vmin": "0.15",
        "GGOV1_Tact": "0.05",
        "GGOV1_Kturb": "1.5",
        "GGOV1_wfnl": "0.2",
        "GGOV1_Tb": "0.01",
        "GGOV1_Tc": "0.2",
        "GGOV1_Fuel_lag": "1",
        "GGOV1_Teng": "0.0",
        "GGOV1_Tfload": "3.0",
        "GGOV1_Kpload": "2.0",
        "GGOV1_Kiload": "0.67",
        "GGOV1_Ldref": "1.0",
        "GGOV1_Dm": "0.0",
        "GGOV1_ropen": "050",
        "GGOV1_rclose": "-050",
        "GGOV1_Kimw": "0.0",
        "GGOV1_Pmwset": "3.0",
        "GGOV1_aset": "0.01",
        "GGOV1_Ka": "10.0",
        "GGOV1_Ta": "0.1",
        "GGOV1_db": "0.0",
        "GGOV1_Tsa": "4.0",
        "GGOV1_Tsb": "5.0"
      },
      "children": []
    },
    {
      "name": "diesel_dg",
      "attributes": {
        "flags": "DELTAMODE",
        "name": "Gen3",
        "parent": "load_100",
        "Rated_V": "4156",
        "Rated_VA": "450000",
        "overload_limit": "1.00",
        "power_out_A": "50000+16667j",
        "power_out_B": "50000+16667j",
        "power_out_C": "50000+16667j",
        "Gen_type": "DYN_SYNCHRONOUS",
        "rotor_speed_convergence": "${rotor_convergence}",
        "inertia": "0.553286",
        "damping": "0",
        "Ra": ".006543",
        "Ta": "0.06",
        "Xl": "0.016",
        "Xd": "1.67",
        "Xq": "1.082",
        "Xdp": "0.148",
        "Xqp": "0.2432003883",
        "Xdpp": "0.107",
        "Xqpp": "0.189",
        "Tdop": "1.748986",
        "Tqop": "0.448458",
        "Tdopp": "0.017013",
        "Tqopp": "0.016817",
        "Exciter_type": "SEXS",
        "SEXS_mode": "Q_V_DROOP",
        "SEXS_Q_V_droop": "0.05",
        "TA": "0.01",
        "TB": "0.03",
        "TC": "0.07",
        "KA": "45",
        "Vset": "1.0",
        "Governor_type": "GGOV1",
        "GGOV1_Load_Limit_enable": "false",
        "GGOV1_Acceleration_Limit_enable": "false",
        "GGOV1_PID_enable": "true",
        "P_f_droop_setting_mode": "PSET_MODE",
        "GGOV1_R": "0.03",
        "GGOV1_Rselect": "1",
        "GGOV1_Tpelec": "1.0",
        "GGOV1_maxerr": "0.05",
        "GGOV1_minerr": "-0.05",
        "GGOV1_Kpgov": "2.5",
        "GGOV1_Kigov": "6.5",
        "GGOV1_Kdgov": "0.0",
        "GGOV1_Tdgov": "1.0",
        "GGOV1_vmax": "1.0",
        "GGOV1_vmin": "0.15",
        "GGOV1_Tact": "0.05",
        "GGOV1_Kturb": "1.5",
        "GGOV1_wfnl": "0.2",
        "GGOV1_Tb": "0.01",
        "GGOV1_Tc": "0.0",
        "GGOV1_Fuel_lag": "1",
        "GGOV1_Teng": "0.0",
        "GGOV1_Tfload": "3.0",
        "GGOV1_Kpload": "2.0",
        "GGOV1_Kiload": "0.67",
        "GGOV1_Ldref": "1.0",
        "GGOV1_Dm": "0.0",
        "GGOV1_ropen": "050",
        "GGOV1_rclose": "-050",
        "GGOV1_Kimw": "0.0",
        "GGOV1_Pmwset": "3.0",
        "GGOV1_aset": "0.01",
        "GGOV1_Ka": "10.0",
        "GGOV1_Ta": "0.1",
        "GGOV1_db": "0.0",
        "GGOV1_Tsa": "4.0",
        "GGOV1_Tsb": "5.0"
      },
      "children": []
    },
    {
      "name": "diesel_dg",
      "attributes": {
        "flags": "DELTAMODE",
        "name": "Gen4",
        "parent": "node_300",
        "Rated_V": "4156",
        "Rated_VA": "600000",
        "overload_limit": "1.00",
        "power_out_A": "50000+16667j",
        "power_out_B": "50000+16667j",
        "power_out_C": "50000+16667j",
        "Gen_type": "DYN_SYNCHRONOUS",
        "rotor_speed_convergence": "${rotor_convergence}",
        "inertia": "0.553286",
        "damping": "0.0",
        "Ra": ".006743",
        "Ta": "0.062",
        "Xl": "0.074",
        "Xd": "1.69",
        "Xq": "1.084",
        "Xdp": "0.143",
        "Xqp": "0.2232003883",
        "Xdpp": "0.117",
        "Xqpp": "0.159",
        "Tdop": "1.648986",
        "Tqop": "0.448458",
        "Tdopp": "0.013013",
        "Tqopp": "0.018817",
        "SEXS_mode": "Q_V_DROOP",
        "SEXS_Q_V_droop": "0.05",
        "TA": "0.01",
        "TB": "0.03",
        "TC": "0.07",
        "KA": "45",
        "Vset": "1.0",
        "Governor_type": "GGOV1",
        "GGOV1_R": "0.03",
        "GGOV1_Rselect": "1",
        "GGOV1_Tpelec": "1.0",
        "GGOV1_maxerr": "0.05",
        "GGOV1_minerr": "-0.05",
        "GGOV1_Kpgov": "2.5",
        "GGOV1_Kigov": "6.0",
        "GGOV1_Kdgov": "0.0",
        "GGOV1_Tdgov": "1.0",
        "GGOV1_vmax": "1.0",
        "GGOV1_vmin": "0.15",
        "GGOV1_Tact": "0.05",
        "GGOV1_Kturb": "1.5",
        "GGOV1_wfnl": "0.2",
        "GGOV1_Tb": "0.01",
        "GGOV1_Tc": "0.0",
        "GGOV1_Fuel_lag": "1",
        "GGOV1_Teng": "0.0",
        "GGOV1_Tfload": "3.0",
        "GGOV1_Kpload": "2.0",
        "GGOV1_Kiload": "0.67",
        "GGOV1_Ldref": "1.0",
        "GGOV1_Dm": "0.0",
        "GGOV1_ropen": "050",
        "GGOV1_rclose": "-050",
        "GGOV1_Kimw": "0.0",
        "GGOV1_Pmwset": "3.0",
        "GGOV1_aset": "0.01",
        "GGOV1_Ka": "10.0",
        "GGOV1_Ta": "0.1",
        "GGOV1_db": "0.0",
        "GGOV1_Tsa": "4.0",
        "GGOV1_Tsb": "5.0"
      },
      "children": []
    }
  ],
  "modules": [],
  "directives": [],
  "definitions": [],
  "schedules": []
}
