{
  "clock": {},
  "includes": [],
  "objects": [
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_feeder_reg3a",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_A": "0.000000",
        "compensator_x_setting_A": "0.000000",
        "tap_pos_A": "-1"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_feeder_reg3a",
        "from": "regxfmr_hvmv11sub3_lsb",
        "to": "hvmv11sub3_lsb",
        "phases": "A",
        "configuration": "rcon_feeder_reg3a",
        "continuous_rating_A": "4201.39",
        "emergency_rating_A": "5729.17"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_feeder_reg2a",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_A": "0.000000",
        "compensator_x_setting_A": "0.000000",
        "tap_pos_A": "-2"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_feeder_reg2a",
        "from": "regxfmr_hvmv11sub2_lsb",
        "to": "hvmv11sub2_lsb",
        "phases": "A",
        "configuration": "rcon_feeder_reg2a",
        "continuous_rating_A": "4201.39",
        "emergency_rating_A": "5729.17"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_feeder_reg3b",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_B": "0.000000",
        "compensator_x_setting_B": "0.000000",
        "tap_pos_B": "-1"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_feeder_reg3b",
        "from": "regxfmr_hvmv11sub3_lsb",
        "to": "hvmv11sub3_lsb",
        "phases": "B",
        "configuration": "rcon_feeder_reg3b",
        "continuous_rating_B": "4201.39",
        "emergency_rating_B": "5729.17"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_vreg2_a",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_A": "0.000000",
        "compensator_x_setting_A": "0.000000",
        "tap_pos_A": "-7"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_vreg2_a",
        "from": "regxfmr_190-8593",
        "to": "190-8593",
        "phases": "A",
        "configuration": "rcon_vreg2_a",
        "continuous_rating_A": "1527.78",
        "emergency_rating_A": "2083.33"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_vreg2_b",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_B": "0.000000",
        "compensator_x_setting_B": "0.000000",
        "tap_pos_B": "-4"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_vreg2_b",
        "from": "regxfmr_190-8593",
        "to": "190-8593",
        "phases": "B",
        "configuration": "rcon_vreg2_b",
        "continuous_rating_B": "1527.78",
        "emergency_rating_B": "2083.33"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_vreg3_a",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_A": "0.000000",
        "compensator_x_setting_A": "0.000000",
        "tap_pos_A": "5"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_vreg3_a",
        "from": "regxfmr_190-8581",
        "to": "190-8581",
        "phases": "A",
        "configuration": "rcon_vreg3_a",
        "continuous_rating_A": "1527.78",
        "emergency_rating_A": "2083.33"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_feeder_reg1c",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_C": "0.000000",
        "compensator_x_setting_C": "0.000000",
        "tap_pos_C": "-3"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_feeder_reg1c",
        "from": "regxfmr_hvmv11sub1_lsb",
        "to": "hvmv11sub1_lsb",
        "phases": "C",
        "configuration": "rcon_feeder_reg1c",
        "continuous_rating_C": "4201.39",
        "emergency_rating_C": "5729.17"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_feeder_reg1a",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_A": "0.000000",
        "compensator_x_setting_A": "0.000000",
        "tap_pos_A": "-3"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_feeder_reg1a",
        "from": "regxfmr_hvmv11sub1_lsb",
        "to": "hvmv11sub1_lsb",
        "phases": "A",
        "configuration": "rcon_feeder_reg1a",
        "continuous_rating_A": "4201.39",
        "emergency_rating_A": "5729.17"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_feeder_reg2b",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_B": "0.000000",
        "compensator_x_setting_B": "0.000000",
        "tap_pos_B": "-2"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_feeder_reg2b",
        "from": "regxfmr_hvmv11sub2_lsb",
        "to": "hvmv11sub2_lsb",
        "phases": "B",
        "configuration": "rcon_feeder_reg2b",
        "continuous_rating_B": "4201.39",
        "emergency_rating_B": "5729.17"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_feeder_reg3c",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_C": "0.000000",
        "compensator_x_setting_C": "0.000000",
        "tap_pos_C": "-2"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_feeder_reg3c",
        "from": "regxfmr_hvmv11sub3_lsb",
        "to": "hvmv11sub3_lsb",
        "phases": "C",
        "configuration": "rcon_feeder_reg3c",
        "continuous_rating_C": "4201.39",
        "emergency_rating_C": "5729.17"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_feeder_reg1b",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_B": "0.000000",
        "compensator_x_setting_B": "0.000000",
        "tap_pos_B": "-3"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_feeder_reg1b",
        "from": "regxfmr_hvmv11sub1_lsb",
        "to": "hvmv11sub1_lsb",
        "phases": "B",
        "configuration": "rcon_feeder_reg1b",
        "continuous_rating_B": "4201.39",
        "emergency_rating_B": "5729.17"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_feeder_reg2c",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_C": "0.000000",
        "compensator_x_setting_C": "0.000000",
        "tap_pos_C": "-3"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_feeder_reg2c",
        "from": "regxfmr_hvmv11sub2_lsb",
        "to": "hvmv11sub2_lsb",
        "phases": "C",
        "configuration": "rcon_feeder_reg2c",
        "continuous_rating_C": "4201.39",
        "emergency_rating_C": "5729.17"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_vreg4_c",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_C": "0.000000",
        "compensator_x_setting_C": "0.000000",
        "tap_pos_C": "-5"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_vreg4_c",
        "from": "regxfmr_190-7361",
        "to": "190-7361",
        "phases": "C",
        "configuration": "rcon_vreg4_c",
        "continuous_rating_C": "1527.78",
        "emergency_rating_C": "2083.33"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_vreg2_c",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_C": "0.000000",
        "compensator_x_setting_C": "0.000000",
        "tap_pos_C": "-1"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_vreg2_c",
        "from": "regxfmr_190-8593",
        "to": "190-8593",
        "phases": "C",
        "configuration": "rcon_vreg2_c",
        "continuous_rating_C": "1527.78",
        "emergency_rating_C": "2083.33"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_vreg3_b",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_B": "0.000000",
        "compensator_x_setting_B": "0.000000",
        "tap_pos_B": "5"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_vreg3_b",
        "from": "regxfmr_190-8581",
        "to": "190-8581",
        "phases": "B",
        "configuration": "rcon_vreg3_b",
        "continuous_rating_B": "1527.78",
        "emergency_rating_B": "2083.33"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_vreg4_a",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_A": "0.000000",
        "compensator_x_setting_A": "0.000000",
        "tap_pos_A": "-1"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_vreg4_a",
        "from": "regxfmr_190-7361",
        "to": "190-7361",
        "phases": "A",
        "configuration": "rcon_vreg4_a",
        "continuous_rating_A": "1527.78",
        "emergency_rating_A": "2083.33"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_vreg3_c",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_C": "0.000000",
        "compensator_x_setting_C": "0.000000",
        "tap_pos_C": "4"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_vreg3_c",
        "from": "regxfmr_190-8581",
        "to": "190-8581",
        "phases": "C",
        "configuration": "rcon_vreg3_c",
        "continuous_rating_C": "1527.78",
        "emergency_rating_C": "2083.33"
      },
      "children": []
    },
    {
      "name": "regulator_configuration",
      "attributes": {
        "name": "rcon_vreg4_b",
        "connect_type": "WYE_WYE",
        "Control": "MANUAL",
        "current_transducer_ratio": "1500.000000",
        "power_transducer_ratio": "60.000000",
        "dwell_time": "15.000000",
        "raise_taps": "16",
        "lower_taps": "16",
        "regulation": "0.100000",
        "Type": "B",
        "compensator_r_setting_B": "0.000000",
        "compensator_x_setting_B": "0.000000",
        "tap_pos_B": "-4"
      },
      "children": []
    },
    {
      "name": "regulator",
      "attributes": {
        "name": "reg_vreg4_b",
        "from": "regxfmr_190-7361",
        "to": "190-7361",
        "phases": "B",
        "configuration": "rcon_vreg4_b",
        "continuous_rating_B": "1527.78",
        "emergency_rating_B": "2083.33"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_1/0_3w_cs",
        "geometric_mean_radius": "0.011417",
        "diameter": "0.398000",
        "resistance": "0.971493",
        "rating": ".winter.emergency 200.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_1/0_acsr",
        "geometric_mean_radius": "0.004458",
        "diameter": "0.398000",
        "resistance": "1.040971",
        "rating": ".winter.emergency 260.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_4_wpal",
        "geometric_mean_radius": "0.007000",
        "diameter": "0.250000",
        "resistance": "2.459352",
        "rating": ".winter.emergency 150.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_4_acsr",
        "geometric_mean_radius": "0.004367",
        "diameter": "0.250000",
        "resistance": "2.530619",
        "rating": ".winter.emergency 150.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_4_dpx",
        "geometric_mean_radius": "0.007000",
        "diameter": "0.250000",
        "resistance": "2.449833",
        "rating": ".winter.emergency 136.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_2/0_wpal",
        "geometric_mean_radius": "0.005100",
        "diameter": "0.447000",
        "resistance": "0.852977",
        "rating": ".winter.emergency 300.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_397_acsr",
        "geometric_mean_radius": "0.024000",
        "diameter": "0.743000",
        "resistance": "0.256992",
        "rating": ".winter.emergency 630.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_397_aac_treewire",
        "geometric_mean_radius": "0.024000",
        "diameter": "0.743000",
        "resistance": "0.283000",
        "rating": ".winter.emergency 526.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_2_acsr",
        "geometric_mean_radius": "0.004183",
        "diameter": "0.316000",
        "resistance": "1.625655",
        "rating": ".winter.emergency 200.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_2_wpal",
        "geometric_mean_radius": "0.004183",
        "diameter": "0.316000",
        "resistance": "1.690084",
        "rating": ".winter.emergency 155.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_6_wpal",
        "geometric_mean_radius": "0.003942",
        "diameter": "0.198000",
        "resistance": "3.910792",
        "rating": ".winter.emergency 115.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_4_tpx",
        "geometric_mean_radius": "0.007000",
        "diameter": "0.250000",
        "resistance": "2.449833",
        "rating": ".winter.emergency 115.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_1/0_tpx",
        "geometric_mean_radius": "0.011417",
        "diameter": "0.398000",
        "resistance": "0.183994",
        "rating": ".winter.emergency 205.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_4/0_tpx",
        "geometric_mean_radius": "0.015767",
        "diameter": "0.563000",
        "resistance": "0.485746",
        "rating": ".winter.emergency 318.00"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor",
      "attributes": {
        "name": "wire_2/0_acsr",
        "geometric_mean_radius": "0.005100",
        "diameter": "0.447000",
        "resistance": "0.852977",
        "rating": ".winter.emergency 300.00"
      },
      "children": []
    },
    {
      "name": "underground_line_conductor",
      "attributes": {
        "name": "cncab_1/0_al_15kv_1/3",
        "neutral_gmr": "0.000819",
        "neutral_diameter": "0.025197",
        "neutral_resistance": "4.103715",
        "neutral_strands": "6",
        "conductor_gmr": "0.011089",
        "conductor_diameter": "0.368110",
        "conductor_resistance": "0.970408",
        "outer_diameter": "1.078740",
        "insulation_relative_permitivitty": "2.30"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx1/0_tpx_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_wpalx4_wpal_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_wpalx1/0_tpx_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_wpalx2_acsr_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx6_wpal6_wpal_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx4_wpal_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_wpal4_wpal_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_acsrxx4_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx1/0_tpx_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx1/0_tpx_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx4_tpx_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx1/0_3w_cs_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1p_1/0_axnj_db_A",
        "distance_AE": "-4.0026"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1p_1/0_axnj_db_B",
        "distance_BE": "-4.0026"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1p_1/0_axnj_db_C",
        "distance_CE": "-4.0026"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_acsrxx4_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr1/0_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_acsrxx2_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_wpal4_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3p_1/0_axnj_db_ABC",
        "distance_AB": "0.5000",
        "distance_AC": "1.0000",
        "distance_AE": "-4.0026",
        "distance_BC": "0.5000",
        "distance_BE": "-4.0026",
        "distance_CE": "-4.0026"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx4_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_acsrxx4/0_tpx_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx4_dpx_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr4_tpx_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx6_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx2_wpal_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_wpalx4_acsr_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr4_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_wpal1/0_tpx_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_2ph_h-2_acsrx2_acsr2_acsr_ACN",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_acsrxx1/0_tpx_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx1/0_3w_cs_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_wpalxx2_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx4_tpx_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph-69kv_397_treewire_ABCN",
        "distance_AB": "6.4185",
        "distance_AC": "10.0066",
        "distance_AN": "16.0806",
        "distance_AE": "39.9934",
        "distance_BC": "6.3929",
        "distance_BN": "11.2716",
        "distance_BE": "45.0131",
        "distance_CN": "6.1885",
        "distance_CE": "50.0000",
        "distance_NE": "56.0039"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx4_acsr_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_wpalxx4_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2_wpalxx2_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx2_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx4_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x4_acsrx4_acsr_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx2_acsr4_dpx_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx2_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx2_acsr_BN",
        "distance_BN": "7.5664",
        "distance_BE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-x2_acsrx2_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx4_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr2_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_wpalxx1/0_tpx_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx2_acsr1/0_tpx_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx4_acsr4_wpal_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-2/0_acsrxx2_acsr_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx2/0_acsr1/0_tpx_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-xx2_acsr2_acsr_CN",
        "distance_CN": "7.5664",
        "distance_CE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_wpalxx4_wpal_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_3ph_h-4_acsr4_acsr4_acsr4_tpx_ABCN",
        "distance_AB": "3.2016",
        "distance_AC": "4.0000",
        "distance_AN": "5.5902",
        "distance_AE": "32.0000",
        "distance_BC": "2.5000",
        "distance_BN": "7.0000",
        "distance_BE": "34.0000",
        "distance_CN": "5.2202",
        "distance_CE": "32.0000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_spacing",
      "attributes": {
        "name": "spc_1ph-4_acsrxx1/0_3w_cs_AN",
        "distance_AN": "7.5664",
        "distance_AE": "34.5000",
        "distance_NE": "27.0000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1",
        "spacing": "spc_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABCN",
        "conductor_A": "wire_397_acsr",
        "conductor_B": "wire_397_acsr",
        "conductor_C": "wire_397_acsr",
        "conductor_N": "wire_397_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx4_wpal_ln6108134-1",
        "spacing": "spc_1ph-4_acsrxx4_wpal_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_wpalxx1/0_tpx_ln5895784-1",
        "spacing": "spc_1ph-4_wpalxx1/0_tpx_AN",
        "conductor_A": "wire_4_wpal",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2",
        "spacing": "spc_1ph-x2_acsrx1/0_tpx_BN",
        "conductor_B": "wire_2_acsr",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx2_wpal_ln5496577-1",
        "spacing": "spc_1ph-x4_acsrx2_wpal_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_2_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3",
        "spacing": "spc_1ph-x2_acsrx1/0_3w_cs_BN",
        "conductor_B": "wire_2_acsr",
        "conductor_N": "wire_1/0_3w_cs"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx6_wpal_ln5895785-1",
        "spacing": "spc_1ph-4_acsrxx6_wpal_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_6_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ln6291244-1",
        "spacing": "spc_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABCN",
        "conductor_A": "wire_397_acsr",
        "conductor_B": "wire_397_acsr",
        "conductor_C": "wire_397_acsr",
        "conductor_N": "wire_2/0_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx2_acsr4_dpx_ln5744331-1",
        "spacing": "spc_1ph-xx2_acsr4_dpx_CN",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_4_dpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx1/0_3w_cs_ln5686244-1",
        "spacing": "spc_1ph-4_acsrxx1/0_3w_cs_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_1/0_3w_cs"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1p_1/0_axnj_db_ln8945010-1",
        "spacing": "spc_1p_1/0_axnj_db_C",
        "conductor_C": "cncab_1/0_al_15kv_1/3"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2",
        "spacing": "spc_1ph-2_acsrxx1/0_tpx_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1",
        "spacing": "spc_1ph-2_acsrxx2_acsr_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-4_acsr4_acsr4_acsr4_tpx_ln5742835-1",
        "spacing": "spc_3ph_h-4_acsr4_acsr4_acsr4_tpx_ABCN",
        "conductor_A": "wire_4_acsr",
        "conductor_B": "wire_4_acsr",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr1/0_acsr_ln5852082-1",
        "spacing": "spc_1ph-xx4_acsr1/0_acsr_CN",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_1/0_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx4_tpx_ln6169266-1",
        "spacing": "spc_1ph-x2_acsrx4_tpx_BN",
        "conductor_B": "wire_2_acsr",
        "conductor_N": "wire_4_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1",
        "spacing": "spc_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABCN",
        "conductor_A": "wire_4_acsr",
        "conductor_B": "wire_2_acsr",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_wpal1/0_tpx_ln5956462-1",
        "spacing": "spc_1ph-xx4_wpal1/0_tpx_CN",
        "conductor_C": "wire_4_wpal",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ln5898194-1",
        "spacing": "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABCN",
        "conductor_A": "wire_2/0_acsr",
        "conductor_B": "wire_2/0_acsr",
        "conductor_C": "wire_2/0_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1",
        "spacing": "spc_1ph-x4_acsrx1/0_tpx_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_acsrxx4/0_tpx_ln6103927-1",
        "spacing": "spc_1ph-2_acsrxx4/0_tpx_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_4/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_wpalxx2_wpal_ln5561444-1",
        "spacing": "spc_1ph-4_wpalxx2_wpal_AN",
        "conductor_A": "wire_4_wpal",
        "conductor_N": "wire_2_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2",
        "spacing": "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABCN",
        "conductor_A": "wire_2/0_acsr",
        "conductor_B": "wire_2/0_acsr",
        "conductor_C": "wire_2/0_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_wpalx2_acsr_ln5472350-1",
        "spacing": "spc_1ph-x4_wpalx2_acsr_BN",
        "conductor_B": "wire_4_wpal",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_wpalxx2_wpal_ln6409800-1",
        "spacing": "spc_1ph-2_wpalxx2_wpal_AN",
        "conductor_A": "wire_2_wpal",
        "conductor_N": "wire_2_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-2_acsr2_acsr4_acsr4_acsr_ln5655838-1",
        "spacing": "spc_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABCN",
        "conductor_A": "wire_2_acsr",
        "conductor_B": "wire_2_acsr",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1",
        "spacing": "spc_1ph-xx4_acsr4_wpal_CN",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3p_1/0_axnj_db_ln8979254-2",
        "spacing": "spc_3p_1/0_axnj_db_ABC",
        "conductor_A": "cncab_1/0_al_15kv_1/3",
        "conductor_B": "cncab_1/0_al_15kv_1/3",
        "conductor_C": "cncab_1/0_al_15kv_1/3"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_acsrxx4_acsr_ln5589097-1",
        "spacing": "spc_1ph-2_acsrxx4_acsr_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1",
        "spacing": "spc_1ph-xx2_acsr2_acsr_CN",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1",
        "spacing": "spc_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABCN",
        "conductor_A": "wire_2_acsr",
        "conductor_B": "wire_2_acsr",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx6_wpal6_wpal_ln6108128-2",
        "spacing": "spc_1ph-xx6_wpal6_wpal_CN",
        "conductor_C": "wire_6_wpal",
        "conductor_N": "wire_6_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr4_tpx_ln5531226-1",
        "spacing": "spc_1ph-xx4_acsr4_tpx_CN",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_wpal4_acsr_ln6108135-1",
        "spacing": "spc_1ph-xx4_wpal4_acsr_CN",
        "conductor_C": "wire_4_wpal",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1",
        "spacing": "spc_1ph-x4_acsrx4_acsr_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_wpalxx4_acsr_ln5835146-1",
        "spacing": "spc_1ph-4_wpalxx4_acsr_AN",
        "conductor_A": "wire_4_wpal",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2_acsrxx4_wpal_ln5686245-2",
        "spacing": "spc_1ph-2_acsrxx4_wpal_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_wpalx1/0_tpx_ln6077771-1",
        "spacing": "spc_1ph-x4_wpalx1/0_tpx_BN",
        "conductor_B": "wire_4_wpal",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2",
        "spacing": "spc_1ph-4_acsrxx4_acsr_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3",
        "spacing": "spc_3ph-69kv_397_treewire_ABCN",
        "conductor_A": "wire_397_aac_treewire",
        "conductor_B": "wire_397_aac_treewire",
        "conductor_C": "wire_397_aac_treewire",
        "conductor_N": "wire_2/0_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ln6411371-1",
        "spacing": "spc_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABCN",
        "conductor_A": "wire_4_wpal",
        "conductor_B": "wire_4_wpal",
        "conductor_C": "wire_4_wpal",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx1/0_3w_cs_ln5775368-1",
        "spacing": "spc_1ph-x4_acsrx1/0_3w_cs_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_1/0_3w_cs"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1",
        "spacing": "spc_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABCN",
        "conductor_A": "wire_4_acsr",
        "conductor_B": "wire_4_acsr",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1",
        "spacing": "spc_1ph-xx2_acsr1/0_tpx_CN",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1p_1/0_axnj_db_ln81048087-1",
        "spacing": "spc_1p_1/0_axnj_db_B",
        "conductor_B": "cncab_1/0_al_15kv_1/3"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx4_acsr_ln5683000-1",
        "spacing": "spc_1ph-x4_acsrx4_acsr_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1",
        "spacing": "spc_1ph-4_wpalxx4_wpal_AN",
        "conductor_A": "wire_4_wpal",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx4_dpx_ln6506308-1",
        "spacing": "spc_1ph-x4_acsrx4_dpx_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_4_dpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1",
        "spacing": "spc_1ph-x4_wpalx4_wpal_BN",
        "conductor_B": "wire_4_wpal",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx4_acsr_ln6201698-2",
        "spacing": "spc_1ph-x2_acsrx4_acsr_BN",
        "conductor_B": "wire_2_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx2_acsr_ln5775367-1",
        "spacing": "spc_1ph-4_acsrxx2_acsr_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1",
        "spacing": "spc_1ph-x2_acsrx2_acsr_CN",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ln6259996-1",
        "spacing": "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABCN",
        "conductor_A": "wire_2/0_acsr",
        "conductor_B": "wire_2/0_acsr",
        "conductor_C": "wire_2/0_acsr",
        "conductor_N": "wire_2_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-2/0_acsrxx2_acsr_ln6129680-2",
        "spacing": "spc_1ph-2/0_acsrxx2_acsr_AN",
        "conductor_A": "wire_2/0_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1",
        "spacing": "spc_1ph-xx4_wpal4_wpal_CN",
        "conductor_C": "wire_4_wpal",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1",
        "spacing": "spc_1ph-4_acsrxx1/0_tpx_AN",
        "conductor_A": "wire_4_acsr",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1p_1/0_axnj_db_ln8979370-1",
        "spacing": "spc_1p_1/0_axnj_db_A",
        "conductor_A": "cncab_1/0_al_15kv_1/3"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1",
        "spacing": "spc_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABCN",
        "conductor_A": "wire_4_acsr",
        "conductor_B": "wire_4_acsr",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx2/0_acsr1/0_tpx_ln5866260-1",
        "spacing": "spc_1ph-xx2/0_acsr1/0_tpx_CN",
        "conductor_C": "wire_2/0_acsr",
        "conductor_N": "wire_1/0_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx4_tpx_ln5804795-1",
        "spacing": "spc_1ph-x4_acsrx4_tpx_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_4_tpx"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1",
        "spacing": "spc_1ph-x2_acsrx2_acsr_AN",
        "conductor_A": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_acsrx4_wpal_ln6137086-2",
        "spacing": "spc_1ph-x4_acsrx4_wpal_BN",
        "conductor_B": "wire_4_acsr",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1",
        "spacing": "spc_1ph-x2_acsrx2_acsr_BN",
        "conductor_B": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1",
        "spacing": "spc_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABCN",
        "conductor_A": "wire_4_wpal",
        "conductor_B": "wire_4_wpal",
        "conductor_C": "wire_4_wpal",
        "conductor_N": "wire_4_wpal"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1",
        "spacing": "spc_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABCN",
        "conductor_A": "wire_397_acsr",
        "conductor_B": "wire_397_acsr",
        "conductor_C": "wire_397_acsr",
        "conductor_N": "wire_2/0_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr2_acsr_ln5741170-3",
        "spacing": "spc_1ph-xx4_acsr2_acsr_CN",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-x4_wpalx4_acsr_ln6047568-1",
        "spacing": "spc_1ph-x4_wpalx4_acsr_BN",
        "conductor_B": "wire_4_wpal",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1",
        "spacing": "spc_1ph-xx4_acsr4_acsr_CN",
        "conductor_C": "wire_4_acsr",
        "conductor_N": "wire_4_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_2ph_h-2_acsrx2_acsr2_acsr_ln5637597-1",
        "spacing": "spc_2ph_h-2_acsrx2_acsr2_acsr_ACN",
        "conductor_A": "wire_2_acsr",
        "conductor_C": "wire_2_acsr",
        "conductor_N": "wire_2_acsr"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_1c_PUZ_C",
        "z33": "0.999975+0.999975j",
        "c33": "0.0000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_3b_PUZ_B",
        "z22": "0.999975+0.999975j",
        "c22": "0.0000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_1b_PUZ_B",
        "z22": "0.999975+0.999975j",
        "c22": "0.0000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_3a_PUZ_A",
        "z11": "0.999975+0.999975j",
        "c11": "0.0000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_1a_PUZ_A",
        "z11": "0.999975+0.999975j",
        "c11": "0.0000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_2a_PUZ_A",
        "z11": "0.999975+0.999975j",
        "c11": "0.0000"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_3c_PUZ_C",
        "z33": "0.999975+0.999975j",
        "c33": "0.0000"
      },
      "children": []
    },
    {
      "name": "triplex_line_configuration",
      "attributes": {
        "name": "tcon_4/0triplex_12",
        "z11": "2.16448+0.880776j",
        "z12": "0.623525+0.673670j",
        "z21": "0.623525+0.673670j",
        "z22": "2.16448+0.880776j"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_2c_PUZ_C",
        "z33": "0.999975+0.999975j",
        "c33": "0.0000"
      },
      "children": []
    },
    {
      "name": "triplex_line_configuration",
      "attributes": {
        "name": "tcon_750_triplex_12",
        "z11": "0.262659+0.146909j",
        "z12": "0.123663+0.0353472j",
        "z21": "0.123663+0.0353472j",
        "z22": "0.262659+0.146909j"
      },
      "children": []
    },
    {
      "name": "line_configuration",
      "attributes": {
        "name": "lcon_cap_2b_PUZ_B",
        "z22": "0.999975+0.999975j",
        "c22": "0.0000"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct100",
        "power_rating": "100.000",
        "primary_voltage": "7200.000",
        "secondary_voltage": "120.000",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0163200j",
        "impedance1": "0.0120000+0.00816000j",
        "impedance2": "0.0120000+0.00816000j",
        "shunt_reactance": "200.000000",
        "shunt_resistance": "500.000000"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct250",
        "power_rating": "250.000",
        "primary_voltage": "7200.000",
        "secondary_voltage": "120.000",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0163200j",
        "impedance1": "0.0120000+0.00816000j",
        "impedance2": "0.0120000+0.00816000j",
        "shunt_reactance": "200.000000",
        "shunt_resistance": "500.000000"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct25",
        "power_rating": "25.000",
        "primary_voltage": "7200.000",
        "secondary_voltage": "120.000",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0163200j",
        "impedance1": "0.0120000+0.00816000j",
        "impedance2": "0.0120000+0.00816000j",
        "shunt_reactance": "200.000000",
        "shunt_resistance": "500.000000"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct75",
        "power_rating": "75.000",
        "primary_voltage": "7200.000",
        "secondary_voltage": "120.000",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0163200j",
        "impedance1": "0.0120000+0.00816000j",
        "impedance2": "0.0120000+0.00816000j",
        "shunt_reactance": "200.000000",
        "shunt_resistance": "500.000000"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct50",
        "power_rating": "50.000",
        "primary_voltage": "7200.000",
        "secondary_voltage": "120.000",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0163200j",
        "impedance1": "0.0120000+0.00816000j",
        "impedance2": "0.0120000+0.00816000j",
        "shunt_reactance": "200.000000",
        "shunt_resistance": "500.000000"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct5",
        "power_rating": "5.000",
        "primary_voltage": "7200.000",
        "secondary_voltage": "120.000",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0163200j",
        "impedance1": "0.0120000+0.00816000j",
        "impedance2": "0.0120000+0.00816000j",
        "shunt_reactance": "200.000000",
        "shunt_resistance": "500.000000"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct15",
        "power_rating": "15.000",
        "primary_voltage": "7200.000",
        "secondary_voltage": "120.000",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0163200j",
        "impedance1": "0.0120000+0.00816000j",
        "impedance2": "0.0120000+0.00816000j",
        "shunt_reactance": "200.000000",
        "shunt_resistance": "500.000000"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct37",
        "power_rating": "37.500",
        "primary_voltage": "7200.000",
        "secondary_voltage": "120.000",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0163200j",
        "impedance1": "0.0120000+0.00816000j",
        "impedance2": "0.0120000+0.00816000j",
        "shunt_reactance": "200.000000",
        "shunt_resistance": "500.000000"
      },
      "children": []
    },
    {
      "name": "transformer_configuration",
      "attributes": {
        "name": "xcon_ct10",
        "power_rating": "10.000",
        "primary_voltage": "7200.000",
        "secondary_voltage": "120.000",
        "connect_type": "SINGLE_PHASE_CENTER_TAPPED",
        "impedance": "0.00600000+0.0163200j",
        "impedance1": "0.0120000+0.00816000j",
        "impedance2": "0.0120000+0.00816000j",
        "shunt_reactance": "200.000000",
        "shunt_resistance": "500.000000"
      },
      "children": []
    },
    {
      "name": "capacitor",
      "attributes": {
        "name": "cap_capbank3a",
        "parent": "r42246",
        "phases": "AN",
        "phases_connected": "AN",
        "cap_nominal_voltage": "7200.00",
        "nominal_voltage": "7200.00",
        "capacitor_A": "400000.00",
        "switchA": "CLOSED",
        "control": "MANUAL",
        "VAr_set_low": "-300000.00",
        "VAr_set_high": "200000.00",
        "remote_sense": "line_cap_3a",
        "pt_phase": "A",
        "control_level": "BANK",
        "dwell_time": "100.00"
      },
      "children": []
    },
    {
      "name": "capacitor",
      "attributes": {
        "name": "cap_capbank4",
        "parent": "r18242",
        "phases": "ABCN",
        "phases_connected": "ABCN",
        "cap_nominal_voltage": "7199.56",
        "nominal_voltage": "7199.56",
        "capacitor_A": "300000.00",
        "switchA": "CLOSED",
        "capacitor_B": "300000.00",
        "switchB": "CLOSED",
        "capacitor_C": "300000.00",
        "switchC": "CLOSED"
      },
      "children": []
    },
    {
      "name": "capacitor",
      "attributes": {
        "name": "cap_capbank3b",
        "parent": "r42246",
        "phases": "BN",
        "phases_connected": "BN",
        "cap_nominal_voltage": "7200.00",
        "nominal_voltage": "7200.00",
        "capacitor_B": "400000.00",
        "switchB": "CLOSED",
        "control": "MANUAL",
        "VAr_set_low": "-300000.00",
        "VAr_set_high": "200000.00",
        "remote_sense": "line_cap_3b",
        "pt_phase": "B",
        "control_level": "BANK",
        "dwell_time": "101.00"
      },
      "children": []
    },
    {
      "name": "capacitor",
      "attributes": {
        "name": "cap_capbank2a",
        "parent": "r42247",
        "phases": "AN",
        "phases_connected": "AN",
        "cap_nominal_voltage": "7200.00",
        "nominal_voltage": "7200.00",
        "capacitor_A": "300000.00",
        "switchA": "CLOSED",
        "control": "MANUAL",
        "VAr_set_low": "-225000.00",
        "VAr_set_high": "150000.00",
        "remote_sense": "line_cap_2a",
        "pt_phase": "A",
        "control_level": "BANK",
        "dwell_time": "100.00"
      },
      "children": []
    },
    {
      "name": "capacitor",
      "attributes": {
        "name": "cap_capbank2b",
        "parent": "r42247",
        "phases": "BN",
        "phases_connected": "BN",
        "cap_nominal_voltage": "7200.00",
        "nominal_voltage": "7200.00",
        "capacitor_B": "300000.00",
        "switchB": "CLOSED",
        "control": "MANUAL",
        "VAr_set_low": "-225000.00",
        "VAr_set_high": "150000.00",
        "remote_sense": "line_cap_2b",
        "pt_phase": "B",
        "control_level": "BANK",
        "dwell_time": "101.00"
      },
      "children": []
    },
    {
      "name": "capacitor",
      "attributes": {
        "name": "cap_capbank3c",
        "parent": "r42246",
        "phases": "CN",
        "phases_connected": "CN",
        "cap_nominal_voltage": "7200.00",
        "nominal_voltage": "7200.00",
        "capacitor_C": "400000.00",
        "switchC": "CLOSED",
        "control": "MANUAL",
        "VAr_set_low": "-300000.00",
        "VAr_set_high": "200000.00",
        "remote_sense": "line_cap_3c",
        "pt_phase": "C",
        "control_level": "BANK",
        "dwell_time": "102.00"
      },
      "children": []
    },
    {
      "name": "capacitor",
      "attributes": {
        "name": "cap_capbank1a",
        "parent": "r20185",
        "phases": "AN",
        "phases_connected": "AN",
        "cap_nominal_voltage": "7200.00",
        "nominal_voltage": "7200.00",
        "capacitor_A": "300000.00",
        "switchA": "CLOSED",
        "control": "MANUAL",
        "VAr_set_low": "-225000.00",
        "VAr_set_high": "150000.00",
        "remote_sense": "line_cap_1a",
        "pt_phase": "A",
        "control_level": "BANK",
        "dwell_time": "100.00"
      },
      "children": []
    },
    {
      "name": "capacitor",
      "attributes": {
        "name": "cap_capbank1b",
        "parent": "r20185",
        "phases": "BN",
        "phases_connected": "BN",
        "cap_nominal_voltage": "7200.00",
        "nominal_voltage": "7200.00",
        "capacitor_B": "300000.00",
        "switchB": "CLOSED",
        "control": "MANUAL",
        "VAr_set_low": "-225000.00",
        "VAr_set_high": "150000.00",
        "remote_sense": "line_cap_1b",
        "pt_phase": "B",
        "control_level": "BANK",
        "dwell_time": "101.00"
      },
      "children": []
    },
    {
      "name": "capacitor",
      "attributes": {
        "name": "cap_capbank2c",
        "parent": "r42247",
        "phases": "CN",
        "phases_connected": "CN",
        "cap_nominal_voltage": "7200.00",
        "nominal_voltage": "7200.00",
        "capacitor_C": "300000.00",
        "switchC": "CLOSED",
        "control": "MANUAL",
        "VAr_set_low": "-225000.00",
        "VAr_set_high": "150000.00",
        "remote_sense": "line_cap_2c",
        "pt_phase": "C",
        "control_level": "BANK",
        "dwell_time": "102.00"
      },
      "children": []
    },
    {
      "name": "capacitor",
      "attributes": {
        "name": "cap_capbank1c",
        "parent": "r20185",
        "phases": "CN",
        "phases_connected": "CN",
        "cap_nominal_voltage": "7200.00",
        "nominal_voltage": "7200.00",
        "capacitor_C": "300000.00",
        "switchC": "CLOSED",
        "control": "MANUAL",
        "VAr_set_low": "-225000.00",
        "VAr_set_high": "150000.00",
        "remote_sense": "line_cap_1c",
        "pt_phase": "C",
        "control_level": "BANK",
        "dwell_time": "102.00"
      },
      "children": []
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_6",
        "parent": "sx2000404a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12140.000",
        "P_Out": "9710.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_6",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12140.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_8",
        "parent": "sx2000405a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "18660.000",
        "P_Out": "14930.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_8",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "18660.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_2",
        "parent": "sx2000402a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_2",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_4",
        "parent": "sx2000403a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "15700.000",
        "P_Out": "12560.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_4",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "15700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1043",
        "parent": "sx2804272b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7300.000",
        "P_Out": "5840.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1043",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_156",
        "parent": "sx2001309a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "10310.000",
        "P_Out": "8250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_156",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "10310.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1163",
        "parent": "sx2879078a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6700.000",
        "P_Out": "5320.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1163",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1041",
        "parent": "sx2803199b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "24300.000",
        "P_Out": "19450.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1041",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "24300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_158",
        "parent": "sx2001310a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "22680.000",
        "P_Out": "18150.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_158",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "22680.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1161",
        "parent": "sx2730149c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7700.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1161",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_50",
        "parent": "sx2000712b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14000.000",
        "P_Out": "11200.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_50",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14000.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_52",
        "parent": "sx2000713b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "15970.000",
        "P_Out": "12780.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_52",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "15970.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_54",
        "parent": "sx2000714b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11320.000",
        "P_Out": "9050.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_54",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11320.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1049",
        "parent": "sx2814529c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "25400.000",
        "P_Out": "20340.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1049",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "25400.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_150",
        "parent": "sx2001306a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11840.000",
        "P_Out": "9470.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_150",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11840.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1169",
        "parent": "sx2673317a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6700.000",
        "P_Out": "5320.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1169",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_56",
        "parent": "sx2000715b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_56",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1047",
        "parent": "sx3104155c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12700.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1047",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_152",
        "parent": "sx2001307a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "17480.000",
        "P_Out": "13990.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_152",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "17480.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1167",
        "parent": "sx2897792a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6700.000",
        "P_Out": "5320.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1167",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_58",
        "parent": "sx2000902c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_58",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1045",
        "parent": "sx3216347c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7600.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1045",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_154",
        "parent": "sx2001308a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "18300.000",
        "P_Out": "14650.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_154",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "18300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1165",
        "parent": "sx3197637c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "5100.000",
        "P_Out": "4070.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1165",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "5100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1153",
        "parent": "sx2748143a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11100.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1153",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1031",
        "parent": "sx3178981b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12100.000",
        "P_Out": "9730.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1031",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_166",
        "parent": "sx2001314a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "26810.000",
        "P_Out": "21450.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_166",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "26810.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1151",
        "parent": "sx3101194c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "38100.000",
        "P_Out": "30520.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1151",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "38100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_168",
        "parent": "sx2001315a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "24910.000",
        "P_Out": "19930.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_168",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "24910.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_40",
        "parent": "sx2000707b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12370.000",
        "P_Out": "9900.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_40",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12370.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_42",
        "parent": "sx2000708b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "15270.000",
        "P_Out": "12220.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_42",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "15270.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_44",
        "parent": "sx2000709b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "10900.000",
        "P_Out": "8710.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_44",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "10900.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1039",
        "parent": "sx2766721a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11100.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1039",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1159",
        "parent": "sx3104144a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "4400.000",
        "P_Out": "3550.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1159",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "4400.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_46",
        "parent": "sx2000710b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "13070.000",
        "P_Out": "10450.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_46",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "13070.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1037",
        "parent": "sx2729428a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6700.000",
        "P_Out": "5320.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1037",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_160",
        "parent": "sx2001311a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "20060.000",
        "P_Out": "16040.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_160",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "20060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1157",
        "parent": "sx2710521a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11100.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1157",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_48",
        "parent": "sx2000711b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "8800.000",
        "P_Out": "7040.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_48",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "8800.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1035",
        "parent": "sx2935551c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7600.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1035",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_162",
        "parent": "sx2001312a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "18170.000",
        "P_Out": "14540.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_162",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "18170.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1155",
        "parent": "sx3252336b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "18300.000",
        "P_Out": "14590.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1155",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "18300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1033",
        "parent": "sx2710510c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "5100.000",
        "P_Out": "4070.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1033",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "5100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_164",
        "parent": "sx2001313a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "27960.000",
        "P_Out": "22370.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_164",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "27960.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1019",
        "parent": "sx2841636b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7300.000",
        "P_Out": "5840.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1019",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1021",
        "parent": "sx2955005b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7300.000",
        "P_Out": "5840.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1021",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_134",
        "parent": "sx2001212c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "22350.000",
        "P_Out": "17880.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_134",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "22350.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1141",
        "parent": "sx2766750c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "19100.000",
        "P_Out": "15260.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1141",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "19100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_136",
        "parent": "sx2001213c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "22600.000",
        "P_Out": "18080.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_136",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "22600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_138",
        "parent": "sx2001214c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "21100.000",
        "P_Out": "16870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_138",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "21100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_30",
        "parent": "sx2000702b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "13160.000",
        "P_Out": "10520.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_30",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "13160.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1029",
        "parent": "sx2804252a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11100.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1029",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1149",
        "parent": "sx2992657a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11100.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1149",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_32",
        "parent": "sx2000703b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11920.000",
        "P_Out": "9540.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_32",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11920.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1027",
        "parent": "sx2674051a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6600.000",
        "P_Out": "5320.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1027",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1147",
        "parent": "sx2822867b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7300.000",
        "P_Out": "5840.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1147",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_34",
        "parent": "sx2000704b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12780.000",
        "P_Out": "10220.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_34",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12780.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1025",
        "parent": "sx3048965b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "18200.000",
        "P_Out": "14590.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1025",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "18200.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_130",
        "parent": "sx2001210c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "16800.000",
        "P_Out": "13440.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_130",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "16800.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1145",
        "parent": "sx3235243c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12700.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1145",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_36",
        "parent": "sx2000705b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12090.000",
        "P_Out": "9670.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_36",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12090.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1023",
        "parent": "sx3254214b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12200.000",
        "P_Out": "9730.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1023",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12200.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_132",
        "parent": "sx2001211c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "29270.000",
        "P_Out": "23420.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_132",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "29270.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1143",
        "parent": "sx2973148a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11100.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1143",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_38",
        "parent": "sx2000706b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14730.000",
        "P_Out": "11790.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_38",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14730.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_18",
        "parent": "sx2000410a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "18120.000",
        "P_Out": "14490.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_18",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "18120.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1009",
        "parent": "sx2691946b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7300.000",
        "P_Out": "5850.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1009",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1129",
        "parent": "sx3104134c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12700.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1129",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1131",
        "parent": "sx2955077c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12700.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1131",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1097",
        "parent": "sx3067478a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "16700.000",
        "P_Out": "13300.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1097",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "16700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_144",
        "parent": "sx2001303a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "16150.000",
        "P_Out": "12910.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_144",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "16150.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1095",
        "parent": "sx2767409b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12100.000",
        "P_Out": "9730.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1095",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_146",
        "parent": "sx2001304a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12030.000",
        "P_Out": "9620.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_146",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12030.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1093",
        "parent": "sx2936279c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12700.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1093",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_148",
        "parent": "sx2001305a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "13570.000",
        "P_Out": "10860.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_148",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "13570.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_20",
        "parent": "sx2000411a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12480.000",
        "P_Out": "9980.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_20",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12480.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1091",
        "parent": "sx3254231a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "4500.000",
        "P_Out": "3550.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1091",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "4500.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1139",
        "parent": "sx3011293c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "25400.000",
        "P_Out": "20340.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1139",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "25400.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_22",
        "parent": "sx2000412a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "24520.000",
        "P_Out": "19620.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_22",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "24520.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1017",
        "parent": "sx2861197c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7600.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1017",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1137",
        "parent": "sx2841616a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11100.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1137",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_24",
        "parent": "sx2000413a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "13290.000",
        "P_Out": "10630.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_24",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "13290.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1015",
        "parent": "sx3085410b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7300.000",
        "P_Out": "5840.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1015",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1135",
        "parent": "sx2804283a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11100.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1135",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_26",
        "parent": "sx2000414a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "13240.000",
        "P_Out": "10590.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_26",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "13240.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1013",
        "parent": "sx2710543c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12700.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1013",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_140",
        "parent": "sx2001215c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "26730.000",
        "P_Out": "21390.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_140",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "26730.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1133",
        "parent": "sx2954350c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7600.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1133",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_28",
        "parent": "sx2000415a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "13460.000",
        "P_Out": "10770.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_28",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "13460.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1011",
        "parent": "sx3010565c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "5100.000",
        "P_Out": "4070.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1011",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "5100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1099",
        "parent": "sx2691945c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12700.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1099",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_142",
        "parent": "sx2001302a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11020.000",
        "P_Out": "8820.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_142",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11020.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1119",
        "parent": "sx2786274c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12700.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1119",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_108",
        "parent": "sx2001013b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "21960.000",
        "P_Out": "17570.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_108",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "21960.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1087",
        "parent": "sx3160106a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11100.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1087",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_112",
        "parent": "sx2001015b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "30260.000",
        "P_Out": "24220.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_112",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "30260.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_90",
        "parent": "sx2001004b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12140.000",
        "P_Out": "9710.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_90",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12140.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1085",
        "parent": "sx2897772a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6600.000",
        "P_Out": "5320.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1085",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_114",
        "parent": "sx2001202c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "15530.000",
        "P_Out": "12430.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_114",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "15530.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_92",
        "parent": "sx2001005b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "13850.000",
        "P_Out": "11080.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_92",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "13850.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1083",
        "parent": "sx3179650b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7300.000",
        "P_Out": "5840.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1083",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_116",
        "parent": "sx2001203c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "20030.000",
        "P_Out": "16020.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_116",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "20030.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_94",
        "parent": "sx2001006b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12190.000",
        "P_Out": "9760.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_94",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12190.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pvfarm1",
        "parent": "m1047pv-3_pvmtr",
        "phases": "ABCN",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "12470.000",
        "rated_power": "750000.000",
        "P_Out": "500000.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pvfarm1",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "750000.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1081",
        "parent": "sx2897767c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12700.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1081",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_118",
        "parent": "sx2001204c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "16180.000",
        "P_Out": "12950.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_118",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "16180.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_96",
        "parent": "sx2001007b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11710.000",
        "P_Out": "9360.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_96",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11710.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1007",
        "parent": "sx3104126c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "5100.000",
        "P_Out": "4070.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1007",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "5100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_10",
        "parent": "sx2000406a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "15740.000",
        "P_Out": "12600.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_10",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "15740.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1127",
        "parent": "sx2936214a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11100.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1127",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_98",
        "parent": "sx2001008b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "15900.000",
        "P_Out": "12720.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_98",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "15900.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1005",
        "parent": "sx3045895c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12700.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1005",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1125",
        "parent": "sx3160862c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7600.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1125",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_12",
        "parent": "sx2000407a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14900.000",
        "P_Out": "11920.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_12",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14900.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1003",
        "parent": "sx2673331b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "24300.000",
        "P_Out": "19450.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1003",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "24300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1123",
        "parent": "sx2805036b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "4800.000",
        "P_Out": "3890.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1123",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "4800.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_14",
        "parent": "sx2000408a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "15550.000",
        "P_Out": "12440.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_14",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "15550.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1001",
        "parent": "sx3216348a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6600.000",
        "P_Out": "5320.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1001",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1089",
        "parent": "sx3143999a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11100.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1089",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_110",
        "parent": "sx2001014b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "35410.000",
        "P_Out": "28330.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_110",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "35410.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1121",
        "parent": "sx3217064b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12200.000",
        "P_Out": "9730.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1121",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12200.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_16",
        "parent": "sx2000409a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "16230.000",
        "P_Out": "12980.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_16",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "16230.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1109",
        "parent": "sx3178997c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7700.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1109",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1107",
        "parent": "sx3082992a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6700.000",
        "P_Out": "5320.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1107",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_80",
        "parent": "sx2000913c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_80",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1075",
        "parent": "sx2673319c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7600.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1075",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_122",
        "parent": "sx2001206c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "13170.000",
        "P_Out": "10530.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_122",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "13170.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_82",
        "parent": "sx2000914c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_82",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1073",
        "parent": "sx3197641a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6700.000",
        "P_Out": "5320.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1073",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_124",
        "parent": "sx2001207c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11060.000",
        "P_Out": "8850.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_124",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_84",
        "parent": "sx2000915c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_84",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1071",
        "parent": "sx2841627a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6700.000",
        "P_Out": "5320.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1071",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_126",
        "parent": "sx2001208c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14850.000",
        "P_Out": "11890.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_126",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14850.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_86",
        "parent": "sx2001002b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_86",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_128",
        "parent": "sx2001209c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "17410.000",
        "P_Out": "13930.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_128",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "17410.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1117",
        "parent": "sx2897768c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12800.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1117",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12800.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_88",
        "parent": "sx2001003b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "15700.000",
        "P_Out": "12560.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_88",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "15700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1115",
        "parent": "sx3728043a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "16700.000",
        "P_Out": "13300.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1115",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "16700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1113",
        "parent": "sx3215203a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "22100.000",
        "P_Out": "17740.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1113",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "22100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1079",
        "parent": "sx2891575c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7600.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1079",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1111",
        "parent": "sx3233412a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "22200.000",
        "P_Out": "17740.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1111",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "22200.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1077",
        "parent": "sx2991943c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12800.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1077",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12800.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_120",
        "parent": "sx2001205c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "10700.000",
        "P_Out": "8560.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_120",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "10700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1065",
        "parent": "sx2785523c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7700.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1065",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1063",
        "parent": "sx2814529a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "22100.000",
        "P_Out": "17740.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1063",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "22100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1183",
        "parent": "sx2990098a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "22170.000",
        "P_Out": "17740.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1183",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "22170.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_70",
        "parent": "sx2000908c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_70",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1061",
        "parent": "sx2992556c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7600.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1061",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1181",
        "parent": "sx2879076c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "5100.000",
        "P_Out": "4070.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1181",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "5100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_72",
        "parent": "sx2000909c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_72",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_74",
        "parent": "sx2000910c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_74",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_170",
        "parent": "sx2001400c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "50650.000",
        "P_Out": "40520.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_170",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "50650.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1105",
        "parent": "sx2785513a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11000.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1105",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11000.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_76",
        "parent": "sx2000911c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_76",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1103",
        "parent": "sx2785538a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "11100.000",
        "P_Out": "8870.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1103",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "11100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_78",
        "parent": "sx2000912c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_78",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1069",
        "parent": "sx3216368c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7700.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1069",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1101",
        "parent": "sx3104132a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6600.000",
        "P_Out": "5320.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1101",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1067",
        "parent": "sx2841638c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7600.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1067",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1175",
        "parent": "sx2691951c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12700.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1175",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_100",
        "parent": "sx2001009b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "17460.000",
        "P_Out": "13970.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_100",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "17460.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1053",
        "parent": "sx2710544a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6700.000",
        "P_Out": "5320.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1053",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1173",
        "parent": "sx2897789b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7300.000",
        "P_Out": "5840.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1173",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_60",
        "parent": "sx2000903c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "15700.000",
        "P_Out": "12560.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_60",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "15700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_102",
        "parent": "sx2001010b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "21120.000",
        "P_Out": "16900.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_102",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "21120.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1051",
        "parent": "sx3048937c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7600.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1051",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1171",
        "parent": "sx3198347c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "7600.000",
        "P_Out": "6100.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1171",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "7600.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_62",
        "parent": "sx2000904c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12140.000",
        "P_Out": "9710.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_62",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12140.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_104",
        "parent": "sx2001011b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "9350.000",
        "P_Out": "7480.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_104",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "9350.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_64",
        "parent": "sx2000905c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_64",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_106",
        "parent": "sx2001012b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "17200.000",
        "P_Out": "13750.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_106",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "17200.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_66",
        "parent": "sx2000906c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_66",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_68",
        "parent": "sx2000907c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "14060.000",
        "P_Out": "11250.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_68",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "14060.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1059",
        "parent": "sx2673318c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12700.000",
        "P_Out": "10170.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1059",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1179",
        "parent": "sx3215203c_pvmtr",
        "phases": "CS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "25500.000",
        "P_Out": "20340.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1179",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "25500.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1057",
        "parent": "sx3160113b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "12100.000",
        "P_Out": "9730.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1057",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "12100.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1177",
        "parent": "sx2673308b_pvmtr",
        "phases": "BS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "18300.000",
        "P_Out": "14590.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1177",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "18300.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_pv_pv_1055",
        "parent": "sx2839305a_pvmtr",
        "phases": "AS",
        "generator_status": "ONLINE",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "inverter_efficiency": "1.0",
        "power_factor": "1.0",
        "V_base": "208.000",
        "rated_power": "6700.000",
        "P_Out": "5330.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "solar",
          "attributes": {
            "name": "pv_pv_1055",
            "generator_mode": "SUPPLY_DRIVEN",
            "generator_status": "ONLINE",
            "panel_type": "SINGLE_CRYSTAL_SILICON",
            "efficiency": "0.2",
            "rated_power": "6700.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_bat_battery1",
        "parent": "m2001-ess1_stmtr",
        "phases": "ABCN",
        "generator_status": "ONLINE",
        "generator_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "charge_lockout_time": "1",
        "discharge_lockout_time": "1",
        "sense_object": "m2001-ess1_stmtr",
        "charge_on_threshold": "-5000.000",
        "charge_off_threshold": "0.000",
        "discharge_off_threshold": "100000.000",
        "discharge_on_threshold": "150000.000",
        "inverter_efficiency": "0.975",
        "V_base": "12470.000",
        "rated_power": "250000.000",
        "max_charge_rate": "250000.000",
        "max_discharge_rate": "250000.000",
        "P_Out": "150000.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "battery",
          "attributes": {
            "name": "bat_battery1",
            "nominal_voltage": "48",
            "battery_capacity": "500000.0",
            "state_of_charge": "1.0000",
            "use_internal_battery_model": "true",
            "generator_mode": "CONSTANT_PQ",
            "generator_status": "ONLINE",
            "battery_type": "LI_ION",
            "round_trip_efficiency": "0.86",
            "rated_power": "250000.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "inverter",
      "attributes": {
        "name": "inv_bat_battery2",
        "parent": "m2001-ess2_stmtr",
        "phases": "ABCN",
        "generator_status": "ONLINE",
        "generator_mode": "CONSTANT_PQ",
        "inverter_type": "FOUR_QUADRANT",
        "four_quadrant_control_mode": "CONSTANT_PQ",
        "charge_lockout_time": "1",
        "discharge_lockout_time": "1",
        "sense_object": "m2001-ess2_stmtr",
        "charge_on_threshold": "-5000.000",
        "charge_off_threshold": "0.000",
        "discharge_off_threshold": "100000.000",
        "discharge_on_threshold": "150000.000",
        "inverter_efficiency": "0.975",
        "V_base": "12470.000",
        "rated_power": "250000.000",
        "max_charge_rate": "250000.000",
        "max_discharge_rate": "250000.000",
        "P_Out": "150000.000",
        "Q_Out": "0.000"
      },
      "children": [
        {
          "name": "battery",
          "attributes": {
            "name": "bat_battery2",
            "nominal_voltage": "48",
            "battery_capacity": "500000.0",
            "state_of_charge": "1.0000",
            "use_internal_battery_model": "true",
            "generator_mode": "CONSTANT_PQ",
            "generator_status": "ONLINE",
            "battery_type": "LI_ION",
            "round_trip_efficiency": "0.86",
            "rated_power": "250000.000"
          },
          "children": []
        }
      ]
    },
    {
      "name": "diesel_dg",
      "attributes": {
        "name": "dg_diesel620",
        "parent": "m1209-dies1_dgmtr",
        "phases": "ABCN",
        "power_out_A": "0.00+0.00j",
        "power_out_B": "0.00+0.00j",
        "power_out_C": "0.00+0.00j",
        "Gen_type": "CONSTANT_PQ",
        "Rated_V": "480.00",
        "Rated_VA": "775000.00"
      },
      "children": []
    },
    {
      "name": "diesel_dg",
      "attributes": {
        "name": "dg_microturb-1",
        "parent": "m2001-mt1_dgmtr",
        "phases": "ABCN",
        "power_out_A": "16666.67+8072.03j",
        "power_out_B": "16666.67+8072.03j",
        "power_out_C": "16666.67+8072.03j",
        "Gen_type": "CONSTANT_PQ",
        "Rated_V": "480.00",
        "Rated_VA": "250000.00"
      },
      "children": []
    },
    {
      "name": "diesel_dg",
      "attributes": {
        "name": "dg_microturb-2",
        "parent": "m2001-mt2_dgmtr",
        "phases": "ABCN",
        "power_out_A": "0.00+0.00j",
        "power_out_B": "0.00+0.00j",
        "power_out_C": "0.00+0.00j",
        "Gen_type": "CONSTANT_PQ",
        "Rated_V": "480.00",
        "Rated_VA": "250000.00"
      },
      "children": []
    },
    {
      "name": "diesel_dg",
      "attributes": {
        "name": "dg_microturb-3",
        "parent": "m2001-mt3_dgmtr",
        "phases": "ABCN",
        "power_out_A": "0.00+0.00j",
        "power_out_B": "0.00+0.00j",
        "power_out_C": "0.00+0.00j",
        "Gen_type": "CONSTANT_PQ",
        "Rated_V": "480.00",
        "Rated_VA": "250000.00"
      },
      "children": []
    },
    {
      "name": "diesel_dg",
      "attributes": {
        "name": "dg_steamgen1",
        "parent": "m1026chp-3_dgmtr",
        "phases": "ABCN",
        "power_out_A": "333333.33-359828.53j",
        "power_out_B": "333333.33-359828.53j",
        "power_out_C": "333333.33-359828.53j",
        "Gen_type": "CONSTANT_PQ",
        "Rated_V": "12470.00",
        "Rated_VA": "4000000.00"
      },
      "children": []
    },
    {
      "name": "diesel_dg",
      "attributes": {
        "name": "dg_microturb-4",
        "parent": "m1069-mt1_dgmtr",
        "phases": "ABCN",
        "power_out_A": "33333.33+16144.07j",
        "power_out_B": "33333.33+16144.07j",
        "power_out_C": "33333.33+16144.07j",
        "Gen_type": "CONSTANT_PQ",
        "Rated_V": "480.00",
        "Rated_VA": "250000.00"
      },
      "children": []
    },
    {
      "name": "diesel_dg",
      "attributes": {
        "name": "dg_lngengine100",
        "parent": "m1142-lng1_dgmtr",
        "phases": "ABCN",
        "power_out_A": "0.00+0.00j",
        "power_out_B": "0.00+0.00j",
        "power_out_C": "0.00+0.00j",
        "Gen_type": "CONSTANT_PQ",
        "Rated_V": "480.00",
        "Rated_VA": "125000.00"
      },
      "children": []
    },
    {
      "name": "diesel_dg",
      "attributes": {
        "name": "dg_diesel590",
        "parent": "m1089-dies1_dgmtr",
        "phases": "ABCN",
        "power_out_A": "0.00+0.00j",
        "power_out_B": "0.00+0.00j",
        "power_out_C": "0.00+0.00j",
        "Gen_type": "CONSTANT_PQ",
        "Rated_V": "480.00",
        "Rated_VA": "737000.00"
      },
      "children": []
    },
    {
      "name": "diesel_dg",
      "attributes": {
        "name": "dg_lngengine1800",
        "parent": "m1089-lng1_dgmtr",
        "phases": "ABCN",
        "power_out_A": "0.00+0.00j",
        "power_out_B": "0.00+0.00j",
        "power_out_C": "0.00+0.00j",
        "Gen_type": "CONSTANT_PQ",
        "Rated_V": "480.00",
        "Rated_VA": "2250000.00"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320335-1",
        "from": "m1047671",
        "to": "l2710511",
        "phases": "A",
        "length": "199.6940",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6392977-2",
        "from": "m1027080",
        "to": "l3215340",
        "phases": "A",
        "length": "217.0226",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835159-1",
        "from": "m1069574",
        "to": "l2710530",
        "phases": "B",
        "length": "164.8425",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6392977-1",
        "from": "l3215340",
        "to": "m1027087",
        "phases": "A",
        "length": "113.9520",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653456-1",
        "from": "m1047755",
        "to": "l3066812",
        "phases": "A",
        "length": "51.9306",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683825-1",
        "from": "m1026848",
        "to": "l2935557",
        "phases": "A",
        "length": "196.8740",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5621848-2",
        "from": "p901927",
        "to": "n1136353",
        "phases": "B",
        "length": "53.6051",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln1047pvfrm-2",
        "from": "m1047pv-3",
        "to": "m1047pv-2",
        "phases": "ABC",
        "length": "347.4188",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6422014-1",
        "from": "m1108400",
        "to": "m1108404",
        "phases": "ABC",
        "length": "274.7637",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln1047pvfrm-1",
        "from": "m1047pv-1",
        "to": "m1047520",
        "phases": "ABC",
        "length": "395.6069",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5833720-1",
        "from": "m1069582",
        "to": "l2933165",
        "phases": "B",
        "length": "206.9402",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5739188-1",
        "from": "l2726973",
        "to": "m1047485",
        "phases": "ABC",
        "length": "277.6810",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6291242-1",
        "from": "m1209797",
        "to": "m1209791",
        "phases": "ABC",
        "length": "218.5031",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593228-1",
        "from": "m1027019",
        "to": "l2785522",
        "phases": "B",
        "length": "198.1320",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001313-1",
        "from": "m2001312",
        "to": "m2001313",
        "phases": "A",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5742828-1",
        "from": "m1209817",
        "to": "l2801909",
        "phases": "ABC",
        "length": "82.8487",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6137086-2",
        "from": "m1047812",
        "to": "m4350438",
        "phases": "B",
        "length": "71.6005",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_wpal_ln6137086-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001215-1",
        "from": "m2001214",
        "to": "m2001215",
        "phases": "C",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5833622-1",
        "from": "m1069174",
        "to": "l3216347",
        "phases": "C",
        "length": "241.7164",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5742828-2",
        "from": "l2801909",
        "to": "m1209814",
        "phases": "ABC",
        "length": "227.2727",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6106583-2",
        "from": "m1010017",
        "to": "l2858175",
        "phases": "A",
        "length": "280.2416",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6106583-3",
        "from": "l2858175",
        "to": "m1027110",
        "phases": "A",
        "length": "15.1668",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6106583-4",
        "from": "m1027121",
        "to": "n1134469",
        "phases": "A",
        "length": "28.6949",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6439600-1",
        "from": "m1026658",
        "to": "l3172805",
        "phases": "A",
        "length": "350.0012",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6106583-5",
        "from": "n1134469",
        "to": "m1010017",
        "phases": "A",
        "length": "1051.9214",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5951197-2",
        "from": "m3037537",
        "to": "l3231269",
        "phases": "B",
        "length": "560.0000",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5805761-1",
        "from": "l3048965",
        "to": "m1142843",
        "phases": "ABC",
        "length": "168.4396",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5865230-1",
        "from": "m1089177",
        "to": "l2822863",
        "phases": "ABC",
        "length": "439.2533",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5563852-1",
        "from": "m1108529",
        "to": "p829796",
        "phases": "C",
        "length": "20.0056",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979370-1",
        "from": "m1069248",
        "to": "l2915534",
        "phases": "A",
        "length": "823.2027",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979370-2",
        "from": "l2915534",
        "to": "193-48013",
        "phases": "A",
        "length": "555.2803",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8979370-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047580-2",
        "from": "m1026681",
        "to": "l3048221",
        "phases": "ABC",
        "length": "211.5975",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5746705-1",
        "from": "m1142843",
        "to": "p829976",
        "phases": "A",
        "length": "32.4347",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6109190-1",
        "from": "l2879794",
        "to": "m1142811",
        "phases": "A",
        "length": "110.7480",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804789-1",
        "from": "m1089165",
        "to": "l2748128",
        "phases": "C",
        "length": "141.1667",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6048632-1",
        "from": "l2936275",
        "to": "l3179674",
        "phases": "B",
        "length": "297.8728",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-29",
        "from": "n1140528",
        "to": "l3649297",
        "phases": "A",
        "length": "161.6146",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6505949-1",
        "from": "l2691952",
        "to": "m3036170",
        "phases": "ABC",
        "length": "7.1516",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6290213-1",
        "from": "l3197638",
        "to": "m1026849",
        "phases": "A",
        "length": "200.8744",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-28",
        "from": "p1123251",
        "to": "n1140528",
        "phases": "A",
        "length": "20.7333",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-27",
        "from": "m3772794",
        "to": "l3649300",
        "phases": "A",
        "length": "200.0169",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-26",
        "from": "l3649299",
        "to": "m3772794",
        "phases": "A",
        "length": "12.7263",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5565091-1",
        "from": "m1069481",
        "to": "p827507",
        "phases": "C",
        "length": "32.1703",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-22",
        "from": "l3649304",
        "to": "l3649305",
        "phases": "A",
        "length": "220.1037",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000404-1",
        "from": "m2000403",
        "to": "m2000404",
        "phases": "A",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6018241-1",
        "from": "l2936211",
        "to": "l2842329",
        "phases": "C",
        "length": "265.2143",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-20",
        "from": "l3649302",
        "to": "l3649304",
        "phases": "A",
        "length": "205.9075",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411382-1",
        "from": "m1089143",
        "to": "m1089144",
        "phases": "A",
        "length": "84.3570",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835124-1",
        "from": "m1069731",
        "to": "l2710504",
        "phases": "B",
        "length": "182.6228",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472346-1",
        "from": "l3160100",
        "to": "l3085390",
        "phases": "B",
        "length": "219.3886",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532739-1",
        "from": "l3254207",
        "to": "m1069390",
        "phases": "A",
        "length": "232.5779",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5654485-1",
        "from": "l2711234",
        "to": "l3198355",
        "phases": "B",
        "length": "389.8882",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5621826-1",
        "from": "m1026942",
        "to": "l3270814",
        "phases": "A",
        "length": "100.0009",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562921-1",
        "from": "m1089155",
        "to": "m1089158",
        "phases": "C",
        "length": "334.0872",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744361-1",
        "from": "l2860485",
        "to": "l2860506",
        "phases": "B",
        "length": "683.6319",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6351417-1",
        "from": "m1126005",
        "to": "l3011229",
        "phases": "A",
        "length": "264.1840",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-14",
        "from": "l3649301",
        "to": "l3649302",
        "phases": "A",
        "length": "206.8914",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000600-1",
        "from": "m2000500",
        "to": "m2000600",
        "phases": "ABC",
        "length": "487.0451",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900591-12",
        "from": "l3649300",
        "to": "l3649301",
        "phases": "A",
        "length": "200.7040",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5987964-1",
        "from": "m1108278",
        "to": "l3179699",
        "phases": "B",
        "length": "377.7532",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5955074-3",
        "from": "p827521",
        "to": "n1139546",
        "phases": "B",
        "length": "29.9894",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5955074-2",
        "from": "d5955074-2_int",
        "to": "l2970842",
        "phases": "B",
        "length": "280.7366",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6170199-2",
        "from": "m3037449",
        "to": "m1108375",
        "phases": "C",
        "length": "60.2699",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835146-1",
        "from": "l3104131",
        "to": "m1026377",
        "phases": "A",
        "length": "200.5200",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_acsr_ln5835146-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320322-1",
        "from": "l2879055",
        "to": "l2973144",
        "phases": "C",
        "length": "298.3053",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6078773-1",
        "from": "m1142798",
        "to": "m1142801",
        "phases": "B",
        "length": "260.6238",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380810-1",
        "from": "m1047732",
        "to": "m1047737",
        "phases": "ABC",
        "length": "284.4418",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6268990-2",
        "from": "m1047613",
        "to": "m1047612",
        "phases": "C",
        "length": "1.2596",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5774458-1",
        "from": "m1026907",
        "to": "m1026915",
        "phases": "ABC",
        "length": "242.8592",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502544-1",
        "from": "l2954355",
        "to": "m1026665",
        "phases": "A",
        "length": "78.1149",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6268990-4",
        "from": "n1136995",
        "to": "m1047613",
        "phases": "C",
        "length": "41.4644",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6318740-3",
        "from": "n1137998",
        "to": "m1026895",
        "phases": "C",
        "length": "78.1837",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6318740-2",
        "from": "p895409",
        "to": "n1137998",
        "phases": "C",
        "length": "39.6171",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6268990-3",
        "from": "m1047615",
        "to": "n1136995",
        "phases": "C",
        "length": "44.2254",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6167816-1",
        "from": "m1047623",
        "to": "l3008279",
        "phases": "A",
        "length": "194.1592",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6200527-1",
        "from": "l2730163",
        "to": "l2992624",
        "phases": "ABC",
        "length": "277.3370",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895789-2",
        "from": "n1139552",
        "to": "m1026702",
        "phases": "ABC",
        "length": "287.6527",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5714046-1",
        "from": "m1047780",
        "to": "l3066811",
        "phases": "B",
        "length": "403.1257",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350574-1",
        "from": "m1108381",
        "to": "l3254237",
        "phases": "ABC",
        "length": "249.1960",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895789-3",
        "from": "r18243",
        "to": "n1139552",
        "phases": "ABC",
        "length": "101.5793",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5958865-1",
        "from": "m1209800",
        "to": "p829957",
        "phases": "C",
        "length": "33.1031",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6169251-1",
        "from": "m1026978",
        "to": "m1026979",
        "phases": "ABC",
        "length": "14.9607",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5866187-1",
        "from": "m1166402",
        "to": "l3048889",
        "phases": "C",
        "length": "307.1436",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5686489-1",
        "from": "m1108316",
        "to": "196-35541",
        "phases": "C",
        "length": "27.5072",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6327237-1",
        "from": "m1026693",
        "to": "m1026699",
        "phases": "B",
        "length": "279.6714",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6327237-2",
        "from": "m1026699",
        "to": "m1026704",
        "phases": "B",
        "length": "172.3687",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5773033-1",
        "from": "m1047513",
        "to": "p901913",
        "phases": "C",
        "length": "20.5212",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472368-1",
        "from": "m1047358",
        "to": "l2729411",
        "phases": "A",
        "length": "317.3828",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5504714-1",
        "from": "m1026485",
        "to": "p827542",
        "phases": "B",
        "length": "24.1743",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5774449-1",
        "from": "m1089204",
        "to": "l3010557",
        "phases": "A",
        "length": "144.0990",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5773046-1",
        "from": "m1069560",
        "to": "m1069567",
        "phases": "B",
        "length": "267.1529",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5773046-2",
        "from": "m1069551",
        "to": "m1069560",
        "phases": "B",
        "length": "399.6649",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229831-1",
        "from": "l2710542",
        "to": "l2729430",
        "phases": "B",
        "length": "116.0424",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001202-1",
        "from": "d2001201_int",
        "to": "m2001202",
        "phases": "C",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956499-3",
        "from": "q14411",
        "to": "m1069428",
        "phases": "ABC",
        "length": "148.8129",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804798-3",
        "from": "d5804798-3_int",
        "to": "m1047766",
        "phases": "B",
        "length": "101.0477",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6379375-1",
        "from": "m1010013",
        "to": "l3120503",
        "phases": "A",
        "length": "179.8845",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5986931-2",
        "from": "m3036165",
        "to": "l3235252",
        "phases": "B",
        "length": "214.2790",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956499-2",
        "from": "l2766749",
        "to": "d5956499-2_int",
        "phases": "ABC",
        "length": "133.6583",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804798-2",
        "from": "m1047763",
        "to": "n1136030",
        "phases": "B",
        "length": "57.4980",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6110366-1",
        "from": "p827553",
        "to": "m1047826",
        "phases": "B",
        "length": "17.5673",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108170-1",
        "from": "m1047793",
        "to": "m1047795",
        "phases": "B",
        "length": "21.4713",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562934-1",
        "from": "m1026800",
        "to": "m1026797",
        "phases": "ABC",
        "length": "191.5363",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6138596-1",
        "from": "m1069390",
        "to": "l2841618",
        "phases": "A",
        "length": "151.3047",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623394-1",
        "from": "m1047388",
        "to": "l2729407",
        "phases": "B",
        "length": "161.6154",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5806920-1",
        "from": "m1027039",
        "to": "d5806920-1_int",
        "phases": "B",
        "length": "15.0026",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926291-1",
        "from": "m1069418",
        "to": "m1069417",
        "phases": "ABC",
        "length": "287.9597",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411373-3",
        "from": "n1147864",
        "to": "l2710536",
        "phases": "A",
        "length": "225.2904",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411373-2",
        "from": "m1026902",
        "to": "n1147864",
        "phases": "A",
        "length": "34.6914",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001006-1",
        "from": "m2001005",
        "to": "m2001006",
        "phases": "B",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472359-1",
        "from": "m1047406",
        "to": "l3216348",
        "phases": "A",
        "length": "95.9172",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5650048-1",
        "from": "m1069610",
        "to": "m1069600",
        "phases": "B",
        "length": "199.9990",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623404-1",
        "from": "l3263051",
        "to": "m1069199",
        "phases": "C",
        "length": "234.3533",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5644817-1",
        "from": "m1008733",
        "to": "l3225319",
        "phases": "B",
        "length": "45.0140",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6048521-1",
        "from": "m1108375",
        "to": "l3160793",
        "phases": "C",
        "length": "176.6469",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5654472-1",
        "from": "m1209791",
        "to": "m1209790",
        "phases": "ABC",
        "length": "181.2432",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5651998-1",
        "from": "l3048937",
        "to": "l3176661",
        "phases": "C",
        "length": "354.9205",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199531-1",
        "from": "l2841638",
        "to": "l2860492",
        "phases": "C",
        "length": "299.2758",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6262263-1",
        "from": "m1026961",
        "to": "l2710516",
        "phases": "A",
        "length": "281.3834",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653465-1",
        "from": "m1026366",
        "to": "l3122824",
        "phases": "A",
        "length": "205.1962",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5682333-1",
        "from": "p901905",
        "to": "l2804257",
        "phases": "B",
        "length": "84.6481",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6138606-1",
        "from": "l2954350",
        "to": "m1069206",
        "phases": "C",
        "length": "376.7449",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956464-1",
        "from": "m1047669",
        "to": "m1047672",
        "phases": "ABC",
        "length": "11.1371",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6201850-1",
        "from": "e183493",
        "to": "m1125902",
        "phases": "ABC",
        "length": "292.8446",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926301-1",
        "from": "m1026926",
        "to": "m1026927",
        "phases": "ABC",
        "length": "46.1475",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593219-1",
        "from": "m1089189",
        "to": "l2841619",
        "phases": "ABC",
        "length": "260.3491",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259994-2",
        "from": "n1139549",
        "to": "l2879074",
        "phases": "A",
        "length": "144.2126",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350552-1",
        "from": "m1009843",
        "to": "l3160108",
        "phases": "B",
        "length": "187.1711",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259994-3",
        "from": "m1026646",
        "to": "n1139549",
        "phases": "A",
        "length": "170.0540",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6352699-1",
        "from": "p827514",
        "to": "m1026876",
        "phases": "ABC",
        "length": "19.9923",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077775-1",
        "from": "m1026947",
        "to": "m1026946",
        "phases": "B",
        "length": "454.8803",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6044631-1",
        "from": "m1009650",
        "to": "e203026",
        "phases": "ABC",
        "length": "890.6524",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5604685-1",
        "from": "m1089143",
        "to": "m1089145",
        "phases": "ABC",
        "length": "243.0012",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5604685-2",
        "from": "m1089145",
        "to": "l3047289",
        "phases": "ABC",
        "length": "242.9986",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502531-1",
        "from": "l3104125",
        "to": "m1089131",
        "phases": "ABC",
        "length": "125.4820",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6048641-1",
        "from": "m1108276",
        "to": "l2786273",
        "phases": "B",
        "length": "135.7889",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653478-1",
        "from": "m1069554",
        "to": "l3160115",
        "phases": "B",
        "length": "109.3238",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5651985-3",
        "from": "n1136357",
        "to": "l2897790",
        "phases": "C",
        "length": "131.1798",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5651985-2",
        "from": "m1069548",
        "to": "n1136357",
        "phases": "C",
        "length": "61.2269",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5776833-1",
        "from": "p830058",
        "to": "m1166370",
        "phases": "C",
        "length": "29.0941",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5686245-2",
        "from": "p829961",
        "to": "n1141476",
        "phases": "A",
        "length": "32.4484",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx4_wpal_ln5686245-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5686245-3",
        "from": "n1141476",
        "to": "l2692654",
        "phases": "A",
        "length": "250.6023",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx4_wpal_ln5686245-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5528079-3",
        "from": "l3027133",
        "to": "m3037453",
        "phases": "A",
        "length": "197.8748",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6324073-1",
        "from": "m1166396",
        "to": "m1166399",
        "phases": "C",
        "length": "220.5660",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5503479-1",
        "from": "l2767342",
        "to": "l2748780",
        "phases": "A",
        "length": "160.3960",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108139-1",
        "from": "m1047471",
        "to": "l3216349",
        "phases": "B",
        "length": "60.3665",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895776-1",
        "from": "l2804257",
        "to": "l2860485",
        "phases": "B",
        "length": "194.9624",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5863706-1",
        "from": "m1047503",
        "to": "l2841635",
        "phases": "ABC",
        "length": "77.9737",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5682346-3",
        "from": "n1134479",
        "to": "d5682346-3_int",
        "phases": "ABC",
        "length": "207.8554",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259981-1",
        "from": "m1009834",
        "to": "l3178969",
        "phases": "B",
        "length": "1.0000",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259981-2",
        "from": "l3178969",
        "to": "l2729401",
        "phases": "B",
        "length": "251.3492",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6290200-1",
        "from": "m1089207",
        "to": "l3160098",
        "phases": "ABC",
        "length": "77.7636",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5682346-2",
        "from": "m1069503",
        "to": "n1134479",
        "phases": "ABC",
        "length": "92.9115",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683812-1",
        "from": "m1108364",
        "to": "l2897766",
        "phases": "C",
        "length": "315.4201",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835137-1",
        "from": "l3029500",
        "to": "m1026764",
        "phases": "A",
        "length": "299.3577",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6439986-2",
        "from": "p901932",
        "to": "n1136359",
        "phases": "C",
        "length": "16.3308",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6439986-3",
        "from": "n1136359",
        "to": "l3008237",
        "phases": "C",
        "length": "94.4867",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320366-1",
        "from": "l3010585",
        "to": "m1026798",
        "phases": "A",
        "length": "190.3332",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000711-1",
        "from": "m2000710",
        "to": "m2000711",
        "phases": "B",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744352-1",
        "from": "m1069590",
        "to": "l2801902",
        "phases": "B",
        "length": "32.0210",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991377-17",
        "from": "m3949157",
        "to": "l3728037",
        "phases": "A",
        "length": "345.7758",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991377-16",
        "from": "l3727708",
        "to": "m3949157",
        "phases": "A",
        "length": "16.6515",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991377-18",
        "from": "l3728037",
        "to": "m3949154",
        "phases": "A",
        "length": "340.1826",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5775367-1",
        "from": "m1126025",
        "to": "l2823545",
        "phases": "A",
        "length": "182.4373",
        "continuous_rating_A": "150.00",
        "emergency_rating_A": "150.00",
        "configuration": "lcon_1ph-4_acsrxx2_acsr_ln5775367-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562947-1",
        "from": "m1069551",
        "to": "m1069555",
        "phases": "B",
        "length": "185.1575",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991377-13",
        "from": "l3729298",
        "to": "l3727707",
        "phases": "A",
        "length": "195.4934",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991377-15",
        "from": "l3727707",
        "to": "l3727708",
        "phases": "A",
        "length": "180.7032",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5621848-3",
        "from": "n1136353",
        "to": "l2820535",
        "phases": "B",
        "length": "34.7951",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350530-1",
        "from": "m1047819",
        "to": "m1047821",
        "phases": "B",
        "length": "222.4577",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_wpal_ln6137086-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077797-1",
        "from": "m1069627",
        "to": "l2897791",
        "phases": "B",
        "length": "454.5724",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6991377-11",
        "from": "l3729297",
        "to": "l3729298",
        "phases": "A",
        "length": "205.3445",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8945010-1",
        "from": "m1009655",
        "to": "p827528",
        "phases": "C",
        "length": "23.2483",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5684836-1",
        "from": "l2674027",
        "to": "l2692633",
        "phases": "ABC",
        "length": "222.7092",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001300-1",
        "from": "m2001200",
        "to": "m2001300",
        "phases": "ABC",
        "length": "475.1801",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6291153-1",
        "from": "m1126023",
        "to": "m1126017",
        "phases": "A",
        "length": "251.9183",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5865234-1",
        "from": "m1047750",
        "to": "m1047744",
        "phases": "A",
        "length": "276.6073",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320331-1",
        "from": "l3085396",
        "to": "l3122813",
        "phases": "A",
        "length": "765.8110",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000408-1",
        "from": "m2000407",
        "to": "m2000408",
        "phases": "A",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5774489-1",
        "from": "m1009820",
        "to": "l3254234",
        "phases": "B",
        "length": "261.9346",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979254-2",
        "from": "221-311905",
        "to": "l3215203",
        "phases": "ABC",
        "length": "45.8719",
        "continuous_rating_A": "200.00",
        "continuous_rating_B": "200.00",
        "continuous_rating_C": "200.00",
        "emergency_rating_A": "250.00",
        "emergency_rating_B": "250.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_3p_1/0_axnj_db_ln8979254-2"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979254-1",
        "from": "p850080",
        "to": "221-311905",
        "phases": "ABC",
        "length": "16.6850",
        "continuous_rating_A": "200.00",
        "continuous_rating_B": "200.00",
        "continuous_rating_C": "200.00",
        "emergency_rating_A": "250.00",
        "emergency_rating_B": "250.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_3p_1/0_axnj_db_ln8979254-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047558-1",
        "from": "m1089103",
        "to": "l2673305",
        "phases": "B",
        "length": "358.9835",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6201698-2",
        "from": "p827529",
        "to": "n1136668",
        "phases": "B",
        "length": "14.9005",
        "continuous_rating_B": "200.00",
        "emergency_rating_B": "200.00",
        "configuration": "lcon_1ph-x2_acsrx4_acsr_ln6201698-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6201698-3",
        "from": "n1136668",
        "to": "l3029506",
        "phases": "B",
        "length": "142.0386",
        "continuous_rating_B": "200.00",
        "emergency_rating_B": "200.00",
        "configuration": "lcon_1ph-x2_acsrx4_acsr_ln6201698-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350539-1",
        "from": "l3235249",
        "to": "l2954348",
        "phases": "A",
        "length": "307.3018",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500962-1",
        "from": "l2954347",
        "to": "m1026953",
        "phases": "B",
        "length": "99.9999",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6170293-1",
        "from": "l2992624",
        "to": "m1125919",
        "phases": "ABC",
        "length": "167.4908",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500962-2",
        "from": "m1026953",
        "to": "l3008232",
        "phases": "B",
        "length": "99.9983",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6351511-1",
        "from": "l2917328",
        "to": "l2861218",
        "phases": "ABC",
        "length": "211.9463",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532748-5",
        "from": "m1047592",
        "to": "m3763619",
        "phases": "ABC",
        "length": "131.5331",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532748-6",
        "from": "m3763619",
        "to": "m1026830",
        "phases": "ABC",
        "length": "138.0636",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108126-1",
        "from": "m1069169",
        "to": "l2879064",
        "phases": "A",
        "length": "275.2756",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593224-2",
        "from": "m3036164",
        "to": "l3085397",
        "phases": "B",
        "length": "553.8933",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6019479-1",
        "from": "m1026851",
        "to": "p827536",
        "phases": "A",
        "length": "22.0635",
        "continuous_rating_A": "150.00",
        "emergency_rating_A": "150.00",
        "configuration": "lcon_1ph-4_acsrxx2_acsr_ln5775367-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744330-1",
        "from": "l2860482",
        "to": "l3254204",
        "phases": "A",
        "length": "2024.8548",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5859993-1",
        "from": "l3104154",
        "to": "l3104155",
        "phases": "ABC",
        "length": "132.6220",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804785-1",
        "from": "l2933120",
        "to": "l3104117",
        "phases": "C",
        "length": "821.7893",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6017291-1",
        "from": "m1026940",
        "to": "m1026935",
        "phases": "B",
        "length": "376.8252",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6506307-4",
        "from": "l3207907",
        "to": "m3037441",
        "phases": "ABC",
        "length": "7.9535",
        "continuous_rating_A": "100.00",
        "continuous_rating_B": "100.00",
        "continuous_rating_C": "100.00",
        "emergency_rating_A": "175.00",
        "emergency_rating_B": "175.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln6169251-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6198052-1",
        "from": "m1010011",
        "to": "l3120504",
        "phases": "A",
        "length": "268.9972",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6505945-1",
        "from": "m3036167",
        "to": "l2973156",
        "phases": "ABC",
        "length": "10.2360",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6381856-1",
        "from": "m1166386",
        "to": "l3048966",
        "phases": "C",
        "length": "207.0463",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683843-1",
        "from": "m1026826",
        "to": "m1026820",
        "phases": "A",
        "length": "198.3684",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6167749-1",
        "from": "m1009843",
        "to": "l3251806",
        "phases": "B",
        "length": "116.6676",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6411391-1",
        "from": "m1047340",
        "to": "m1047342",
        "phases": "A",
        "length": "320.4652",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000800-1",
        "from": "m2000700",
        "to": "m2000800",
        "phases": "ABC",
        "length": "467.5028",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320353-1",
        "from": "m1069572",
        "to": "m1069574",
        "phases": "B",
        "length": "129.9611",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6018330-1",
        "from": "l2711225",
        "to": "l3030200",
        "phases": "C",
        "length": "324.5392",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5866308-1",
        "from": "l2973833",
        "to": "m1166373",
        "phases": "ABC",
        "length": "135.8307",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000702-1",
        "from": "d2000701_int",
        "to": "m2000702",
        "phases": "B",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5927423-1",
        "from": "l2936271",
        "to": "m1142815",
        "phases": "ABC",
        "length": "457.8621",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5896824-1",
        "from": "m1142835",
        "to": "l3104853",
        "phases": "C",
        "length": "122.5707",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472390-3",
        "from": "n1136366",
        "to": "l2916620",
        "phases": "ABC",
        "length": "15.5673",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653491-1",
        "from": "m1026883",
        "to": "m1026898",
        "phases": "C",
        "length": "202.1878",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500984-1",
        "from": "l3027122",
        "to": "m1108506",
        "phases": "A",
        "length": "23.6139",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956473-1",
        "from": "m1026667",
        "to": "m1026661",
        "phases": "A",
        "length": "181.3996",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5985349-1",
        "from": "m1069632",
        "to": "l2726974",
        "phases": "B",
        "length": "121.5221",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5985349-2",
        "from": "l2726974",
        "to": "l2916618",
        "phases": "B",
        "length": "292.5053",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81018875-1",
        "from": "m1069312",
        "to": "p873800",
        "phases": "C",
        "length": "24.0663",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5472390-2",
        "from": "m1069518",
        "to": "n1136366",
        "phases": "ABC",
        "length": "54.0050",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5958701-1",
        "from": "m1047483",
        "to": "p827505",
        "phases": "C",
        "length": "25.6840",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500984-3",
        "from": "n1142105",
        "to": "l3027122",
        "phases": "A",
        "length": "37.9834",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500984-4",
        "from": "p901946",
        "to": "n1142105",
        "phases": "A",
        "length": "11.6131",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5644817-2",
        "from": "l3225319",
        "to": "l3048201",
        "phases": "B",
        "length": "167.4470",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6292462-1",
        "from": "m1026463",
        "to": "p827495",
        "phases": "B",
        "length": "68.0446",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683856-2",
        "from": "m1069469",
        "to": "n1139263",
        "phases": "A",
        "length": "27.1370",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683856-3",
        "from": "n1139263",
        "to": "l3048227",
        "phases": "A",
        "length": "85.2588",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5774454-1",
        "from": "m1047388",
        "to": "l2691942",
        "phases": "B",
        "length": "704.6352",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108148-1",
        "from": "m1047344",
        "to": "l3029499",
        "phases": "A",
        "length": "246.9700",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562952-1",
        "from": "l2766742",
        "to": "m1009820",
        "phases": "B",
        "length": "296.0435",
        "continuous_rating_B": "150.00",
        "emergency_rating_B": "150.00",
        "configuration": "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380814-1",
        "from": "m1047441",
        "to": "l3197635",
        "phases": "B",
        "length": "199.4172",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6660515-2",
        "from": "m3327097",
        "to": "l3448661",
        "phases": "B",
        "length": "140.9987",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350570-1",
        "from": "l3066830",
        "to": "l3197660",
        "phases": "B",
        "length": "438.1156",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6412354-1",
        "from": "m1166373",
        "to": "m1166374",
        "phases": "ABC",
        "length": "30.6673",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6169255-1",
        "from": "m1047335",
        "to": "l2710519",
        "phases": "A",
        "length": "279.9589",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683821-1",
        "from": "m1069217",
        "to": "l2954350",
        "phases": "C",
        "length": "289.9192",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926286-1",
        "from": "l3216336",
        "to": "l2691936",
        "phases": "A",
        "length": "219.6505",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6900592-3",
        "from": "m3772794",
        "to": "l3649306",
        "phases": "A",
        "length": "242.3239",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6258445-1",
        "from": "m1069556",
        "to": "p901932",
        "phases": "C",
        "length": "21.1804",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895785-1",
        "from": "l2710520",
        "to": "m1069131",
        "phases": "A",
        "length": "140.3767",
        "continuous_rating_A": "150.00",
        "emergency_rating_A": "150.00",
        "configuration": "lcon_1ph-4_acsrxx6_wpal_ln5895785-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835142-1",
        "from": "m1047423",
        "to": "m1047420",
        "phases": "A",
        "length": "165.5683",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532735-1",
        "from": "l2673300",
        "to": "m1008753",
        "phases": "B",
        "length": "160.3374",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5686080-1",
        "from": "p827580",
        "to": "d5686080-1_int",
        "phases": "ABC",
        "length": "26.2790",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6015794-1",
        "from": "m1089205",
        "to": "m1089200",
        "phases": "A",
        "length": "201.2179",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_wpal_ln5472359-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5502557-1",
        "from": "m1069555",
        "to": "l3085410",
        "phases": "B",
        "length": "158.7335",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001206-1",
        "from": "m2001205",
        "to": "m2001206",
        "phases": "C",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229835-1",
        "from": "m1047292",
        "to": "l2691954",
        "phases": "ABC",
        "length": "290.6972",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6077779-1",
        "from": "m1089132",
        "to": "l3029503",
        "phases": "ABC",
        "length": "154.2096",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744343-3",
        "from": "n1145955",
        "to": "m1026335",
        "phases": "A",
        "length": "44.7302",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593237-1",
        "from": "m1026366",
        "to": "l3104131",
        "phases": "A",
        "length": "307.2730",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_wpalxx4_acsr_ln5835146-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5989328-1",
        "from": "p829974",
        "to": "l2805034",
        "phases": "A",
        "length": "217.0724",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380827-1",
        "from": "m1026468",
        "to": "l2766732",
        "phases": "B",
        "length": "307.9261",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5954962-1",
        "from": "m1047769",
        "to": "l3197632",
        "phases": "B",
        "length": "536.6278",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5986935-1",
        "from": "m1047324",
        "to": "l2897780",
        "phases": "ABC",
        "length": "303.7952",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5744343-2",
        "from": "m1026333",
        "to": "n1145955",
        "phases": "A",
        "length": "45.1793",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5637600-1",
        "from": "m1069300",
        "to": "m1069310",
        "phases": "ABC",
        "length": "773.7466",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5528573-2",
        "from": "p895114",
        "to": "n1141479",
        "phases": "A",
        "length": "19.4388",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5528573-3",
        "from": "n1141479",
        "to": "l3198348",
        "phases": "A",
        "length": "34.1189",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804794-1",
        "from": "m1069181",
        "to": "l2973151",
        "phases": "A",
        "length": "247.4824",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5804808-1",
        "from": "m1009715",
        "to": "l3010563",
        "phases": "A",
        "length": "168.9329",
        "continuous_rating_A": "200.00",
        "emergency_rating_A": "200.00",
        "configuration": "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623400-1",
        "from": "l3122817",
        "to": "l2673314",
        "phases": "C",
        "length": "182.9897",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5623390-1",
        "from": "m1009827",
        "to": "m1009832",
        "phases": "B",
        "length": "285.8982",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5625547-1",
        "from": "m1089119",
        "to": "p827521",
        "phases": "B",
        "length": "22.3474",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926295-1",
        "from": "m1089165",
        "to": "l3216343",
        "phases": "C",
        "length": "502.0109",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5837356-1",
        "from": "m1047325",
        "to": "p827532",
        "phases": "A",
        "length": "31.5972",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229790-1",
        "from": "m1089188",
        "to": "m1089189",
        "phases": "ABC",
        "length": "217.5801",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5683830-1",
        "from": "m1026341",
        "to": "l2973162",
        "phases": "ABC",
        "length": "224.9589",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5531256-1",
        "from": "m1026829",
        "to": "m1026824",
        "phases": "ABC",
        "length": "449.6545",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5865243-1",
        "from": "m1069208",
        "to": "l3010567",
        "phases": "C",
        "length": "363.5149",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5588016-4",
        "from": "m4362181",
        "to": "l3254214",
        "phases": "B",
        "length": "214.7358",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5588016-3",
        "from": "l2710546",
        "to": "m4362181",
        "phases": "B",
        "length": "84.9655",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5654476-1",
        "from": "l2917330",
        "to": "l2861222",
        "phases": "A",
        "length": "293.7465",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5653469-1",
        "from": "d5653469-1_int",
        "to": "l3178981",
        "phases": "B",
        "length": "196.0954",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5769126-1",
        "from": "l3118855",
        "to": "l3231255",
        "phases": "ABC",
        "length": "165.6336",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5803262-1",
        "from": "p901913",
        "to": "l3157708",
        "phases": "C",
        "length": "75.8156",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5926305-1",
        "from": "l2841630",
        "to": "l2954352",
        "phases": "C",
        "length": "93.0966",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895804-1",
        "from": "m1069513",
        "to": "m1069516",
        "phases": "ABC",
        "length": "288.9093",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320340-1",
        "from": "m1026327",
        "to": "l3197643",
        "phases": "B",
        "length": "834.7717",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6229800-1",
        "from": "m1026648",
        "to": "m1026647",
        "phases": "A",
        "length": "171.3321",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5803262-6",
        "from": "m4113345",
        "to": "l3197640",
        "phases": "C",
        "length": "264.5570",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5562930-1",
        "from": "m1069192",
        "to": "l2991913",
        "phases": "A",
        "length": "303.5315",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047567-1",
        "from": "m1047447",
        "to": "l2954349",
        "phases": "B",
        "length": "175.3764",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5565229-1",
        "from": "m1108484",
        "to": "p829797",
        "phases": "A",
        "length": "29.0082",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6259990-1",
        "from": "l3010563",
        "to": "l2841623",
        "phases": "A",
        "length": "201.8673",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5898058-2",
        "from": "n1136029",
        "to": "m1047767",
        "phases": "B",
        "length": "358.6205",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5803262-7",
        "from": "l3157708",
        "to": "n1137991",
        "phases": "C",
        "length": "46.3637",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5803262-8",
        "from": "n1137991",
        "to": "m4113345",
        "phases": "C",
        "length": "142.3776",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5898058-3",
        "from": "p827509",
        "to": "n1136029",
        "phases": "B",
        "length": "21.7017",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5542283-1",
        "from": "m1209772",
        "to": "e192258",
        "phases": "ABC",
        "length": "571.9677",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956460-1",
        "from": "l2879062",
        "to": "m1089173",
        "phases": "C",
        "length": "295.8508",
        "continuous_rating_C": "150.00",
        "emergency_rating_C": "150.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5591708-1",
        "from": "m1125952",
        "to": "p901936",
        "phases": "C",
        "length": "18.0264",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5745385-1",
        "from": "m1142811",
        "to": "l2992657",
        "phases": "A",
        "length": "169.0989",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6346338-1",
        "from": "m1142874",
        "to": "p895111",
        "phases": "C",
        "length": "26.4957",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6199509-1",
        "from": "m1108270",
        "to": "l2785516",
        "phases": "B",
        "length": "404.7947",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_wpal_ln6137086-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532757-1",
        "from": "m1047344",
        "to": "l3066819",
        "phases": "A",
        "length": "184.8542",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5679770-2",
        "from": "m1108524",
        "to": "n1136031",
        "phases": "C",
        "length": "115.7786",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5864458-1",
        "from": "m1125961",
        "to": "m1125959",
        "phases": "C",
        "length": "21.8286",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5679770-3",
        "from": "n1136031",
        "to": "l3197625",
        "phases": "C",
        "length": "193.1453",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5835133-1",
        "from": "m1089179",
        "to": "m1069451",
        "phases": "ABC",
        "length": "373.4157",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108135-1",
        "from": "l2748133",
        "to": "l3085399",
        "phases": "C",
        "length": "279.8956",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_acsr_ln6108135-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5774467-1",
        "from": "m1026309",
        "to": "l2804260",
        "phases": "B",
        "length": "716.4803",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5593215-1",
        "from": "l3104114",
        "to": "m1009824",
        "phases": "B",
        "length": "182.2345",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6380805-1",
        "from": "m1108526",
        "to": "m1089199",
        "phases": "ABC",
        "length": "329.1713",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6379357-1",
        "from": "l2823544",
        "to": "m1126016",
        "phases": "A",
        "length": "101.4394",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6492183-1",
        "from": "l3082993",
        "to": "m3016088",
        "phases": "A",
        "length": "199.9984",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6049963-1",
        "from": "m1125914",
        "to": "p829963",
        "phases": "B",
        "length": "14.3215",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001500-1",
        "from": "m2001400",
        "to": "m2001500",
        "phases": "ABC",
        "length": "620.8775",
        "continuous_rating_A": "225.00",
        "continuous_rating_B": "225.00",
        "continuous_rating_C": "225.00",
        "emergency_rating_A": "300.00",
        "emergency_rating_B": "300.00",
        "emergency_rating_C": "300.00",
        "configuration": "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5534966-2",
        "from": "e182722",
        "to": "n1138596",
        "phases": "A",
        "length": "43.8206",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000911-1",
        "from": "m2000910",
        "to": "m2000911",
        "phases": "C",
        "length": "158.2381",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001215-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6169242-1",
        "from": "l2691938",
        "to": "m1009840",
        "phases": "B",
        "length": "145.1821",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979343-3",
        "from": "m4113348",
        "to": "p850400",
        "phases": "C",
        "length": "27.2254",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6413700-1",
        "from": "m1125987",
        "to": "m1125989",
        "phases": "ABC",
        "length": "221.2588",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5534966-3",
        "from": "n1138596",
        "to": "l3254207",
        "phases": "A",
        "length": "80.3522",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532744-1",
        "from": "m1069181",
        "to": "l2804253",
        "phases": "A",
        "length": "60.3124",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5895772-1",
        "from": "m1108353",
        "to": "l3048205",
        "phases": "C",
        "length": "279.4725",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_wpal_ln5833622-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5624375-1",
        "from": "m1166387",
        "to": "l3198347",
        "phases": "C",
        "length": "383.3727",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6320362-1",
        "from": "m1027073",
        "to": "l2879089",
        "phases": "C",
        "length": "151.8441",
        "continuous_rating_C": "100.00",
        "emergency_rating_C": "175.00",
        "configuration": "lcon_1ph-xx2_acsr2_acsr_ln5565091-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5986922-1",
        "from": "m1027004",
        "to": "l2804248",
        "phases": "B",
        "length": "125.0111",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5561442-2",
        "from": "l3214071",
        "to": "m1125952",
        "phases": "ABC",
        "length": "176.9274",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2000715-1",
        "from": "m2000714",
        "to": "m2000715",
        "phases": "B",
        "length": "158.2381",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5561442-1",
        "from": "m1125947",
        "to": "l3214071",
        "phases": "ABC",
        "length": "192.6220",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5894218-1",
        "from": "m1069629",
        "to": "m1069640",
        "phases": "B",
        "length": "479.9941",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5956482-1",
        "from": "m1069550",
        "to": "m1069551",
        "phases": "B",
        "length": "13.6101",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5896833-1",
        "from": "m1149233",
        "to": "l3048965",
        "phases": "ABC",
        "length": "319.5395",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5500971-1",
        "from": "m1108268",
        "to": "m1108267",
        "phases": "B",
        "length": "1395.4919",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln2001304-1",
        "from": "m2001303",
        "to": "m2001304",
        "phases": "A",
        "length": "158.2381",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln2001313-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6017301-3",
        "from": "n1139550",
        "to": "l3197639",
        "phases": "A",
        "length": "79.6687",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6017301-4",
        "from": "m3036169",
        "to": "n1139550",
        "phases": "A",
        "length": "76.7350",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6076243-1",
        "from": "m1069564",
        "to": "p901933",
        "phases": "A",
        "length": "21.4534",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6351524-1",
        "from": "l3011298",
        "to": "m1108295",
        "phases": "ABC",
        "length": "262.9788",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6140775-3",
        "from": "l3342743",
        "to": "m1026883",
        "phases": "C",
        "length": "926.5728",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6140775-4",
        "from": "p827511",
        "to": "n1140527",
        "phases": "C",
        "length": "38.9976",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5563901-2",
        "from": "l3104830",
        "to": "n1142104",
        "phases": "ABC",
        "length": "244.3330",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6140775-5",
        "from": "n1140527",
        "to": "l3342743",
        "phases": "C",
        "length": "462.6533",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5563901-3",
        "from": "n1142104",
        "to": "m1108500",
        "phases": "ABC",
        "length": "149.2205",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6108134-1",
        "from": "m1047406",
        "to": "l2691947",
        "phases": "A",
        "length": "215.2559",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_wpal_ln6108134-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6350535-1",
        "from": "l2879069",
        "to": "l3197633",
        "phases": "A",
        "length": "401.0548",
        "continuous_rating_A": "90.00",
        "emergency_rating_A": "130.00",
        "configuration": "lcon_1ph-4_acsrxx4_acsr_ln6392977-2"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5480058-1",
        "from": "m1047404",
        "to": "l3091052",
        "phases": "A",
        "length": "203.9987",
        "continuous_rating_A": "100.00",
        "emergency_rating_A": "175.00",
        "configuration": "lcon_1ph-2_acsrxx2_acsr_ln6320335-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6047554-1",
        "from": "m1008752",
        "to": "l3085389",
        "phases": "B",
        "length": "98.9431",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979344-4",
        "from": "n1139251",
        "to": "m1069249",
        "phases": "C",
        "length": "572.7039",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979344-3",
        "from": "221-311595",
        "to": "n1139251",
        "phases": "C",
        "length": "12.6733",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5927383-1",
        "from": "m1186065",
        "to": "m1186064",
        "phases": "ABC",
        "length": "226.6728",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln81001717-1",
        "from": "l3101194",
        "to": "l2862616",
        "phases": "C",
        "length": "732.6219",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "name": "line_ln8979344-1",
        "from": "p850400",
        "to": "221-311595",
        "phases": "C",
        "length": "22.9941",
        "continuous_rating_C": "200.00",
        "emergency_rating_C": "250.00",
        "configuration": "lcon_1p_1/0_axnj_db_ln8945010-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6258453-1",
        "from": "p901936",
        "to": "m1125955",
        "phases": "C",
        "length": "116.9831",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_wpal4_wpal_ln6018241-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5958706-1",
        "from": "m1069462",
        "to": "l3216342",
        "phases": "B",
        "length": "98.5273",
        "continuous_rating_B": "100.00",
        "emergency_rating_B": "175.00",
        "configuration": "lcon_1ph-x2_acsrx2_acsr_ln5835159-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6017283-1",
        "from": "m1008743",
        "to": "m1008742",
        "phases": "B",
        "length": "270.0996",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_wpalx4_wpal_ln5654485-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6506315-4",
        "from": "l3217053",
        "to": "m3037455",
        "phases": "C",
        "length": "8.7063",
        "continuous_rating_C": "90.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_1ph-xx4_acsr4_acsr_ln5563852-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6169247-1",
        "from": "l2935554",
        "to": "m1047713",
        "phases": "ABC",
        "length": "143.9965",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5532743-1",
        "from": "m1069155",
        "to": "m1069154",
        "phases": "ABC",
        "length": "329.8877",
        "continuous_rating_A": "450.00",
        "continuous_rating_B": "450.00",
        "continuous_rating_C": "450.00",
        "emergency_rating_A": "600.00",
        "emergency_rating_B": "600.00",
        "emergency_rating_C": "600.00",
        "configuration": "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln6290209-1",
        "from": "l3122816",
        "to": "l3160103",
        "phases": "ABC",
        "length": "1669.6394",
        "continuous_rating_A": "90.00",
        "continuous_rating_B": "90.00",
        "continuous_rating_C": "90.00",
        "emergency_rating_A": "130.00",
        "emergency_rating_B": "130.00",
        "emergency_rating_C": "130.00",
        "configuration": "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "name": "line_ln5865226-1",
        "from": "m1009828",
        "to": "l2766715",
        "phases": "B",
        "length": "223.8775",
        "continuous_rating_B": "90.00",
        "emergency_rating_B": "130.00",
        "configuration": "lcon_1ph-x4_acsrx4_acsr_ln5833720-1"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
