{
 "classes": [],
 "clock": {
  "starttime": "2001-08-01 12:00:00 PST",
  "stoptime": "2001-08-01 12:03:00 PST",
  "timezone": "PST+8PDT"
 },
 "definitions": [
  {
   "name": "rotor_convergence",
   "value": "0.00000000000001"
  }
 ],
 "directives": [
  {
   "name": "suppress_repeat_messages",
   "value": "1"
  },
  {
   "name": "relax_naming_rules",
   "value": "1"
  },
  {
   "name": "profiler",
   "value": "1"
  },
  {
   "name": "pauseatexit",
   "value": "1"
  },
  {
   "name": "double_format",
   "value": "%+.12lg"
  },
  {
   "name": "complex_format",
   "value": "%+.12lg%+.12lg%c"
  },
  {
   "name": "complex_output_format",
   "value": "POLAR_DEG"
  },
  {
   "name": "deltamode_timestep",
   "value": "100000000"
  },
  {
   "name": "deltamode_maximumtime",
   "value": "180000000000"
  },
  {
   "name": "deltamode_iteration_limit",
   "value": "10"
  },
  {
   "name": "maximum_synctime",
   "value": "6400"
  }
 ],
 "includes": [
  {
   "value": "IEEE_123_Diesels.glm"
  },
  {
   "value": "IEEE_123_Inverters_Mixed.glm"
  },
  {
   "value": "IEEE_123_Recorders.glm"
  }
 ],
 "modules": [
  {
   "attributes": {},
   "name": "tape"
  },
  {
   "attributes": {
    "enable_subsecond_models": "true",
    "maximum_event_length": "1800000",
    "report_event_log": "false"
   },
   "name": "reliability"
  },
  {
   "attributes": {
    "all_powerflow_delta": "true",
    "deltamode_timestep": "1 ms",
    "enable_subsecond_models": "true",
    "line_capacitance": "true",
    "lu_solver": "KLU",
    "solver_method": "NR"
   },
   "name": "powerflow"
  },
  {
   "attributes": {},
   "name": "connection"
  },
  {
   "attributes": {
    "deltamode_timestep": "1 ms",
    "enable_subsecond_models": "true"
   },
   "name": "generators"
  },
  {
   "attributes": {},
   "name": "climate"
  }
 ],
 "objects": [
  {
   "attributes": {
    "configure": "config/gridlabd_config.json",
    "message_type": "JSON",
    "name": "GLD",
    "publish_period": "1"
   },
   "children": [],
   "name": "helics_msg"
  },
  {
   "attributes": {
    "interpolate": "NONE",
    "name": "WA-Yakima",
    "tmyfile": "WA-Yakima.tmy2"
   },
   "children": [],
   "name": "climate"
  },
  {
   "attributes": {
    "check_mode": "ONCHANGE",
    "eventgen_object": "testgendev0",
    "grid_association": "true",
    "name": "base_fault_check_object",
    "strictly_radial": "false"
   },
   "children": [],
   "name": "fault_check"
  },
  {
   "attributes": {
    "fault_type": "SW-ABC",
    "flags": "DELTAMODE",
    "manual_outages": "microgrid_switch0,2001-08-01 12:10:1.001 PST,2001-08-01 13:00:20.001 PST",
    "name": "testgendev0"
   },
   "children": [],
   "name": "eventgen"
  },
  {
   "attributes": {
    "fault_type": "SW-ABC",
    "flags": "DELTAMODE",
    "manual_outages": "microgrid_switch1,2001-08-01 12:10:1.001 PST,2001-08-01 13:00:5.001 PST",
    "name": "testgendev1"
   },
   "children": [],
   "name": "eventgen"
  },
  {
   "attributes": {
    "fault_type": "SW-ABC",
    "flags": "DELTAMODE",
    "manual_outages": "microgrid_switch2,2001-08-01 12:10:1.001 PST,2001-08-01 13:00:20.001 PST",
    "name": "testgendev2"
   },
   "children": [],
   "name": "eventgen"
  },
  {
   "attributes": {
    "fault_type": "SW-ABC",
    "flags": "DELTAMODE",
    "manual_outages": "microgrid_switch3,2001-08-01 12:10:1.001 PST,2001-08-01 13:00:20.001 PST",
    "name": "testgendev3"
   },
   "children": [],
   "name": "eventgen"
  },
  {
   "attributes": {
    "diameter": "0.721",
    "geometric_mean_radius": "0.0244",
    "name": "overhead_line_conductor_1",
    "resistance": "0.306"
   },
   "children": [],
   "name": "overhead_line_conductor"
  },
  {
   "attributes": {
    "diameter": "0.398",
    "geometric_mean_radius": "0.00446",
    "name": "overhead_line_conductor_2",
    "resistance": "1.12"
   },
   "children": [],
   "name": "overhead_line_conductor"
  },
  {
   "attributes": {
    "diameter": "0.563",
    "geometric_mean_radius": "0.00814",
    "name": "overhead_line_conductor_3",
    "resistance": "0.592"
   },
   "children": [],
   "name": "overhead_line_conductor"
  },
  {
   "attributes": {
    "conductor_diameter": "0.368",
    "conductor_gmr": "0.0111",
    "conductor_resistance": "0.97",
    "name": "underground_line_conductor_1",
    "neutral_diameter": "0.0640837",
    "neutral_gmr": "0.00208",
    "neutral_resistance": "14.8722",
    "neutral_strands": "16.0",
    "outer_diameter": "1.06"
   },
   "children": [],
   "name": "underground_line_conductor"
  },
  {
   "attributes": {
    "distance_AB": "2.5",
    "distance_AC": "7.0",
    "distance_AE": "28.0",
    "distance_AN": "5.656854",
    "distance_BC": "4.5",
    "distance_BE": "28.0",
    "distance_BN": "4.272002",
    "distance_CE": "28.0",
    "distance_CN": "5.0",
    "distance_NE": "24.0",
    "name": "line_spacing_1"
   },
   "children": [],
   "name": "line_spacing"
  },
  {
   "attributes": {
    "distance_AB": "4.5",
    "distance_AC": "2.5",
    "distance_AE": "28.0",
    "distance_AN": "4.27200187266",
    "distance_BC": "7.0",
    "distance_BE": "28.0",
    "distance_BN": "5.0",
    "distance_CE": "28.0",
    "distance_CN": "5.65685424949",
    "distance_NE": "24.0",
    "name": "line_spacing_2"
   },
   "children": [],
   "name": "line_spacing"
  },
  {
   "attributes": {
    "distance_AB": "7.0",
    "distance_AC": "4.5",
    "distance_AE": "28.0",
    "distance_AN": "5.0",
    "distance_BC": "2.5",
    "distance_BE": "28.0",
    "distance_BN": "5.65685424949",
    "distance_CE": "28.0",
    "distance_CN": "4.27200187266",
    "distance_NE": "24.0",
    "name": "line_spacing_3"
   },
   "children": [],
   "name": "line_spacing"
  },
  {
   "attributes": {
    "distance_AB": "4.5",
    "distance_AC": "7.0",
    "distance_AE": "28.0",
    "distance_AN": "5.0",
    "distance_BC": "2.5",
    "distance_BE": "28.0",
    "distance_BN": "4.27200187266",
    "distance_CE": "28.0",
    "distance_CN": "5.65685424949",
    "distance_NE": "24.0",
    "name": "line_spacing_4"
   },
   "children": [],
   "name": "line_spacing"
  },
  {
   "attributes": {
    "distance_AB": "2.5",
    "distance_AC": "4.5",
    "distance_AE": "28.0",
    "distance_AN": "4.27200187266",
    "distance_BC": "7.0",
    "distance_BE": "28.0",
    "distance_BN": "5.65685424949",
    "distance_CE": "28.0",
    "distance_CN": "5.0",
    "distance_NE": "24.0",
    "name": "line_spacing_5"
   },
   "children": [],
   "name": "line_spacing"
  },
  {
   "attributes": {
    "distance_AB": "2.5",
    "distance_AC": "7.0",
    "distance_AE": "28.0",
    "distance_AN": "5.65685424949",
    "distance_BC": "4.5",
    "distance_BE": "28.0",
    "distance_BN": "4.27200187266",
    "distance_CE": "28.0",
    "distance_CN": "5.0",
    "distance_NE": "24.0",
    "name": "line_spacing_6"
   },
   "children": [],
   "name": "line_spacing"
  },
  {
   "attributes": {
    "distance_AC": "7.0",
    "distance_AE": "28.0",
    "distance_AN": "5.65685424949",
    "distance_CE": "28.0",
    "distance_CN": "5.0",
    "distance_NE": "24.0",
    "name": "line_spacing_7"
   },
   "children": [],
   "name": "line_spacing"
  },
  {
   "attributes": {
    "distance_AB": "7.0",
    "distance_AE": "28.0",
    "distance_AN": "5.65685424949",
    "distance_BE": "28.0",
    "distance_BN": "5.0",
    "distance_NE": "24.0",
    "name": "line_spacing_8"
   },
   "children": [],
   "name": "line_spacing"
  },
  {
   "attributes": {
    "distance_AE": "28.0",
    "distance_AN": "5.024937811",
    "distance_NE": "24.0",
    "name": "line_spacing_9"
   },
   "children": [],
   "name": "line_spacing"
  },
  {
   "attributes": {
    "distance_BE": "28.0",
    "distance_BN": "5.024937811",
    "distance_NE": "24.0",
    "name": "line_spacing_10"
   },
   "children": [],
   "name": "line_spacing"
  },
  {
   "attributes": {
    "distance_CE": "28.0",
    "distance_CN": "5.024937811",
    "distance_NE": "24.0",
    "name": "line_spacing_11"
   },
   "children": [],
   "name": "line_spacing"
  },
  {
   "attributes": {
    "distance_AB": "0.5",
    "distance_AC": "1.0",
    "distance_BC": "0.5",
    "name": "line_spacing_12"
   },
   "children": [],
   "name": "line_spacing"
  },
  {
   "attributes": {
    "conductor_A": "overhead_line_conductor_1",
    "conductor_B": "overhead_line_conductor_1",
    "conductor_C": "overhead_line_conductor_1",
    "conductor_N": "overhead_line_conductor_3",
    "name": "line_configuration_1",
    "spacing": "line_spacing_1"
   },
   "children": [],
   "name": "line_configuration"
  },
  {
   "attributes": {
    "conductor_A": "overhead_line_conductor_1",
    "conductor_B": "overhead_line_conductor_1",
    "conductor_C": "overhead_line_conductor_1",
    "conductor_N": "overhead_line_conductor_3",
    "name": "line_configuration_2",
    "spacing": "line_spacing_2"
   },
   "children": [],
   "name": "line_configuration"
  },
  {
   "attributes": {
    "conductor_A": "overhead_line_conductor_1",
    "conductor_B": "overhead_line_conductor_1",
    "conductor_C": "overhead_line_conductor_1",
    "conductor_N": "overhead_line_conductor_3",
    "name": "line_configuration_3",
    "spacing": "line_spacing_3"
   },
   "children": [],
   "name": "line_configuration"
  },
  {
   "attributes": {
    "conductor_A": "overhead_line_conductor_1",
    "conductor_B": "overhead_line_conductor_1",
    "conductor_C": "overhead_line_conductor_1",
    "conductor_N": "overhead_line_conductor_3",
    "name": "line_configuration_4",
    "spacing": "line_spacing_4"
   },
   "children": [],
   "name": "line_configuration"
  },
  {
   "attributes": {
    "conductor_A": "overhead_line_conductor_1",
    "conductor_B": "overhead_line_conductor_1",
    "conductor_C": "overhead_line_conductor_1",
    "conductor_N": "overhead_line_conductor_3",
    "name": "line_configuration_5",
    "spacing": "line_spacing_5"
   },
   "children": [],
   "name": "line_configuration"
  },
  {
   "attributes": {
    "conductor_A": "overhead_line_conductor_1",
    "conductor_B": "overhead_line_conductor_1",
    "conductor_C": "overhead_line_conductor_1",
    "conductor_N": "overhead_line_conductor_3",
    "name": "line_configuration_6",
    "spacing": "line_spacing_6"
   },
   "children": [],
   "name": "line_configuration"
  },
  {
   "attributes": {
    "conductor_A": "overhead_line_conductor_1",
    "conductor_C": "overhead_line_conductor_1",
    "conductor_N": "overhead_line_conductor_3",
    "name": "line_configuration_7",
    "spacing": "line_spacing_7"
   },
   "children": [],
   "name": "line_configuration"
  },
  {
   "attributes": {
    "conductor_A": "overhead_line_conductor_1",
    "conductor_B": "overhead_line_conductor_1",
    "conductor_N": "overhead_line_conductor_3",
    "name": "line_configuration_8",
    "spacing": "line_spacing_8"
   },
   "children": [],
   "name": "line_configuration"
  },
  {
   "attributes": {
    "conductor_A": "overhead_line_conductor_2",
    "conductor_N": "overhead_line_conductor_2",
    "name": "line_configuration_9",
    "spacing": "line_spacing_9"
   },
   "children": [],
   "name": "line_configuration"
  },
  {
   "attributes": {
    "conductor_B": "overhead_line_conductor_1",
    "conductor_N": "overhead_line_conductor_1",
    "name": "line_configuration_10",
    "spacing": "line_spacing_10"
   },
   "children": [],
   "name": "line_configuration"
  },
  {
   "attributes": {
    "conductor_C": "overhead_line_conductor_1",
    "conductor_N": "overhead_line_conductor_1",
    "name": "line_configuration_11",
    "spacing": "line_spacing_11"
   },
   "children": [],
   "name": "line_configuration"
  },
  {
   "attributes": {
    "conductor_A": "underground_line_conductor_1",
    "conductor_B": "underground_line_conductor_1",
    "conductor_C": "underground_line_conductor_1",
    "name": "line_configuration_12",
    "spacing": "line_spacing_12"
   },
   "children": [],
   "name": "line_configuration"
  },
  {
   "attributes": {
    "configuration": "line_configuration_10",
    "from": "load_1",
    "length": "175",
    "name": "OH_line_1-2",
    "phases": "BN",
    "to": "load_2"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "load_1",
    "length": "250",
    "name": "OH_line_1-3",
    "phases": "CN",
    "to": "node_3"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "load_1",
    "length": "300",
    "name": "OH_line_1-7",
    "phases": "ABCN",
    "to": "load_7"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "node_3",
    "length": "200",
    "name": "OH_line_3-4",
    "phases": "CN",
    "to": "load_4"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "node_3",
    "length": "325",
    "name": "OH_line_3-5",
    "phases": "CN",
    "to": "load_5"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "load_5",
    "length": "250",
    "name": "OH_line_5-6",
    "phases": "CN",
    "to": "load_6"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "load_7",
    "length": "200",
    "name": "OH_line_7-8",
    "phases": "ABCN",
    "to": "node_8"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_10",
    "from": "node_8",
    "length": "225",
    "name": "OH_line_8-12",
    "phases": "BN",
    "to": "load_12"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_8",
    "length": "225",
    "name": "OH_line_8-9",
    "phases": "AN",
    "to": "load_9"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "node_8",
    "length": "300",
    "name": "OH_line_8-13",
    "phases": "ABCN",
    "to": "node_13"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "node_13",
    "length": "150",
    "name": "OH_line_13-34",
    "phases": "CN",
    "to": "load_34"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_2",
    "from": "node_13",
    "length": "825",
    "name": "OH_line_13-18",
    "phases": "ABCN",
    "to": "node_18"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_14",
    "length": "250",
    "name": "OH_line_14-11",
    "phases": "AN",
    "to": "load_11"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_14",
    "length": "250",
    "name": "OH_line_14-10",
    "phases": "AN",
    "to": "load_10"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "node_15",
    "length": "375",
    "name": "OH_line_15-16",
    "phases": "CN",
    "to": "load_16"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "node_15",
    "length": "350",
    "name": "OH_line_15-17",
    "phases": "CN",
    "to": "load_17"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_18",
    "length": "250",
    "name": "OH_line_18-19",
    "phases": "AN",
    "to": "load_19"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_2",
    "from": "node_18",
    "length": "300",
    "name": "OH_line_18-21",
    "phases": "ABCN",
    "to": "node_21"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "load_19",
    "length": "325",
    "name": "OH_line_19-20",
    "phases": "AN",
    "to": "load_20"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_10",
    "from": "node_21",
    "length": "525",
    "name": "OH_line_21-22",
    "phases": "BN",
    "to": "load_22"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_2",
    "from": "node_21",
    "length": "250",
    "name": "OH_line_21-23",
    "phases": "ABCN",
    "to": "node_23"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "node_23",
    "length": "550",
    "name": "OH_line_23-24",
    "phases": "CN",
    "to": "load_24"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_2",
    "from": "node_23",
    "length": "275",
    "name": "OH_line_23-25",
    "phases": "ABCN",
    "to": "node_25"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_2",
    "from": "node_25",
    "length": "200",
    "name": "OH_line_25-28",
    "phases": "ABCN",
    "to": "load_28"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_7",
    "from": "node_26",
    "length": "275",
    "name": "OH_line_26-27",
    "phases": "ACN",
    "to": "node_27"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "node_26",
    "length": "225",
    "name": "OH_line_26-31",
    "phases": "CN",
    "to": "load_31"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_7",
    "from": "node_26",
    "length": "350",
    "name": "OH_line_26-2601",
    "phases": "ACN",
    "to": "node_2501"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_27",
    "length": "500",
    "name": "OH_line_27-33",
    "phases": "AN",
    "to": "load_33"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_2",
    "from": "load_28",
    "length": "300",
    "name": "OH_line_28-29",
    "phases": "ABCN",
    "to": "load_29"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_2",
    "from": "load_29",
    "length": "350",
    "name": "OH_line_29-30",
    "phases": "ABCN",
    "to": "load_30"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_2",
    "from": "load_30",
    "length": "200",
    "name": "OH_line_30-250",
    "phases": "ABCN",
    "to": "node_250"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "load_31",
    "length": "300",
    "name": "OH_line_31-32",
    "phases": "CN",
    "to": "load_32"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "load_34",
    "length": "100",
    "name": "OH_line_34-15",
    "phases": "CN",
    "to": "node_15"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_8",
    "from": "load_35",
    "length": "650",
    "name": "OH_line_35-36",
    "phases": "ABN",
    "to": "node_36"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "load_35",
    "length": "250",
    "name": "OH_line_35-40",
    "phases": "ABCN",
    "to": "node_40"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_36",
    "length": "300",
    "name": "OH_line_36-37",
    "phases": "AN",
    "to": "load_37"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_10",
    "from": "node_36",
    "length": "250",
    "name": "OH_line_36-38",
    "phases": "BN",
    "to": "load_38"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_10",
    "from": "load_38",
    "length": "325",
    "name": "OH_line_38-39",
    "phases": "BN",
    "to": "load_39"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "node_40",
    "length": "325",
    "name": "OH_line_40-41",
    "phases": "CN",
    "to": "load_41"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "node_40",
    "length": "250",
    "name": "OH_line_40-42",
    "phases": "ABCN",
    "to": "load_42"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_10",
    "from": "load_42",
    "length": "500",
    "name": "OH_line_42-43",
    "phases": "BN",
    "to": "load_43"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "load_42",
    "length": "200",
    "name": "OH_line_42-44",
    "phases": "ABCN",
    "to": "node_44"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_44",
    "length": "200",
    "name": "OH_line_44-45",
    "phases": "AN",
    "to": "load_45"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "node_44",
    "length": "250",
    "name": "OH_line_44-47",
    "phases": "ABCN",
    "to": "load_47"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "load_45",
    "length": "300",
    "name": "OH_line_45-46",
    "phases": "AN",
    "to": "load_46"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_4",
    "from": "load_47",
    "length": "150",
    "name": "OH_line_47-48",
    "phases": "ABCN",
    "to": "load_48"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_4",
    "from": "load_47",
    "length": "250",
    "name": "OH_line_47-49",
    "phases": "ABCN",
    "to": "load_49"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_4",
    "from": "load_49",
    "length": "250",
    "name": "OH_line_49-50",
    "phases": "ABCN",
    "to": "load_50"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_4",
    "from": "load_50",
    "length": "250",
    "name": "OH_line_50-51",
    "phases": "ABCN",
    "to": "load_51"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_4",
    "from": "load_51",
    "length": "700",
    "name": "OH_line_51-151",
    "phases": "ABCN",
    "to": "node_151"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "load_52",
    "length": "200",
    "name": "OH_line_52-53",
    "phases": "ABCN",
    "to": "load_53"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "load_53",
    "length": "125",
    "name": "OH_line_53-54",
    "phases": "ABCN",
    "to": "node_54"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "node_54",
    "length": "275",
    "name": "OH_line_54-55",
    "phases": "ABCN",
    "to": "load_55"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "node_54",
    "length": "350",
    "name": "OH_line_54-57",
    "phases": "ABCN",
    "to": "node_57"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "load_55",
    "length": "275",
    "name": "OH_line_55-56",
    "phases": "ABCN",
    "to": "load_56"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_10",
    "from": "node_57",
    "length": "250",
    "name": "OH_line_57-58",
    "phases": "BN",
    "to": "load_58"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "node_57",
    "length": "750",
    "name": "OH_line_57-60",
    "phases": "ABCN",
    "to": "load_60"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_10",
    "from": "load_58",
    "length": "250",
    "name": "OH_line_58-59",
    "phases": "BN",
    "to": "load_59"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_5",
    "from": "load_60",
    "length": "550",
    "name": "OH_line_60-61",
    "phases": "ABCN",
    "to": "node_61"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_12",
    "from": "load_60",
    "length": "250",
    "name": "OH_line_60-62",
    "phases": "ABC",
    "to": "load_62"
   },
   "children": [],
   "name": "underground_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_12",
    "from": "load_62",
    "length": "175",
    "name": "OH_line_62-63",
    "phases": "ABC",
    "to": "load_63"
   },
   "children": [],
   "name": "underground_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_12",
    "from": "load_63",
    "length": "350",
    "name": "OH_line_63-64",
    "phases": "ABC",
    "to": "load_64"
   },
   "children": [],
   "name": "underground_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_12",
    "from": "load_64",
    "length": "425",
    "name": "OH_line_64-65",
    "phases": "ABC",
    "to": "load_65"
   },
   "children": [],
   "name": "underground_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_12",
    "from": "load_65",
    "length": "325",
    "name": "OH_line_65-66",
    "phases": "ABC",
    "to": "load_66"
   },
   "children": [],
   "name": "underground_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_67",
    "length": "200",
    "name": "OH_line_67-68",
    "phases": "AN",
    "to": "load_68"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "node_67",
    "length": "275",
    "name": "OH_line_67-72",
    "phases": "ABCN",
    "to": "node_72"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "node_67",
    "length": "250",
    "name": "OH_line_67-97",
    "phases": "ABCN",
    "to": "node_97"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "load_68",
    "length": "275",
    "name": "OH_line_68-69",
    "phases": "AN",
    "to": "load_69"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "load_69",
    "length": "325",
    "name": "OH_line_69-70",
    "phases": "AN",
    "to": "load_70"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "load_70",
    "length": "275",
    "name": "OH_line_70-71",
    "phases": "AN",
    "to": "load_71"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "node_72",
    "length": "275",
    "name": "OH_line_72-73",
    "phases": "CN",
    "to": "load_73"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "node_72",
    "length": "200",
    "name": "OH_line_72-76",
    "phases": "ABCN",
    "to": "load_76"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "load_73",
    "length": "350",
    "name": "OH_line_73-74",
    "phases": "CN",
    "to": "load_74"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "load_74",
    "length": "400",
    "name": "OH_line_74-75",
    "phases": "CN",
    "to": "load_75"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "load_76",
    "length": "400",
    "name": "OH_line_76-77",
    "phases": "ABCN",
    "to": "load_77"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "load_77",
    "length": "100",
    "name": "OH_line_77-78",
    "phases": "ABCN",
    "to": "node_78"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "node_78",
    "length": "225",
    "name": "OH_line_78-79",
    "phases": "ABCN",
    "to": "load_79"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "node_78",
    "length": "475",
    "name": "OH_line_78-80",
    "phases": "ABCN",
    "to": "load_80"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "load_80",
    "length": "475",
    "name": "OH_line_80-81",
    "phases": "ABCN",
    "to": "node_81"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "node_81",
    "length": "250",
    "name": "OH_line_81-82",
    "phases": "CN",
    "to": "load_82"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "node_81",
    "length": "675",
    "name": "OH_line_81-84",
    "phases": "CN",
    "to": "load_84"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "load_82",
    "length": "250",
    "name": "OH_line_82-83",
    "phases": "CN",
    "to": "load_83"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "load_84",
    "length": "475",
    "name": "OH_line_84-85",
    "phases": "CN",
    "to": "load_85"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "load_86",
    "length": "450",
    "name": "OH_line_86-87",
    "phases": "ABCN",
    "to": "load_87"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "load_87",
    "length": "175",
    "name": "OH_line_87-88",
    "phases": "AN",
    "to": "load_88"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "load_87",
    "length": "275",
    "name": "OH_line_87-89",
    "phases": "ABCN",
    "to": "node_89"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_10",
    "from": "node_89",
    "length": "225",
    "name": "OH_line_89-90",
    "phases": "BN",
    "to": "load_90"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "node_89",
    "length": "225",
    "name": "OH_line_89-91",
    "phases": "ABCN",
    "to": "node_91"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "node_91",
    "length": "300",
    "name": "OH_line_91-92",
    "phases": "CN",
    "to": "load_92"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "node_91",
    "length": "225",
    "name": "OH_line_91-93",
    "phases": "ABCN",
    "to": "node_93"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_93",
    "length": "275",
    "name": "OH_line_93-94",
    "phases": "AN",
    "to": "load_94"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "node_93",
    "length": "300",
    "name": "OH_line_93-95",
    "phases": "ABCN",
    "to": "load_95"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_10",
    "from": "load_95",
    "length": "200",
    "name": "OH_line_95-96",
    "phases": "BN",
    "to": "load_96"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "node_97",
    "length": "275",
    "name": "OH_line_97-98",
    "phases": "ABCN",
    "to": "load_98"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "load_98",
    "length": "550",
    "name": "OH_line_98-99",
    "phases": "ABCN",
    "to": "load_99"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "load_99",
    "length": "300",
    "name": "OH_line_99-100",
    "phases": "ABCN",
    "to": "load_100"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "load_100",
    "length": "800",
    "name": "OH_line_100-450",
    "phases": "ABCN",
    "to": "node_450"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "node_101",
    "length": "225",
    "name": "OH_line_101-102",
    "phases": "CN",
    "to": "load_102"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "node_101",
    "length": "275",
    "name": "OH_line_101-105",
    "phases": "ABCN",
    "to": "node_105"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "load_102",
    "length": "325",
    "name": "OH_line_102-103",
    "phases": "CN",
    "to": "load_103"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_11",
    "from": "load_103",
    "length": "700",
    "name": "OH_line_103-104",
    "phases": "CN",
    "to": "load_104"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_10",
    "from": "node_105",
    "length": "225",
    "name": "OH_line_105-106",
    "phases": "BN",
    "to": "load_106"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "node_105",
    "length": "325",
    "name": "OH_line_105-108",
    "phases": "ABCN",
    "to": "node_108"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_10",
    "from": "load_106",
    "length": "575",
    "name": "OH_line_106-107",
    "phases": "BN",
    "to": "load_107"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_108",
    "length": "450",
    "name": "OH_line_108-109",
    "phases": "AN",
    "to": "load_109"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "node_108",
    "length": "1000",
    "name": "OH_line_108-300",
    "phases": "ABCN",
    "to": "node_300"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "load_109",
    "length": "300",
    "name": "OH_line_109-110",
    "phases": "AN",
    "to": "node_110"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_110",
    "length": "575",
    "name": "OH_line_110-111",
    "phases": "AN",
    "to": "load_111"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_110",
    "length": "125",
    "name": "OH_line_110-112",
    "phases": "AN",
    "to": "load_112"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "load_112",
    "length": "525",
    "name": "OH_line_112-113",
    "phases": "AN",
    "to": "load_113"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "load_113",
    "length": "325",
    "name": "OH_line_113-114",
    "phases": "AN",
    "to": "load_114"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_4",
    "from": "node_135",
    "length": "375",
    "name": "OH_line_135-35",
    "phases": "ABCN",
    "to": "load_35"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "node_149",
    "length": "400",
    "name": "OH_line_149-1",
    "phases": "ABCN",
    "to": "load_1"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_1",
    "from": "node_152",
    "length": "400",
    "name": "OH_line_152-52",
    "phases": "ABCN",
    "to": "load_52"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_3",
    "from": "node_197",
    "length": "250",
    "name": "OH_line_197-101",
    "phases": "ABCN",
    "to": "node_101"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_9",
    "from": "node_1401",
    "length": "425",
    "name": "OH_line_1401-14",
    "phases": "AN",
    "to": "node_14"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "configuration": "line_configuration_6",
    "from": "node_6701",
    "length": "350",
    "name": "OH_line_6701-67",
    "phases": "ABCN",
    "to": "node_67"
   },
   "children": [],
   "name": "overhead_line"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_3",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_8",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_13",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_14",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_15",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_18",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_21",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_23",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_25",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_2501",
    "nominal_voltage": "2401.7771",
    "phases": "ACN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_26",
    "nominal_voltage": "2401.7771",
    "phases": "ACN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_27",
    "nominal_voltage": "2401.7771",
    "phases": "ACN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_36",
    "nominal_voltage": "2401.7771",
    "phases": "ABN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_40",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_44",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_54",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_57",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_61",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_67",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_72",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_78",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_81",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_89",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_91",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_93",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_97",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "node_101",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "node_105",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "node_108",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_110",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "node_135",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_149",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_1491",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "bustype": "SWING_PQ",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "node_150",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "bustype": "SWING",
    "flags": "DELTAMODE",
    "name": "node_1501",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "node_151",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_152",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "node_160",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_195",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_197",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_250",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_251",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "bustype": "SWING_PQ",
    "flags": "DELTAMODE",
    "name": "node_300",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_350",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_450",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_451",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "name": "node_610",
    "nominal_voltage": "480.000",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_611",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_1401",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_6701",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "flags": "DELTAMODE",
    "name": "node_1001",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "node"
  },
  {
   "attributes": {
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_1",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_B": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_2",
    "nominal_voltage": "2401.7771",
    "phases": "BN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_C": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_4",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_current_C": "-0.55781+9.2933j",
    "flags": "DELTAMODE",
    "name": "load_5",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_impedance_C": "115.3707+57.6853j",
    "flags": "DELTAMODE",
    "name": "load_6",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_7",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_9",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_current_A": "8.3272-4.1636j",
    "flags": "DELTAMODE",
    "name": "load_10",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_impedance_A": "115.3707+57.6853j",
    "flags": "DELTAMODE",
    "name": "load_11",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_B": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_12",
    "nominal_voltage": "2401.7771",
    "phases": "BN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_C": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_16",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_C": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_17",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_19",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_current_A": "16.6543-8.3272j",
    "flags": "DELTAMODE",
    "name": "load_20",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_impedance_B": "115.3707+57.6853j",
    "flags": "DELTAMODE",
    "name": "load_22",
    "nominal_voltage": "2401.7771",
    "phases": "BN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_C": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_24",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_current_A": "16.6543-8.3272j",
    "flags": "DELTAMODE",
    "name": "load_28",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_impedance_A": "115.3707+57.6853j",
    "flags": "DELTAMODE",
    "name": "load_29",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_C": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_30",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_C": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_31",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_C": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_32",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_current_A": "16.6543-8.3272j",
    "flags": "DELTAMODE",
    "name": "load_33",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_impedance_C": "115.3707+57.6853j",
    "flags": "DELTAMODE",
    "name": "load_34",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_35",
    "nominal_voltage": "2401.7771",
    "phases": "ABCD"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_impedance_A": "115.3707+57.6853j",
    "flags": "DELTAMODE",
    "name": "load_37",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_current_B": "-7.7694-5.1297j",
    "flags": "DELTAMODE",
    "name": "load_38",
    "nominal_voltage": "2401.7771",
    "phases": "BN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_B": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_39",
    "nominal_voltage": "2401.7771",
    "phases": "BN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_C": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_41",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_42",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_impedance_B": "115.3707+57.6853j",
    "flags": "DELTAMODE",
    "name": "load_43",
    "nominal_voltage": "2401.7771",
    "phases": "BN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_current_A": "8.3272-4.1636j",
    "flags": "DELTAMODE",
    "name": "load_45",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_46",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_current_A": "14.5725-10.409j",
    "constant_current_B": "-16.3007-7.4157j",
    "constant_current_C": "1.7282+17.8247j",
    "flags": "DELTAMODE",
    "name": "load_47",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_impedance_A": "54.5672+38.9766j",
    "constant_impedance_B": "54.5672+38.9766j",
    "constant_impedance_C": "54.5672+38.9766j",
    "flags": "DELTAMODE",
    "name": "load_48",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "35000+25000j",
    "constant_power_B": "70000+50000j",
    "constant_power_C": "35000+25000j",
    "flags": "DELTAMODE",
    "name": "load_49",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "bustype": "SWING_PQ",
    "constant_power_C": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_50",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "20000+10000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_51",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_52",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_53",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_impedance_A": "230.7413+115.3707j",
    "flags": "DELTAMODE",
    "name": "load_55",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_B": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_56",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_current_B": "-7.7694-5.1297j",
    "flags": "DELTAMODE",
    "name": "load_58",
    "nominal_voltage": "2401.7771",
    "phases": "BN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_B": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_59",
    "nominal_voltage": "2401.7771",
    "phases": "BN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_60",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_impedance_C": "115.3707+57.6853j",
    "flags": "DELTAMODE",
    "name": "load_62",
    "nominal_voltage": "2401.7771",
    "phases": "ABC"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_63",
    "nominal_voltage": "2401.7771",
    "phases": "ABC"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_current_B": "-28.2336-19.757j",
    "flags": "DELTAMODE",
    "name": "load_64",
    "nominal_voltage": "2401.7771",
    "phases": "ABC"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_impedance_A": "327.4032+233.8595j",
    "constant_impedance_B": "327.4032+233.8595j",
    "constant_impedance_C": "163.7016+116.9297j",
    "flags": "DELTAMODE",
    "name": "load_65",
    "nominal_voltage": "2401.7771",
    "phases": "ABCD"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_C": "75000+35000j",
    "flags": "DELTAMODE",
    "name": "load_66",
    "nominal_voltage": "2401.7771",
    "phases": "ABC"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_68",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_69",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_A": "20000+10000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_70",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_71",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_C": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_73",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_impedance_C": "115.3707+57.6853j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_74",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_C": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_75",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_current_A": "31.4742-4.0341j",
    "constant_current_B": "-12.0192-16.8269j",
    "constant_current_C": "-8.5629+18.8224j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_76",
    "nominal_voltage": "2401.7771",
    "phases": "ABCD"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_A": "20000+10000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_761",
    "nominal_voltage": "2401.7771",
    "phases": "ABCD"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_B": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_77",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_impedance_A": "115.3707+57.6853j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_79",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "70 Hz",
    "GFA_freq_low_trip": "58 Hz",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_80",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "70 Hz",
    "GFA_freq_low_trip": "58 Hz",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_82",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "70 Hz",
    "GFA_freq_low_trip": "58 Hz",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_83",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_84",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_C": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_85",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_B": "20000+10000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_86",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_B": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_87",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_88",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_current_B": "-15.5387-10.2595j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_90",
    "nominal_voltage": "2401.7771",
    "phases": "BN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_C": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_92",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_94",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_B": "20000+10000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_95",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_B": "20000+10000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_96",
    "nominal_voltage": "2401.7771",
    "phases": "BN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_98",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "constant_power_B": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_99",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "GFA_enable": "true",
    "GFA_freq_high_trip": "65 Hz",
    "GFA_freq_low_trip": "55 Hz",
    "bustype": "SWING_PQ",
    "constant_impedance_C": "115.3707+57.6853j",
    "constant_power_A": "10.0000-5.0000j",
    "constant_power_B": "10.0000-5.0000j",
    "constant_power_C": "10.0000-5.0000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_100",
    "nominal_voltage": "2401.7771",
    "phases": "ABCN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_C": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_102",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_C": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_103",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_C": "40000+20000j",
    "flags": "DELTAMODE",
    "name": "load_104",
    "nominal_voltage": "2401.7771",
    "phases": "CN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_B": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_106",
    "nominal_voltage": "2401.7771",
    "phases": "BN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_B": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_107",
    "nominal_voltage": "2401.7771",
    "phases": "BN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "40000+20000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_109",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "20000+10000j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_111",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_current_A": "8.3272-4.1636j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_112",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_impedance_A": "115.3707+57.6853j",
    "flags": "DELTAMODE",
    "frequency_measure_type": "PLL",
    "name": "load_113",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "constant_power_A": "20000+10000j",
    "flags": "DELTAMODE",
    "name": "load_114",
    "nominal_voltage": "2401.7771",
    "phases": "AN"
   },
   "children": [],
   "name": "load"
  },
  {
   "attributes": {
    "from": "node_150",
    "name": "microgrid_switch0",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_1501"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "load_76",
    "name": "switch_76-86",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "load_86"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "load_76",
    "name": "switch_76-761",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "load_761"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "node_18",
    "name": "microgrid_switch1",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_135"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "node_97",
    "name": "microgrid_switch2",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_197"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "load_60",
    "name": "microgrid_switch3",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_160"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "node_151",
    "name": "microgrid_switch4",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_300"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "node_13",
    "name": "switch_13-152",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_152"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "node_61",
    "name": "switch_61-611",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_611"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "node_1491",
    "name": "switch_1491-149",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_149"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "node_250",
    "name": "switch_250-251",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_251"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "node_450",
    "name": "switch_450-451",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_451"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "node_54",
    "name": "switch_54-94",
    "phases": "AN",
    "status": "OPEN",
    "to": "load_94"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "node_300",
    "name": "switch_300-350",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_350"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "load_95",
    "name": "switch_95-195",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_195"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "from": "load_100",
    "name": "switch_100-101",
    "phases": "ABCN",
    "status": "CLOSED",
    "to": "node_1001"
   },
   "children": [],
   "name": "switch"
  },
  {
   "attributes": {
    "connect_type": "DELTA_DELTA",
    "install_type": "PADMOUNT",
    "name": "transformer_configuration_1",
    "power_rating": "150 kVA",
    "primary_voltage": "4160",
    "reactance": "0.0272",
    "resistance": "0.0127",
    "secondary_voltage": "480"
   },
   "children": [],
   "name": "transformer_configuration"
  },
  {
   "attributes": {
    "configuration": "transformer_configuration_1",
    "from": "node_611",
    "name": "transformer_611-610",
    "phases": "ABCN",
    "to": "node_610"
   },
   "children": [],
   "name": "transformer"
  },
  {
   "attributes": {
    "capacitor_A": "200000.00",
    "capacitor_B": "200000.00",
    "capacitor_C": "200000.00",
    "control": "MANUAL",
    "name": "cap_83",
    "nominal_voltage": "2401.7771",
    "parent": "load_83",
    "phases": "CN",
    "phases_connected": "ABC",
    "switchA": "CLOSED",
    "switchB": "CLOSED",
    "switchC": "CLOSED"
   },
   "children": [],
   "name": "capacitor"
  },
  {
   "attributes": {
    "capacitor_A": "50000.00",
    "control": "MANUAL",
    "name": "cap_88",
    "nominal_voltage": "2401.7771",
    "parent": "load_88",
    "phases": "A",
    "phases_connected": "A",
    "switchA": "CLOSED"
   },
   "children": [],
   "name": "capacitor"
  },
  {
   "attributes": {
    "capacitor_B": "50000.00",
    "control": "MANUAL",
    "name": "cap_90",
    "nominal_voltage": "2401.7771",
    "parent": "load_90",
    "phases": "B",
    "phases_connected": "B",
    "switchB": "CLOSED"
   },
   "children": [],
   "name": "capacitor"
  },
  {
   "attributes": {
    "capacitor_C": "50000.00",
    "control": "MANUAL",
    "name": "cap_92",
    "nominal_voltage": "2401.7771",
    "parent": "load_92",
    "phases": "C",
    "phases_connected": "C",
    "switchC": "CLOSED"
   },
   "children": [],
   "name": "capacitor"
  },
  {
   "attributes": {
    "CT_phase": "ABC",
    "Control": "MANUAL",
    "PT_phase": "ABC",
    "Type": "A",
    "band_center": "120.000",
    "band_width": "2.0",
    "compensator_r_setting_A": "3.0",
    "compensator_r_setting_B": "3.0",
    "compensator_r_setting_C": "3.0",
    "compensator_x_setting_A": "7.5",
    "compensator_x_setting_B": "7.5",
    "compensator_x_setting_C": "7.5",
    "connect_type": "1",
    "current_transducer_ratio": "700",
    "lower_taps": "16",
    "name": "regulator_configuration_1",
    "power_transducer_ratio": "20",
    "raise_taps": "16",
    "regulation": "0.10",
    "tap_pos_A": "7",
    "tap_pos_B": "7",
    "tap_pos_C": "7",
    "time_delay": "30.0"
   },
   "children": [],
   "name": "regulator_configuration"
  },
  {
   "attributes": {
    "configuration": "regulator_configuration_1",
    "from": "node_150",
    "name": "regulator_1",
    "phases": "ABC",
    "to": "node_1491"
   },
   "children": [],
   "name": "regulator"
  },
  {
   "attributes": {
    "CT_phase": "AC",
    "Control": "MANUAL",
    "PT_phase": "AC",
    "Type": "A",
    "band_center": "120.000",
    "band_width": "1.0",
    "compensator_r_setting_A": "0.4",
    "compensator_r_setting_C": "0.4",
    "compensator_x_setting_A": "0.4",
    "compensator_x_setting_C": "0.4",
    "connect_type": "1",
    "current_transducer_ratio": "50",
    "lower_taps": "16",
    "name": "regulator_configuration_2",
    "power_transducer_ratio": "20",
    "raise_taps": "16",
    "regulation": "0.10",
    "tap_pos_A": "0",
    "tap_pos_C": "-1",
    "time_delay": "30.0"
   },
   "children": [],
   "name": "regulator_configuration"
  },
  {
   "attributes": {
    "configuration": "regulator_configuration_2",
    "from": "node_25",
    "name": "regulator_2",
    "phases": "AC",
    "to": "node_2501"
   },
   "children": [],
   "name": "regulator"
  },
  {
   "attributes": {
    "CT_phase": "A",
    "Control": "MANUAL",
    "PT_phase": "A",
    "Type": "A",
    "band_center": "120.000",
    "band_width": "2.0",
    "compensator_r_setting_A": "0.4",
    "compensator_x_setting_A": "0.4",
    "connect_type": "1",
    "current_transducer_ratio": "50",
    "lower_taps": "16",
    "name": "regulator_configuration_3",
    "power_transducer_ratio": "20",
    "raise_taps": "16",
    "regulation": "0.10",
    "tap_pos_A": "-1",
    "time_delay": "30.0"
   },
   "children": [],
   "name": "regulator_configuration"
  },
  {
   "attributes": {
    "configuration": "regulator_configuration_3",
    "from": "load_9",
    "name": "regulator_3",
    "phases": "A",
    "to": "node_1401"
   },
   "children": [],
   "name": "regulator"
  },
  {
   "attributes": {
    "CT_phase": "ABC",
    "Control": "MANUAL",
    "PT_phase": "ABC",
    "Type": "A",
    "band_center": "124.000",
    "band_width": "2.0",
    "compensator_r_setting_A": "0.6",
    "compensator_r_setting_B": "1.4",
    "compensator_r_setting_C": "0.2",
    "compensator_x_setting_A": "1.3",
    "compensator_x_setting_B": "2.6",
    "compensator_x_setting_C": "1.4",
    "connect_type": "1",
    "current_transducer_ratio": "300",
    "lower_taps": "16",
    "name": "regulator_configuration_4",
    "power_transducer_ratio": "20",
    "raise_taps": "16",
    "regulation": "0.10",
    "tap_pos_A": "8",
    "tap_pos_B": "1",
    "tap_pos_C": "5",
    "time_delay": "30.0"
   },
   "children": [],
   "name": "regulator_configuration"
  },
  {
   "attributes": {
    "configuration": "regulator_configuration_4",
    "from": "node_160",
    "name": "regulator_4",
    "phases": "ABC",
    "to": "node_6701"
   },
   "children": [],
   "name": "regulator"
  }
 ],
 "schedules": []
}