{
  "clock": {
    "timezone": "PST+8PDT",
    "starttime": "2001-08-01 12:00:00 PST",
    "stoptime": "2001-08-01 12:00:20 PST"
  },
  "includes": [
    {
      "value": "IEEE-123_Diesels_fixed.glm"
    },
    {
      "value": "IEEE-123_Inverters_fixed.glm"
    }
  ],
  "objects": [
    {
      "name": "overhead_line_conductor:10001",
      "attributes": {
        "geometric_mean_radius": "0.0244",
        "resistance": "0.30600"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor:10009",
      "attributes": {
        "geometric_mean_radius": "0.004460",
        "resistance": "1.12000"
      },
      "children": []
    },
    {
      "name": "overhead_line_conductor:10002",
      "attributes": {
        "geometric_mean_radius": "0.008140",
        "resistance": "0.59200"
      },
      "children": []
    },
    {
      "name": "underground_line_conductor:10003",
      "attributes": {
        "outer_diameter": "1.060000",
        "conductor_gmr": "0.011100",
        "conductor_diameter": "0.368000",
        "conductor_resistance": "0.970000",
        "neutral_gmr": "0.011100",
        "neutral_resistance": "0.970000",
        "neutral_diameter": "0.0640837",
        "neutral_strands": "6.000000",
        "shield_gmr": "0.000000",
        "shield_resistance": "0.000000"
      },
      "children": []
    },
    {
      "name": "line_spacing:5001",
      "attributes": {
        "distance_AB": "2.5",
        "distance_AC": "7.0",
        "distance_BC": "4.5",
        "distance_AN": "5.656854",
        "distance_BN": "4.272002",
        "distance_CN": "5.0"
      },
      "children": []
    },
    {
      "name": "line_spacing:5002",
      "attributes": {
        "distance_AB": "4.5",
        "distance_AC": "2.5",
        "distance_BC": "7.0",
        "distance_AN": "5.0",
        "distance_BN": "4.272002",
        "distance_CN": "5.656854"
      },
      "children": []
    },
    {
      "name": "line_spacing:5003",
      "attributes": {
        "distance_AB": "7.0",
        "distance_AC": "4.5",
        "distance_BC": "2.5",
        "distance_AN": "5.0",
        "distance_BN": "5.656854",
        "distance_CN": "4.272002"
      },
      "children": []
    },
    {
      "name": "line_spacing:5004",
      "attributes": {
        "distance_AB": "4.5",
        "distance_AC": "7.0",
        "distance_BC": "2.5",
        "distance_AN": "5.0",
        "distance_BN": "4.272002",
        "distance_CN": "5.656854"
      },
      "children": []
    },
    {
      "name": "line_spacing:5005",
      "attributes": {
        "distance_AB": "2.5",
        "distance_AC": "4.5",
        "distance_BC": "7.0",
        "distance_BN": "5.656854",
        "distance_AN": "4.272002",
        "distance_CN": "5.0"
      },
      "children": []
    },
    {
      "name": "line_spacing:5006",
      "attributes": {
        "distance_AB": "7.0",
        "distance_AC": "2.5",
        "distance_BC": "4.5",
        "distance_AN": "5.656854",
        "distance_CN": "4.272002",
        "distance_BN": "5.0"
      },
      "children": []
    },
    {
      "name": "line_spacing:5007",
      "attributes": {
        "distance_AB": "0.0",
        "distance_AC": "7.0",
        "distance_BC": "0.0",
        "distance_AN": "5.656854",
        "distance_BN": "0.0",
        "distance_CN": "5.0"
      },
      "children": []
    },
    {
      "name": "line_spacing:5008",
      "attributes": {
        "distance_AB": "7.0",
        "distance_AC": "0.0",
        "distance_BC": "0.0",
        "distance_AN": "5.656854",
        "distance_BN": "5.0",
        "distance_CN": "0.0"
      },
      "children": []
    },
    {
      "name": "line_spacing:5009",
      "attributes": {
        "distance_AB": "0.0",
        "distance_AC": "0.0",
        "distance_BC": "0.0",
        "distance_AN": "5.0",
        "distance_BN": "0.0",
        "distance_CN": "0.0"
      },
      "children": []
    },
    {
      "name": "line_spacing:50010",
      "attributes": {
        "distance_AB": "0.0",
        "distance_AC": "0.0",
        "distance_BC": "0.0",
        "distance_AN": "0.0",
        "distance_BN": "5.0",
        "distance_CN": "0.0"
      },
      "children": []
    },
    {
      "name": "line_spacing:50011",
      "attributes": {
        "distance_AB": "0.0",
        "distance_AC": "0.0",
        "distance_BC": "0.0",
        "distance_AN": "0.0",
        "distance_BN": "0.0",
        "distance_CN": "5.0"
      },
      "children": []
    },
    {
      "name": "line_spacing:50012",
      "attributes": {
        "distance_AB": "0.5",
        "distance_AC": "1.0",
        "distance_BC": "0.5",
        "distance_AN": "0.0",
        "distance_BN": "0.0",
        "distance_CN": "0.0"
      },
      "children": []
    },
    {
      "name": "line_configuration:1001",
      "attributes": {
        "conductor_A": "overhead_line_conductor:10001",
        "conductor_B": "overhead_line_conductor:10001",
        "conductor_C": "overhead_line_conductor:10001",
        "conductor_N": "overhead_line_conductor:10002",
        "spacing": "line_spacing:5001"
      },
      "children": []
    },
    {
      "name": "line_configuration:1002",
      "attributes": {
        "conductor_A": "overhead_line_conductor:10001",
        "conductor_B": "overhead_line_conductor:10001",
        "conductor_C": "overhead_line_conductor:10001",
        "conductor_N": "overhead_line_conductor:10002",
        "spacing": "line_spacing:5002"
      },
      "children": []
    },
    {
      "name": "line_configuration:1003",
      "attributes": {
        "conductor_A": "overhead_line_conductor:10001",
        "conductor_B": "overhead_line_conductor:10001",
        "conductor_C": "overhead_line_conductor:10001",
        "conductor_N": "overhead_line_conductor:10002",
        "spacing": "line_spacing:5003"
      },
      "children": []
    },
    {
      "name": "line_configuration:1004",
      "attributes": {
        "conductor_A": "overhead_line_conductor:10001",
        "conductor_B": "overhead_line_conductor:10001",
        "conductor_C": "overhead_line_conductor:10001",
        "conductor_N": "overhead_line_conductor:10002",
        "spacing": "line_spacing:5004"
      },
      "children": []
    },
    {
      "name": "line_configuration:1005",
      "attributes": {
        "conductor_A": "overhead_line_conductor:10001",
        "conductor_B": "overhead_line_conductor:10001",
        "conductor_C": "overhead_line_conductor:10001",
        "conductor_N": "overhead_line_conductor:10002",
        "spacing": "line_spacing:5005"
      },
      "children": []
    },
    {
      "name": "line_configuration:1006",
      "attributes": {
        "conductor_A": "overhead_line_conductor:10001",
        "conductor_B": "overhead_line_conductor:10001",
        "conductor_C": "overhead_line_conductor:10001",
        "conductor_N": "overhead_line_conductor:10002",
        "spacing": "line_spacing:5006"
      },
      "children": []
    },
    {
      "name": "line_configuration:1007",
      "attributes": {
        "conductor_A": "overhead_line_conductor:10001",
        "conductor_C": "overhead_line_conductor:10001",
        "conductor_N": "overhead_line_conductor:10002",
        "spacing": "line_spacing:5007"
      },
      "children": []
    },
    {
      "name": "line_configuration:1008",
      "attributes": {
        "conductor_A": "overhead_line_conductor:10001",
        "conductor_B": "overhead_line_conductor:10001",
        "conductor_N": "overhead_line_conductor:10002",
        "spacing": "line_spacing:5008"
      },
      "children": []
    },
    {
      "name": "line_configuration:1009",
      "attributes": {
        "conductor_A": "overhead_line_conductor:10009",
        "conductor_N": "overhead_line_conductor:10009",
        "spacing": "line_spacing:5009"
      },
      "children": []
    },
    {
      "name": "line_configuration:10010",
      "attributes": {
        "conductor_B": "overhead_line_conductor:10009",
        "conductor_N": "overhead_line_conductor:10009",
        "spacing": "line_spacing:50010"
      },
      "children": []
    },
    {
      "name": "line_configuration:10011",
      "attributes": {
        "conductor_C": "overhead_line_conductor:10009",
        "conductor_N": "overhead_line_conductor:10009",
        "spacing": "line_spacing:50011"
      },
      "children": []
    },
    {
      "name": "line_configuration:10012",
      "attributes": {
        "conductor_A": "underground_line_conductor:10003",
        "conductor_B": "underground_line_conductor:10003",
        "conductor_C": "underground_line_conductor:10003",
        "spacing": "line_spacing:50012"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "BN",
        "name": "1-2",
        "from": "load:1",
        "to": "load:2",
        "length": "175",
        "configuration": "line_configuration:10010"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "1-3",
        "from": "load:1",
        "to": "node:3",
        "length": "250",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "1-7",
        "from": "load:1",
        "to": "load:7",
        "length": "300",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "3-4",
        "from": "node:3",
        "to": "load:4",
        "length": "200",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "3-5",
        "from": "node:3",
        "to": "load:5",
        "length": "325",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "5-6",
        "from": "load:5",
        "to": "load:6",
        "length": "250",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "7-8",
        "from": "load:7",
        "to": "node:8",
        "length": "200",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "BN",
        "name": "8-12",
        "from": "node:8",
        "to": "load:12",
        "length": "225",
        "configuration": "line_configuration:10010"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "8-9",
        "from": "node:8",
        "to": "load:9",
        "length": "225",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "8-13",
        "from": "node:8",
        "to": "meter:13",
        "length": "300",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "1401-14",
        "from": "node:1401",
        "to": "node:14",
        "length": "425",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "13-34",
        "from": "meter:13",
        "to": "load:34",
        "length": "150",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "13-18",
        "from": "meter:13",
        "to": "node:18",
        "length": "825",
        "configuration": "line_configuration:1002"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "14-11",
        "from": "node:14",
        "to": "load:11",
        "length": "250",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "14-10",
        "from": "node:14",
        "to": "load:10",
        "length": "250",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "15-16",
        "from": "node:15",
        "to": "load:16",
        "length": "375",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "15-17",
        "from": "node:15",
        "to": "load:17",
        "length": "350",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "18-19",
        "from": "node:18",
        "to": "load:19",
        "length": "250",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "18-21",
        "from": "node:18",
        "to": "node:21",
        "length": "300",
        "configuration": "line_configuration:1002"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "19-20",
        "from": "load:19",
        "to": "load:20",
        "length": "325",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "BN",
        "name": "21-22",
        "from": "node:21",
        "to": "load:22",
        "length": "525",
        "configuration": "line_configuration:10010"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "21-23",
        "from": "node:21",
        "to": "node:23",
        "length": "250",
        "configuration": "line_configuration:1002"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "23-24",
        "from": "node:23",
        "to": "load:24",
        "length": "550",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "23-25",
        "from": "node:23",
        "to": "node:25",
        "length": "275",
        "configuration": "line_configuration:1002"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ACN",
        "name": "2601-26",
        "from": "node:2601",
        "to": "node:26",
        "length": "350",
        "configuration": "line_configuration:1007"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "25-28",
        "from": "node:25",
        "to": "load:28",
        "length": "200",
        "configuration": "line_configuration:1002"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ACN",
        "name": "26-27",
        "from": "node:26",
        "to": "node:27",
        "length": "275",
        "configuration": "line_configuration:1007"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "26-31",
        "from": "node:26",
        "to": "load:31",
        "length": "225",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "27-33",
        "from": "node:27",
        "to": "load:33",
        "length": "500",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "28-29",
        "from": "load:28",
        "to": "load:29",
        "length": "300",
        "configuration": "line_configuration:1002"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "29-30",
        "from": "load:29",
        "to": "load:30",
        "length": "350",
        "configuration": "line_configuration:1002"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "30-250",
        "from": "load:30",
        "to": "node:250",
        "length": "200",
        "configuration": "line_configuration:1002"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "31-32",
        "from": "load:31",
        "to": "load:32",
        "length": "300",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "34-15",
        "from": "load:34",
        "to": "node:15",
        "length": "100",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABN",
        "name": "35-36",
        "from": "load:35",
        "to": "node:36",
        "length": "650",
        "configuration": "line_configuration:1008"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "35-40",
        "from": "load:35",
        "to": "node:40",
        "length": "250",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "36-37",
        "from": "node:36",
        "to": "load:37",
        "length": "300",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "BN",
        "name": "36-38",
        "from": "node:36",
        "to": "load:38",
        "length": "250",
        "configuration": "line_configuration:10010"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "BN",
        "name": "38-39",
        "from": "load:38",
        "to": "load:39",
        "length": "325",
        "configuration": "line_configuration:10010"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "40-41",
        "from": "node:40",
        "to": "load:41",
        "length": "325",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "40-42",
        "from": "node:40",
        "to": "load:42",
        "length": "250",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "BN",
        "name": "42-43",
        "from": "load:42",
        "to": "load:43",
        "length": "500",
        "configuration": "line_configuration:10010"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "42-44",
        "from": "load:42",
        "to": "node:44",
        "length": "200",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "44-45",
        "from": "node:44",
        "to": "load:45",
        "length": "200",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "44-47",
        "from": "node:44",
        "to": "load:47",
        "length": "250",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "45-46",
        "from": "load:45",
        "to": "load:46",
        "length": "300",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "47-48",
        "from": "load:47",
        "to": "load:48",
        "length": "150",
        "configuration": "line_configuration:1004"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "47-49",
        "from": "load:47",
        "to": "load:49",
        "length": "250",
        "configuration": "line_configuration:1004"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "49-50",
        "from": "load:49",
        "to": "meter:50",
        "length": "250",
        "configuration": "line_configuration:1004"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "50-51",
        "from": "meter:50",
        "to": "load:51",
        "length": "250",
        "configuration": "line_configuration:1004"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "51-151",
        "from": "load:51",
        "to": "node:151",
        "length": "700",
        "configuration": "line_configuration:1004"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "52-53",
        "from": "load:52",
        "to": "load:53",
        "length": "200",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "53-54",
        "from": "load:53",
        "to": "node:54",
        "length": "125",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "54-55",
        "from": "node:54",
        "to": "load:55",
        "length": "275",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "54-57",
        "from": "node:54",
        "to": "node:57",
        "length": "350",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "55-56",
        "from": "load:55",
        "to": "load:56",
        "length": "275",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "BN",
        "name": "57-58",
        "from": "node:57",
        "to": "load:58",
        "length": "250",
        "configuration": "line_configuration:10010"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "57-60",
        "from": "node:57",
        "to": "load:60",
        "length": "750",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "BN",
        "name": "58-59",
        "from": "load:58",
        "to": "load:59",
        "length": "250",
        "configuration": "line_configuration:10010"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "60-61",
        "from": "load:60",
        "to": "node:61",
        "length": "550",
        "configuration": "line_configuration:1005"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "phases": "ABC",
        "name": "60-62",
        "from": "load:60",
        "to": "load:62",
        "length": "250",
        "configuration": "line_configuration:10012"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "phases": "ABC",
        "name": "62-63",
        "from": "load:62",
        "to": "load:63",
        "length": "175",
        "configuration": "line_configuration:10012"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "phases": "ABC",
        "name": "63-64",
        "from": "load:63",
        "to": "load:64",
        "length": "350",
        "configuration": "line_configuration:10012"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "phases": "ABC",
        "name": "64-65",
        "from": "load:64",
        "to": "load:65",
        "length": "425",
        "configuration": "line_configuration:10012"
      },
      "children": []
    },
    {
      "name": "underground_line",
      "attributes": {
        "phases": "ABC",
        "name": "65-66",
        "from": "load:65",
        "to": "meter:66",
        "length": "325",
        "configuration": "line_configuration:10012"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "67-68",
        "from": "node:67",
        "to": "load:68",
        "length": "200",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "67-72",
        "from": "node:67",
        "to": "load:72",
        "length": "275",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "67-97",
        "from": "node:67",
        "to": "node:97",
        "length": "250",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "68-69",
        "from": "load:68",
        "to": "load:69",
        "length": "275",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "69-70",
        "from": "load:69",
        "to": "load:70",
        "length": "325",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "70-71",
        "from": "load:70",
        "to": "load:71",
        "length": "275",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "72-73",
        "from": "load:72",
        "to": "load:73",
        "length": "275",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "72-76",
        "from": "load:72",
        "to": "load:76",
        "length": "200",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "73-74",
        "from": "load:73",
        "to": "load:74",
        "length": "350",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "74-75",
        "from": "load:74",
        "to": "load:75",
        "length": "400",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "76-77",
        "from": "load:76",
        "to": "load:77",
        "length": "400",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "76-86",
        "from": "load:76",
        "to": "load:86",
        "length": "700",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "77-78",
        "from": "load:77",
        "to": "node:78",
        "length": "100",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "78-79",
        "from": "node:78",
        "to": "load:79",
        "length": "225",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "78-80",
        "from": "node:78",
        "to": "load:80",
        "length": "475",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "80-81",
        "from": "load:80",
        "to": "node:81",
        "length": "475",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "81-82",
        "from": "node:81",
        "to": "load:82",
        "length": "250",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "81-84",
        "from": "node:81",
        "to": "load:84",
        "length": "675",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "82-83",
        "from": "load:82",
        "to": "load:83",
        "length": "250",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "84-85",
        "from": "load:84",
        "to": "load:85",
        "length": "475",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "86-87",
        "from": "load:86",
        "to": "load:87",
        "length": "450",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "87-88",
        "from": "load:87",
        "to": "load:88",
        "length": "175",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "87-89",
        "from": "load:87",
        "to": "node:89",
        "length": "275",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "BN",
        "name": "89-90",
        "from": "node:89",
        "to": "load:90",
        "length": "225",
        "configuration": "line_configuration:10010"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "89-91",
        "from": "node:89",
        "to": "node:91",
        "length": "225",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "91-92",
        "from": "node:91",
        "to": "load:92",
        "length": "300",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "91-93",
        "from": "node:91",
        "to": "node:93",
        "length": "225",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "93-94",
        "from": "node:93",
        "to": "load:94",
        "length": "275",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "93-95",
        "from": "node:93",
        "to": "load:95",
        "length": "300",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "BN",
        "name": "95-96",
        "from": "load:95",
        "to": "load:96",
        "length": "200",
        "configuration": "line_configuration:10010"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "97-98",
        "from": "node:97",
        "to": "load:98",
        "length": "275",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "98-99",
        "from": "load:98",
        "to": "load:99",
        "length": "550",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "99-100",
        "from": "load:99",
        "to": "load:100",
        "length": "300",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "100-450",
        "from": "load:100",
        "to": "node:450",
        "length": "800",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "101-102",
        "from": "load:101",
        "to": "load:102",
        "length": "225",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "101-105",
        "from": "load:101",
        "to": "node:105",
        "length": "275",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "102-103",
        "from": "load:102",
        "to": "load:103",
        "length": "325",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "CN",
        "name": "103-104",
        "from": "load:103",
        "to": "load:104",
        "length": "700",
        "configuration": "line_configuration:10011"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "BN",
        "name": "105-106",
        "from": "node:105",
        "to": "load:106",
        "length": "225",
        "configuration": "line_configuration:10010"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "105-108",
        "from": "node:105",
        "to": "node:108",
        "length": "325",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "BN",
        "name": "106-107",
        "from": "load:106",
        "to": "load:107",
        "length": "575",
        "configuration": "line_configuration:10010"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "108-109",
        "from": "node:108",
        "to": "load:109",
        "length": "450",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "108-300",
        "from": "node:108",
        "to": "meter:300",
        "length": "1000",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "109-110",
        "from": "load:109",
        "to": "node:110",
        "length": "300",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "110-111",
        "from": "node:110",
        "to": "load:111",
        "length": "575",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "110-112",
        "from": "node:110",
        "to": "load:112",
        "length": "125",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "112-113",
        "from": "load:112",
        "to": "load:113",
        "length": "525",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "AN",
        "name": "113-114",
        "from": "load:113",
        "to": "load:114",
        "length": "325",
        "configuration": "line_configuration:1009"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "135-35",
        "from": "node:135",
        "to": "load:35",
        "length": "375",
        "configuration": "line_configuration:1004"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "149-1",
        "from": "node:149",
        "to": "load:1",
        "length": "400",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "152-52",
        "from": "node:152",
        "to": "load:52",
        "length": "400",
        "configuration": "line_configuration:1001"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "6701-67",
        "from": "node:6701",
        "to": "node:67",
        "length": "350",
        "configuration": "line_configuration:1006"
      },
      "children": []
    },
    {
      "name": "overhead_line",
      "attributes": {
        "phases": "ABCN",
        "name": "197-101",
        "from": "node:197",
        "to": "load:101",
        "length": "250",
        "configuration": "line_configuration:1003"
      },
      "children": []
    },
    {
      "name": "node:3",
      "attributes": {
        "phases": "CN",
        "name": "3",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:8",
      "attributes": {
        "phases": "ABCN",
        "name": "8",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "meter:13",
      "attributes": {
        "phases": "ABCN",
        "name": "13",
        "flags": "DELTAMODE",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:14",
      "attributes": {
        "phases": "AN",
        "name": "14",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:1401",
      "attributes": {
        "phases": "AN",
        "name": "1401",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:15",
      "attributes": {
        "phases": "CN",
        "name": "15",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:18",
      "attributes": {
        "phases": "ABCN",
        "name": "18",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:21",
      "attributes": {
        "phases": "ABCN",
        "name": "21",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:23",
      "attributes": {
        "phases": "ABCN",
        "name": "23",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:25",
      "attributes": {
        "phases": "ABCN",
        "name": "25",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:26",
      "attributes": {
        "phases": "ACN",
        "name": "26",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:2601",
      "attributes": {
        "phases": "ACN",
        "name": "2601",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:27",
      "attributes": {
        "phases": "ACN",
        "name": "27",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:36",
      "attributes": {
        "phases": "ABN",
        "name": "36",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:40",
      "attributes": {
        "phases": "ABCN",
        "name": "40",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:44",
      "attributes": {
        "phases": "ABCN",
        "name": "44",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:54",
      "attributes": {
        "phases": "ABCN",
        "name": "54",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:57",
      "attributes": {
        "phases": "ABCN",
        "name": "57",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:61",
      "attributes": {
        "phases": "ABCN",
        "name": "61",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:67",
      "attributes": {
        "phases": "ABCN",
        "name": "67",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:6701",
      "attributes": {
        "phases": "ABCN",
        "name": "6701",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:72",
      "attributes": {
        "phases": "ABCN",
        "name": "72",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:78",
      "attributes": {
        "phases": "ABCN",
        "name": "78",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:81",
      "attributes": {
        "phases": "ABCN",
        "name": "81",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:89",
      "attributes": {
        "phases": "ABCN",
        "name": "89",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:91",
      "attributes": {
        "phases": "ABCN",
        "name": "91",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:93",
      "attributes": {
        "phases": "ABCN",
        "name": "93",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:97",
      "attributes": {
        "phases": "ABCN",
        "name": "97",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:101",
      "attributes": {
        "phases": "ABCN",
        "name": "101",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:105",
      "attributes": {
        "phases": "ABCN",
        "name": "105",
        "bustype": "SWING_PQ",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:108",
      "attributes": {
        "phases": "ABCN",
        "name": "108",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:110",
      "attributes": {
        "phases": "AN",
        "name": "110",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:135",
      "attributes": {
        "phases": "ABCN",
        "name": "135",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:149",
      "attributes": {
        "phases": "ABCN",
        "name": "149",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:1491",
      "attributes": {
        "phases": "ABCN",
        "name": "1491",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:150",
      "attributes": {
        "phases": "ABCN",
        "name": "150",
        "bustype": "SWING",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:151",
      "attributes": {
        "phases": "ABCN",
        "name": "151",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:152",
      "attributes": {
        "phases": "ABCN",
        "name": "152",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:160",
      "attributes": {
        "phases": "ABCN",
        "name": "160",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:195",
      "attributes": {
        "phases": "ABCN",
        "name": "195",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:197",
      "attributes": {
        "phases": "ABCN",
        "name": "197",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:250",
      "attributes": {
        "phases": "ABCN",
        "name": "250",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:251",
      "attributes": {
        "phases": "ABCN",
        "name": "251",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "meter:300",
      "attributes": {
        "phases": "ABCN",
        "name": "300",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "meter:3001",
      "attributes": {
        "phases": "ABCN",
        "name": "3001",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:350",
      "attributes": {
        "phases": "ABCN",
        "name": "350",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:450",
      "attributes": {
        "phases": "ABCN",
        "name": "450",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:451",
      "attributes": {
        "phases": "ABCN",
        "name": "451",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "node:610",
      "attributes": {
        "phases": "ABCN",
        "name": "610",
        "voltage_A": "480.000+0j",
        "voltage_B": "-240.000-415.6922j",
        "voltage_C": "-240.000+415.6922j",
        "nominal_voltage": "480.000"
      },
      "children": []
    },
    {
      "name": "node:611",
      "attributes": {
        "phases": "ABCN",
        "name": "611",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:1",
      "attributes": {
        "name": "1",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:2",
      "attributes": {
        "name": "2",
        "phases": "BN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:4",
      "attributes": {
        "name": "4",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:5",
      "attributes": {
        "name": "5",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_C": "-0.557814+9.293330j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:6",
      "attributes": {
        "name": "6",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_C": "115.370667+57.685333j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:7",
      "attributes": {
        "name": "7",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:9",
      "attributes": {
        "name": "9",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:10",
      "attributes": {
        "name": "10",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_A": "8.327167-4.163584j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:11",
      "attributes": {
        "name": "11",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_A": "115.370667+57.685333j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:12",
      "attributes": {
        "name": "12",
        "phases": "BN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:16",
      "attributes": {
        "name": "16",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:17",
      "attributes": {
        "name": "17",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:19",
      "attributes": {
        "name": "19",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:20",
      "attributes": {
        "name": "20",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_A": "16.654335-8.327167j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:22",
      "attributes": {
        "name": "22",
        "phases": "BN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_B": "115.370667+57.685333j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:24",
      "attributes": {
        "name": "24",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:28",
      "attributes": {
        "name": "28",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_A": "16.654335-8.327167j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:29",
      "attributes": {
        "name": "29",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_A": "115.370667+57.685333j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:30",
      "attributes": {
        "name": "30",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:31",
      "attributes": {
        "name": "31",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:32",
      "attributes": {
        "name": "32",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:33",
      "attributes": {
        "name": "33",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_A": "16.654335-8.327167j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:34",
      "attributes": {
        "name": "34",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_C": "115.370667+57.685333j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:35",
      "attributes": {
        "name": "35",
        "phases": "ABCD",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:37",
      "attributes": {
        "name": "37",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_A": "115.370667+57.685333j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:38",
      "attributes": {
        "name": "38",
        "phases": "BN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_B": "-7.769353-5.129747j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:39",
      "attributes": {
        "name": "39",
        "phases": "BN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:41",
      "attributes": {
        "name": "41",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:42",
      "attributes": {
        "name": "42",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:43",
      "attributes": {
        "name": "43",
        "phases": "BN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_B": "115.370667+57.685333j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:45",
      "attributes": {
        "name": "45",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_A": "8.327167-4.163584j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:46",
      "attributes": {
        "name": "46",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:47",
      "attributes": {
        "name": "47",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_A": "14.572543-10.408959j",
        "constant_current_B": "-16.300695-7.415713j",
        "constant_current_C": "1.728152+17.824672j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:48",
      "attributes": {
        "name": "48",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_A": "54.567207+38.976577j",
        "constant_impedance_B": "54.567207+38.976577j",
        "constant_impedance_C": "54.567207+38.976577j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:49",
      "attributes": {
        "name": "49",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "35000+25000j",
        "constant_power_B": "70000+50000j",
        "constant_power_C": "35000+25000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "meter:50",
      "attributes": {
        "name": "50",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:51",
      "attributes": {
        "name": "51",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:52",
      "attributes": {
        "name": "52",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:53",
      "attributes": {
        "name": "53",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:55",
      "attributes": {
        "name": "55",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_A": "230.741333+115.370667j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:56",
      "attributes": {
        "name": "56",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:58",
      "attributes": {
        "name": "58",
        "phases": "BN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_B": "-7.769353-5.129747j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:59",
      "attributes": {
        "name": "59",
        "phases": "BN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:60",
      "attributes": {
        "name": "60",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:62",
      "attributes": {
        "name": "62",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_C": "115.370667+57.685333j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:63",
      "attributes": {
        "name": "63",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:64",
      "attributes": {
        "name": "64",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_B": "-28.233631-19.756998j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:65",
      "attributes": {
        "name": "65",
        "phases": "ABCD",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_A": "327.403243+233.859459j",
        "constant_impedance_B": "327.403243+233.859459j",
        "constant_impedance_C": "327.403243+233.859459j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "meter:66",
      "attributes": {
        "name": "66",
        "phases": "ABC",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:68",
      "attributes": {
        "name": "68",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:69",
      "attributes": {
        "name": "69",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:70",
      "attributes": {
        "name": "70",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:71",
      "attributes": {
        "name": "71",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:73",
      "attributes": {
        "name": "73",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:74",
      "attributes": {
        "name": "74",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_C": "115.370667+57.685333j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:75",
      "attributes": {
        "name": "75",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:76",
      "attributes": {
        "name": "76",
        "phases": "ABCD",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_A": "31.474199-4.034142j",
        "constant_current_B": "-12.019231-16.826923j",
        "constant_current_C": "-8.562927+18.822421j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:77",
      "attributes": {
        "name": "77",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:79",
      "attributes": {
        "name": "79",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_A": "115.370667+57.685333j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:80",
      "attributes": {
        "name": "80",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:82",
      "attributes": {
        "name": "82",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:83",
      "attributes": {
        "name": "83",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "20000+10000j",
        "constant_impedance_A": "0.00-28.8427j",
        "constant_impedance_B": "0.00-28.8427j",
        "constant_impedance_C": "0.00-28.8427j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:84",
      "attributes": {
        "name": "84",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:85",
      "attributes": {
        "name": "85",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:86",
      "attributes": {
        "name": "86",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:87",
      "attributes": {
        "name": "87",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:88",
      "attributes": {
        "name": "88",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "constant_impedance_A": "0.00-115.7067j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:90",
      "attributes": {
        "name": "90",
        "phases": "BN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_B": "-15.538706-10.259493j",
        "constant_impedance_B": "0.00-115.7067j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:92",
      "attributes": {
        "name": "92",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "40000+20000j",
        "constant_impedance_C": "0.00-115.7067j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:94",
      "attributes": {
        "name": "94",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:95",
      "attributes": {
        "name": "95",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:96",
      "attributes": {
        "name": "96",
        "phases": "BN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:98",
      "attributes": {
        "name": "98",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:99",
      "attributes": {
        "name": "99",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "40000.000000+20000.000000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:100",
      "attributes": {
        "name": "100",
        "phases": "ABCN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_C": "115.370667+57.685333j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:102",
      "attributes": {
        "name": "102",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:103",
      "attributes": {
        "name": "103",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:104",
      "attributes": {
        "name": "104",
        "phases": "CN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_C": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:106",
      "attributes": {
        "name": "106",
        "phases": "BN",
        "flags": "DELTAMODE",
        "frequency_measure_type": "PLL",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:107",
      "attributes": {
        "name": "107",
        "phases": "BN",
        "flags": "DELTAMODE",
        "frequency_measure_type": "PLL",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_B": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:109",
      "attributes": {
        "name": "109",
        "phases": "AN",
        "flags": "DELTAMODE",
        "frequency_measure_type": "PLL",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "40000+20000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:111",
      "attributes": {
        "name": "111",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:112",
      "attributes": {
        "name": "112",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_current_A": "8.327167-4.163584j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:113",
      "attributes": {
        "name": "113",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_impedance_A": "115.370667+57.685333j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "load:114",
      "attributes": {
        "name": "114",
        "phases": "AN",
        "flags": "DELTAMODE",
        "voltage_A": "2401.7771",
        "voltage_B": "-1200.8886-2080.000j",
        "voltage_C": "-1200.8886+2080.000j",
        "constant_power_A": "20000+10000j",
        "nominal_voltage": "2401.7771"
      },
      "children": []
    },
    {
      "name": "switch:13152",
      "attributes": {
        "phases": "ABCN",
        "name": "13-152",
        "from": "meter:13",
        "to": "node:152",
        "status": "CLOSED"
      },
      "children": []
    },
    {
      "name": "switch:18135",
      "attributes": {
        "phases": "ABCN",
        "name": "microgrid_switch1",
        "from": "node:18",
        "to": "node:135",
        "status": "CLOSED"
      },
      "children": [
        {
          "name": "recorder",
          "attributes": {
            "file": "microgrid_switch1.csv",
            "property": "phase_A_state,phase_B_state,phase_C_state",
            "flags": "DELTAMODE",
            "interval": "1"
          },
          "children": []
        }
      ]
    },
    {
      "name": "switch:60160",
      "attributes": {
        "phases": "ABCN",
        "name": "microgrid_switch3",
        "from": "load:60",
        "to": "node:160",
        "status": "CLOSED"
      },
      "children": [
        {
          "name": "recorder",
          "attributes": {
            "file": "microgrid_switch3.csv",
            "property": "phase_A_state,phase_B_state,phase_C_state",
            "flags": "DELTAMODE",
            "interval": "1"
          },
          "children": []
        }
      ]
    },
    {
      "name": "switch:61611",
      "attributes": {
        "phases": "ABCN",
        "name": "61-611",
        "from": "node:61",
        "to": "node:611",
        "status": "CLOSED"
      },
      "children": []
    },
    {
      "name": "switch:97197",
      "attributes": {
        "phases": "ABCN",
        "name": "microgrid_switch2",
        "from": "node:97",
        "to": "node:197",
        "status": "CLOSED"
      },
      "children": [
        {
          "name": "recorder",
          "attributes": {
            "file": "microgrid_switch2.csv",
            "property": "phase_A_state,phase_B_state,phase_C_state",
            "flags": "DELTAMODE",
            "interval": "1"
          },
          "children": []
        }
      ]
    },
    {
      "name": "switch:1491149",
      "attributes": {
        "phases": "ABCN",
        "name": "1491-149",
        "from": "node:1491",
        "to": "node:149",
        "status": "CLOSED"
      },
      "children": []
    },
    {
      "name": "switch:250251",
      "attributes": {
        "phases": "ABCN",
        "name": "250-251",
        "from": "node:250",
        "to": "node:251",
        "status": "OPEN"
      },
      "children": []
    },
    {
      "name": "switch:450451",
      "attributes": {
        "phases": "ABCN",
        "name": "450-451",
        "from": "node:450",
        "to": "node:451",
        "status": "OPEN"
      },
      "children": []
    },
    {
      "name": "switch:5494",
      "attributes": {
        "phases": "AN",
        "name": "54-94",
        "from": "node:54",
        "to": "load:94",
        "status": "OPEN"
      },
      "children": []
    },
    {
      "name": "switch:151300",
      "attributes": {
        "phases": "ABCN",
        "name": "microgrid_switch4",
        "from": "node:151",
        "to": "meter:300",
        "status": "OPEN"
      },
      "children": [
        {
          "name": "recorder",
          "attributes": {
            "file": "microgrid_switch4.csv",
            "property": "phase_A_state,phase_B_state,phase_C_state",
            "flags": "DELTAMODE",
            "interval": "1"
          },
          "children": []
        }
      ]
    },
    {
      "name": "switch:300350",
      "attributes": {
        "phases": "ABCN",
        "name": "300-350",
        "from": "meter:300",
        "to": "node:350",
        "status": "OPEN"
      },
      "children": []
    },
    {
      "name": "switch:95195",
      "attributes": {
        "phases": "ABCN",
        "name": "95-195",
        "from": "load:95",
        "to": "node:195",
        "status": "CLOSED"
      },
      "children": []
    },
    {
      "name": "switch:3003001",
      "attributes": {
        "phases": "ABCN",
        "name": "Diesel_Switch_1",
        "from": "meter:3001",
        "to": "meter:300",
        "status": "CLOSED"
      },
      "children": [
        {
          "name": "recorder",
          "attributes": {
            "property": "power_out_real",
            "flags": "DELTAMODE",
            "interval": "1",
            "file": "Gen_3_power.csv"
          },
          "children": []
        }
      ]
    },
    {
      "name": "transformer_configuration:400",
      "attributes": {
        "connect_type": "DELTA_DELTA",
        "install_type": "PADMOUNT",
        "power_rating": "150",
        "primary_voltage": "4160",
        "secondary_voltage": "480",
        "resistance": "0.0127",
        "reactance": "0.0272"
      },
      "children": []
    },
    {
      "name": "transformer:611610",
      "attributes": {
        "phases": "ABCN",
        "name": "611-610",
        "from": "node:611",
        "to": "node:610",
        "configuration": "transformer_configuration:400"
      },
      "children": []
    },
    {
      "name": "regulator_configuration:1501490",
      "attributes": {
        "connect_type": "1",
        "band_center": "120.000",
        "band_width": "2.0",
        "time_delay": "30.0",
        "raise_taps": "16",
        "lower_taps": "16",
        "current_transducer_ratio": "700",
        "power_transducer_ratio": "20",
        "compensator_r_setting_A": "3.0",
        "compensator_x_setting_A": "7.5",
        "compensator_r_setting_B": "3.0",
        "compensator_x_setting_B": "7.5",
        "compensator_r_setting_C": "3.0",
        "compensator_x_setting_C": "7.5",
        "CT_phase": "ABC",
        "PT_phase": "ABC",
        "regulation": "0.10",
        "Control": "MANUAL",
        "Type": "A",
        "tap_pos_A": "7",
        "tap_pos_B": "7",
        "tap_pos_C": "7"
      },
      "children": []
    },
    {
      "name": "regulator:1501491",
      "attributes": {
        "phases": "ABC",
        "from": "node:150",
        "to": "node:1491",
        "configuration": "regulator_configuration:1501490"
      },
      "children": []
    },
    {
      "name": "regulator_configuration:2526010",
      "attributes": {
        "connect_type": "1",
        "band_center": "120.000",
        "band_width": "1.0",
        "time_delay": "30.0",
        "raise_taps": "16",
        "lower_taps": "16",
        "current_transducer_ratio": "50",
        "power_transducer_ratio": "20",
        "compensator_r_setting_A": "0.4",
        "compensator_x_setting_A": "0.4",
        "compensator_r_setting_C": "0.4",
        "compensator_x_setting_C": "0.4",
        "CT_phase": "AC",
        "PT_phase": "AC",
        "regulation": "0.10",
        "Control": "MANUAL",
        "Type": "A",
        "tap_pos_A": "0",
        "tap_pos_C": "-1"
      },
      "children": []
    },
    {
      "name": "regulator:252601",
      "attributes": {
        "phases": "AC",
        "from": "node:25",
        "to": "node:2601",
        "configuration": "regulator_configuration:2526010"
      },
      "children": []
    },
    {
      "name": "regulator_configuration:914010",
      "attributes": {
        "connect_type": "1",
        "band_center": "120.000",
        "band_width": "2.0",
        "time_delay": "30.0",
        "raise_taps": "16",
        "lower_taps": "16",
        "current_transducer_ratio": "50",
        "power_transducer_ratio": "20",
        "compensator_r_setting_A": "0.4",
        "compensator_x_setting_A": "0.4",
        "CT_phase": "A",
        "PT_phase": "A",
        "regulation": "0.10",
        "Control": "MANUAL",
        "Type": "A",
        "tap_pos_A": "-1"
      },
      "children": []
    },
    {
      "name": "regulator:91401",
      "attributes": {
        "phases": "A",
        "from": "load:9",
        "to": "node:1401",
        "configuration": "regulator_configuration:914010"
      },
      "children": []
    },
    {
      "name": "regulator_configuration:16067010",
      "attributes": {
        "connect_type": "1",
        "band_center": "124.000",
        "band_width": "2.0",
        "time_delay": "30.0",
        "raise_taps": "16",
        "lower_taps": "16",
        "current_transducer_ratio": "300",
        "power_transducer_ratio": "20",
        "CT_phase": "ABC",
        "PT_phase": "ABC",
        "regulation": "0.10",
        "Control": "MANUAL",
        "Type": "A",
        "tap_pos_A": "8",
        "tap_pos_B": "1",
        "tap_pos_C": "5"
      },
      "children": []
    },
    {
      "name": "regulator:1606701",
      "attributes": {
        "phases": "ABC",
        "from": "node:160",
        "to": "node:6701",
        "configuration": "regulator_configuration:16067010"
      },
      "children": []
    },
    {
      "name": "player",
      "attributes": {
        "file": "trigger.player",
        "property": "nominal_voltage",
        "parent": "150",
        "flags": "DELTAMODE"
      },
      "children": []
    },
    {
      "name": "recorder",
      "attributes": {
        "parent": "151",
        "flags": "DELTAMODE",
        "file": "Voltage_151.csv",
        "interval": "1",
        "limit": "10000000",
        "property": "voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"
      },
      "children": []
    },
    {
      "name": "recorder",
      "attributes": {
        "parent": "97",
        "flags": "DELTAMODE",
        "file": "Voltage_97.csv",
        "interval": "1",
        "limit": "10000000",
        "property": "voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"
      },
      "children": []
    },
    {
      "name": "group_recorder",
      "attributes": {
        "flags": "DELTAMODE",
        "name": "loads_voltages_A_recorder",
        "group": "class=load",
        "property": "voltage_A",
        "file": "loads_volts_A.csv",
        "interval": "1",
        "limit": "10000000"
      },
      "children": []
    },
    {
      "name": "group_recorder",
      "attributes": {
        "flags": "DELTAMODE",
        "name": "loads_voltages_B_recorder",
        "group": "class=load",
        "property": "voltage_B",
        "file": "loads_volts_B.csv",
        "interval": "1",
        "limit": "10000000"
      },
      "children": []
    },
    {
      "name": "group_recorder",
      "attributes": {
        "flags": "DELTAMODE",
        "name": "loads_voltages_C_recorder",
        "group": "class=load",
        "property": "voltage_C",
        "file": "loads_volts_C.csv",
        "interval": "1",
        "limit": "10000000"
      },
      "children": []
    }
  ],
  "modules": [
    {
      "name": "tape",
      "attributes": {}
    },
    {
      "name": "reliability",
      "attributes": {
        "enable_subsecond_models": "true",
        "maximum_event_length": "1800000",
        "report_event_log": "true"
      }
    },
    {
      "name": "powerflow",
      "attributes": {
        "enable_subsecond_models": "true",
        "deltamode_timestep": "2 ms",
        "solver_method": "NR",
        "all_powerflow_delta": "true"
      }
    },
    {
      "name": "generators",
      "attributes": {
        "enable_subsecond_models": "true",
        "deltamode_timestep": "2 ms"
      }
    }
  ],
  "directives": [
    {
      "name": "suppress_repeat_messages",
      "value": "1"
    },
    {
      "name": "relax_naming_rules",
      "value": "1"
    },
    {
      "name": "profiler",
      "value": "1"
    },
    {
      "name": "pauseatexit",
      "value": "1"
    },
    {
      "name": "double_format",
      "value": "%+.12lg"
    },
    {
      "name": "complex_format",
      "value": "%+.12lg%+.12lg%c"
    },
    {
      "name": "deltamode_timestep",
      "value": "100000000"
    },
    {
      "name": "deltamode_maximumtime",
      "value": "60000000000"
    },
    {
      "name": "deltamode_iteration_limit",
      "value": "10"
    }
  ],
  "definitions": [
    {
      "name": "rotor_convergence",
      "value": "0.00000000000001"
    }
  ],
  "schedules": []
}
