// This is the base IEEE 9500 Node Test System formateed for the RD2C Iniaitive

clock {
  timezone EST+5EDT;
  starttime '2000-01-01 0:00:00';
  stoptime '2000-01-01 0:00:00';
};

#set relax_naming_rules=1
#set profiler=1

module tape;

module powerflow {
  solver_method NR;
  lu_solver "KLU";
  line_capacitance true;
//  maximum_voltage_error 1e-6;
//  default_maximum_voltage_error 1e-6;
};

module generators;

module reliability {
  report_event_log false;
};

#define VSOURCE=69715.045

#include "Rotating_Machines.glm";
#include "Inverters.glm";
#include "Recorders.glm";


//Fault check option, this is included becasue there are multiple PQ nodes on the system to support the various scenarios. 
// If this object is removed, all PQ nodes will be convereted to SWING nodes, which will provide a different solution.
object fault_check {
	name base_fault_check_object;
	check_mode ONCHANGE;
	strictly_radial false;
	grid_association true;
	output_filename testtopo.txt;
}


//Phase Conductors

object overhead_line_conductor {
  name "wire_1/0_3w_cs";
  geometric_mean_radius 0.011417;
  diameter 0.39800;
  resistance 0.971519;
  rating.summer.continuous 200.00;
  rating.summer.emergency 200.00;
  rating.winter.continuous 200.00;
  rating.winter.emergency 200.00;
}
object overhead_line_conductor {
  name "wire_1/0_acsr";
  geometric_mean_radius 0.004458;
  diameter 0.39800;
  resistance 1.040999;
  rating.summer.continuous 260.00;
  rating.summer.emergency 260.00;
  rating.winter.continuous 260.00;
  rating.winter.emergency 260.00;
}
object overhead_line_conductor {
  name "wire_4_wpal";
  geometric_mean_radius 0.00700;
  diameter 0.25000;
  resistance 2.459419;
  rating.summer.continuous 150.00;
  rating.summer.emergency 150.00;
  rating.winter.continuous 150.00;
  rating.winter.emergency 150.00;
}
object overhead_line_conductor {
  name "wire_4_acsr";
  geometric_mean_radius 0.004367;
  diameter 0.25000;
  resistance 2.530689;
  rating.summer.continuous 150.00;
  rating.summer.emergency 150.00;
  rating.winter.continuous 150.00;
  rating.winter.emergency 150.00;
}
object overhead_line_conductor {
  name "wire_4_dpx";
  geometric_mean_radius 0.00700;
  diameter 0.25000;
  resistance 2.449900;
  rating.summer.continuous 136.00;
  rating.summer.emergency 136.00;
  rating.winter.continuous 136.00;
  rating.winter.emergency 136.00;
}
object overhead_line_conductor {
  name "wire_2/0_wpal";
  geometric_mean_radius 0.005100;
  diameter 0.44700;
  resistance 0.853001;
  rating.summer.continuous 300.00;
  rating.summer.emergency 300.00;
  rating.winter.continuous 300.00;
  rating.winter.emergency 300.00;
}
object overhead_line_conductor {
  name "wire_397_acsr";
  geometric_mean_radius 0.02400;
  diameter 0.74300;
  resistance 0.256999;
  rating.summer.continuous 630.00;
  rating.summer.emergency 630.00;
  rating.winter.continuous 630.00;
  rating.winter.emergency 630.00;
}
object overhead_line_conductor {
  name "wire_397_aac_treewire";
  geometric_mean_radius 0.02400;
  diameter 0.74300;
  resistance 0.283008;
  rating.summer.continuous 526.00;
  rating.summer.emergency 526.00;
  rating.winter.continuous 526.00;
  rating.winter.emergency 526.00;
}
object overhead_line_conductor {
  name "wire_2_acsr";
  geometric_mean_radius 0.004183;
  diameter 0.31600;
  resistance 1.625700;
  rating.summer.continuous 200.00;
  rating.summer.emergency 200.00;
  rating.winter.continuous 200.00;
  rating.winter.emergency 200.00;
}
object overhead_line_conductor {
  name "wire_2_wpal";
  geometric_mean_radius 0.004183;
  diameter 0.31600;
  resistance 1.690130;
  rating.summer.continuous 155.00;
  rating.summer.emergency 155.00;
  rating.winter.continuous 155.00;
  rating.winter.emergency 155.00;
}
object overhead_line_conductor {
  name "wire_6_wpal";
  geometric_mean_radius 0.003942;
  diameter 0.19800;
  resistance 3.910899;
  rating.summer.continuous 115.00;
  rating.summer.emergency 115.00;
  rating.winter.continuous 115.00;
  rating.winter.emergency 115.00;
}
object overhead_line_conductor {
  name "wire_4_tpx";
  geometric_mean_radius 0.00700;
  diameter 0.25000;
  resistance 2.449900;
  rating.summer.continuous 115.00;
  rating.summer.emergency 115.00;
  rating.winter.continuous 115.00;
  rating.winter.emergency 115.00;
}
object overhead_line_conductor {
  name "wire_1/0_tpx";
  geometric_mean_radius 0.011417;
  diameter 0.39800;
  resistance 0.18400;
  rating.summer.continuous 205.00;
  rating.summer.emergency 205.00;
  rating.winter.continuous 205.00;
  rating.winter.emergency 205.00;
}
object overhead_line_conductor {
  name "wire_4/0_tpx";
  geometric_mean_radius 0.015767;
  diameter 0.56300;
  resistance 0.485760;
  rating.summer.continuous 318.00;
  rating.summer.emergency 318.00;
  rating.winter.continuous 318.00;
  rating.winter.emergency 318.00;
}
object overhead_line_conductor {
  name "wire_2/0_acsr";
  geometric_mean_radius 0.005100;
  diameter 0.44700;
  resistance 0.853001;
  rating.summer.continuous 300.00;
  rating.summer.emergency 300.00;
  rating.winter.continuous 300.00;
  rating.winter.emergency 300.00;
}
object underground_line_conductor {
  name "cncab_1/0_al_15kv_1/3";
  neutral_gmr 0.000819;
  neutral_diameter 0.025197;
  neutral_resistance 4.103827;
  neutral_strands 6;
  conductor_gmr 0.011089;
  conductor_diameter 0.368110;
  conductor_resistance 0.970434;
  outer_diameter 1.078740;
  insulation_relative_permitivitty 2.30;
}

// Overhead line configurations

object line_spacing {
  name "spc_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx1/0_tpx_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x4_wpalx4_wpal_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x4_wpalx1/0_tpx_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x4_wpalx2_acsr_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx6_wpal6_wpal_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_wpal_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx4_wpal4_wpal_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-2_acsrxx4_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx1/0_tpx_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x2_acsrx1/0_tpx_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_tpx_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx1/0_3w_cs_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1p_1/0_axnj_db_A";
  distance_AE -4.0026;
}
object line_spacing {
  name "spc_1p_1/0_axnj_db_B";
  distance_BE -4.0026;
}
object line_spacing {
  name "spc_1p_1/0_axnj_db_C";
  distance_CE -4.0026;
}
object line_spacing {
  name "spc_1ph-2_acsrxx4_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr1/0_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-2_acsrxx2_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-2_acsrxx2_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx4_wpal4_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3p_1/0_axnj_db_ABC";
  distance_AB 0.500;
  distance_AC 1.000;
  distance_AE -4.0026;
  distance_BC 0.500;
  distance_BE -4.0026;
  distance_CE -4.0026;
}
object line_spacing {
  name "spc_1ph-4_acsrxx4_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx4_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-2_acsrxx4/0_tpx_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_dpx_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_tpx_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx6_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx2_wpal_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x4_wpalx4_acsr_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_acsr_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx4_wpal1/0_tpx_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_2ph_h-2_acsrx2_acsr2_acsr_ACN";
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-2_acsrxx1/0_tpx_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x2_acsrx1/0_3w_cs_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-4_wpalxx2_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x2_acsrx4_tpx_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph-69kv_397_treewire_ABCN";
  distance_AB 6.4185;
  distance_AC 10.0066;
  distance_AN 16.0806;
  distance_AE 39.9934;
  distance_BC 6.3929;
  distance_BN 11.2716;
  distance_BE 45.0131;
  distance_CN 6.1885;
  distance_CE 50.000;
  distance_NE 56.0039;
}
object line_spacing {
  name "spc_1ph-x2_acsrx4_acsr_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-4_wpalxx4_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-2_wpalxx2_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx2_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx2_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_acsr_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx2_acsr4_dpx_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x2_acsrx2_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x2_acsrx2_acsr_BN";
  distance_BN 7.5664;
  distance_BE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-x2_acsrx2_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx4_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr2_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-4_wpalxx1/0_tpx_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx2_acsr1/0_tpx_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_wpal_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-2/0_acsrxx2_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx2/0_acsr1/0_tpx_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx2_acsr2_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-xx2_acsr2_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-4_wpalxx4_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-4_wpalxx4_wpal_CN";
  distance_CN 7.5664;
  distance_CE 34.500;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_3ph_h-4_acsr4_acsr4_acsr4_tpx_ABCN";
  distance_AB 3.2016;
  distance_AC 4.000;
  distance_AN 5.5902;
  distance_AE 32.000;
  distance_BC 2.500;
  distance_BN 7.000;
  distance_BE 34.000;
  distance_CN 5.2202;
  distance_CE 32.000;
  distance_NE 27.000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx1/0_3w_cs_AN";
  distance_AN 7.5664;
  distance_AE 34.500;
  distance_NE 27.000;
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
  spacing "spc_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABCN";
  conductor_A "wire_397_acsr";
  conductor_B "wire_397_acsr";
  conductor_C "wire_397_acsr";
  conductor_N "wire_397_acsr";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
  spacing "spc_1ph-4_acsrxx4_wpal_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx1/0_tpx_ln5895784-1";
  spacing "spc_1ph-4_wpalxx1/0_tpx_AN";
  conductor_A "wire_4_wpal";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx2_acsr_ln6019479-1";
  spacing "spc_1ph-4_acsrxx2_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2";
  spacing "spc_1ph-x2_acsrx1/0_tpx_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx2_wpal_ln5496577-1";
  spacing "spc_1ph-x4_acsrx2_wpal_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_2_wpal";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3";
  spacing "spc_1ph-x2_acsrx1/0_3w_cs_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_1/0_3w_cs";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx6_wpal_ln5895785-1";
  spacing "spc_1ph-4_acsrxx6_wpal_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_6_wpal";
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ln6291244-1";
  spacing "spc_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABCN";
  conductor_A "wire_397_acsr";
  conductor_B "wire_397_acsr";
  conductor_C "wire_397_acsr";
  conductor_N "wire_2/0_wpal";
}
object line_configuration {
  name "lcon_1ph-xx2_acsr4_dpx_ln5744331-1";
  spacing "spc_1ph-xx2_acsr4_dpx_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_4_dpx";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx1/0_3w_cs_ln5686244-1";
  spacing "spc_1ph-4_acsrxx1/0_3w_cs_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_1/0_3w_cs";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx4_wpal_ln6198049-1";
  spacing "spc_1ph-4_wpalxx4_wpal_CN";
  conductor_C "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1p_1/0_axnj_db_ln8945010-1";
  spacing "spc_1p_1/0_axnj_db_C";
  conductor_C "cncab_1/0_al_15kv_1/3";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
  spacing "spc_1ph-2_acsrxx1/0_tpx_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
  spacing "spc_1ph-2_acsrxx2_acsr_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr4_tpx_ln5742835-1";
  spacing "spc_3ph_h-4_acsr4_acsr4_acsr4_tpx_ABCN";
  conductor_A "wire_4_acsr";
  conductor_B "wire_4_acsr";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_tpx";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr1/0_acsr_ln5852082-1";
  spacing "spc_1ph-xx4_acsr1/0_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_1/0_acsr";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx4_tpx_ln6169266-1";
  spacing "spc_1ph-x2_acsrx4_tpx_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_4_tpx";
}
object line_configuration {
  name "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
  spacing "spc_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABCN";
  conductor_A "wire_4_acsr";
  conductor_B "wire_2_acsr";
  conductor_C "wire_2_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-xx4_wpal1/0_tpx_ln5956462-1";
  spacing "spc_1ph-xx4_wpal1/0_tpx_CN";
  conductor_C "wire_4_wpal";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-xx2_acsr2_acsr_ln6411379-1";
  spacing "spc_1ph-xx2_acsr2_acsr_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ln5898194-1";
  spacing "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABCN";
  conductor_A "wire_2/0_acsr";
  conductor_B "wire_2/0_acsr";
  conductor_C "wire_2/0_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1";
  spacing "spc_1ph-x4_acsrx1/0_tpx_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx4/0_tpx_ln6103927-1";
  spacing "spc_1ph-2_acsrxx4/0_tpx_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_4/0_tpx";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx2_wpal_ln5561444-1";
  spacing "spc_1ph-4_wpalxx2_wpal_AN";
  conductor_A "wire_4_wpal";
  conductor_N "wire_2_wpal";
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
  spacing "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABCN";
  conductor_A "wire_2/0_acsr";
  conductor_B "wire_2/0_acsr";
  conductor_C "wire_2/0_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_wpalx2_acsr_ln5472350-1";
  spacing "spc_1ph-x4_wpalx2_acsr_BN";
  conductor_B "wire_4_wpal";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-2_wpalxx2_wpal_ln6409800-1";
  spacing "spc_1ph-2_wpalxx2_wpal_AN";
  conductor_A "wire_2_wpal";
  conductor_N "wire_2_wpal";
}
object line_configuration {
  name "lcon_3ph_h-2_acsr2_acsr4_acsr4_acsr_ln5655838-1";
  spacing "spc_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABCN";
  conductor_A "wire_2_acsr";
  conductor_B "wire_2_acsr";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
  spacing "spc_1ph-xx4_acsr4_wpal_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_3p_1/0_axnj_db_ln8979254-2";
  spacing "spc_3p_1/0_axnj_db_ABC";
  conductor_A "cncab_1/0_al_15kv_1/3";
  conductor_B "cncab_1/0_al_15kv_1/3";
  conductor_C "cncab_1/0_al_15kv_1/3";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx4_acsr_ln5589097-1";
  spacing "spc_1ph-2_acsrxx4_acsr_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
  spacing "spc_1ph-xx2_acsr2_acsr_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
  spacing "spc_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABCN";
  conductor_A "wire_2_acsr";
  conductor_B "wire_2_acsr";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-xx6_wpal6_wpal_ln6108128-2";
  spacing "spc_1ph-xx6_wpal6_wpal_CN";
  conductor_C "wire_6_wpal";
  conductor_N "wire_6_wpal";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_tpx_ln5531226-1";
  spacing "spc_1ph-xx4_acsr4_tpx_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_tpx";
}
object line_configuration {
  name "lcon_1ph-xx4_wpal4_acsr_ln6108135-1";
  spacing "spc_1ph-xx4_wpal4_acsr_CN";
  conductor_C "wire_4_wpal";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
  spacing "spc_1ph-x4_acsrx4_acsr_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
  spacing "spc_1ph-4_wpalxx4_acsr_AN";
  conductor_A "wire_4_wpal";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx4_wpal_ln5686245-2";
  spacing "spc_1ph-2_acsrxx4_wpal_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-x4_wpalx1/0_tpx_ln6077771-1";
  spacing "spc_1ph-x4_wpalx1/0_tpx_BN";
  conductor_B "wire_4_wpal";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
  spacing "spc_1ph-4_acsrxx4_acsr_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
  spacing "spc_3ph-69kv_397_treewire_ABCN";
  conductor_A "wire_397_aac_treewire";
  conductor_B "wire_397_aac_treewire";
  conductor_C "wire_397_aac_treewire";
  conductor_N "wire_2/0_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_acsr_ln5744357-1";
  spacing "spc_1ph-xx4_acsr4_acsr_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ln6411371-1";
  spacing "spc_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABCN";
  conductor_A "wire_4_wpal";
  conductor_B "wire_4_wpal";
  conductor_C "wire_4_wpal";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx1/0_3w_cs_ln5775368-1";
  spacing "spc_1ph-x4_acsrx1/0_3w_cs_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_1/0_3w_cs";
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
  spacing "spc_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABCN";
  conductor_A "wire_4_acsr";
  conductor_B "wire_4_acsr";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1";
  spacing "spc_1ph-xx2_acsr1/0_tpx_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1p_1/0_axnj_db_ln81048087-1";
  spacing "spc_1p_1/0_axnj_db_B";
  conductor_B "cncab_1/0_al_15kv_1/3";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx2_acsr_ln5528079-3";
  spacing "spc_1ph-2_acsrxx2_acsr_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_acsr_ln5683000-1";
  spacing "spc_1ph-x4_acsrx4_acsr_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
  spacing "spc_1ph-4_wpalxx4_wpal_AN";
  conductor_A "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_wpal_ln5593235-1";
  spacing "spc_1ph-xx4_acsr4_wpal_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_dpx_ln6506308-1";
  spacing "spc_1ph-x4_acsrx4_dpx_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_dpx";
}
object line_configuration {
  name "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
  spacing "spc_1ph-x4_wpalx4_wpal_BN";
  conductor_B "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx4_acsr_ln6320366-1";
  spacing "spc_1ph-4_acsrxx4_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx4_acsr_ln6201698-2";
  spacing "spc_1ph-x2_acsrx4_acsr_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx2_acsr_ln5775367-1";
  spacing "spc_1ph-4_acsrxx2_acsr_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
  spacing "spc_1ph-x2_acsrx2_acsr_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ln6259996-1";
  spacing "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABCN";
  conductor_A "wire_2/0_acsr";
  conductor_B "wire_2/0_acsr";
  conductor_C "wire_2/0_acsr";
  conductor_N "wire_2_wpal";
}
object line_configuration {
  name "lcon_1ph-2/0_acsrxx2_acsr_ln6129680-2";
  spacing "spc_1ph-2/0_acsrxx2_acsr_AN";
  conductor_A "wire_2/0_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
  spacing "spc_1ph-xx4_wpal4_wpal_CN";
  conductor_C "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1";
  spacing "spc_1ph-4_acsrxx1/0_tpx_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1p_1/0_axnj_db_ln8979370-1";
  spacing "spc_1p_1/0_axnj_db_A";
  conductor_A "cncab_1/0_al_15kv_1/3";
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1";
  spacing "spc_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABCN";
  conductor_A "wire_4_acsr";
  conductor_B "wire_4_acsr";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-xx2/0_acsr1/0_tpx_ln5866260-1";
  spacing "spc_1ph-xx2/0_acsr1/0_tpx_CN";
  conductor_C "wire_2/0_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_tpx_ln5804795-1";
  spacing "spc_1ph-x4_acsrx4_tpx_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_tpx";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_acsr_ln6138606-1";
  spacing "spc_1ph-xx4_acsr4_acsr_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
  spacing "spc_1ph-x2_acsrx2_acsr_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
  spacing "spc_1ph-x4_acsrx4_wpal_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
  spacing "spc_1ph-x2_acsrx2_acsr_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
  spacing "spc_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABCN";
  conductor_A "wire_4_wpal";
  conductor_B "wire_4_wpal";
  conductor_C "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
  spacing "spc_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABCN";
  conductor_A "wire_397_acsr";
  conductor_B "wire_397_acsr";
  conductor_C "wire_397_acsr";
  conductor_N "wire_2/0_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr2_acsr_ln5741170-3";
  spacing "spc_1ph-xx4_acsr2_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_wpalx4_acsr_ln6047568-1";
  spacing "spc_1ph-x4_wpalx4_acsr_BN";
  conductor_B "wire_4_wpal";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
  spacing "spc_1ph-xx4_acsr4_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_2ph_h-2_acsrx2_acsr2_acsr_ln5637597-1";
  spacing "spc_2ph_h-2_acsrx2_acsr2_acsr_ACN";
  conductor_A "wire_2_acsr";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_cap_1c_PUZ_C";
  z33 1.00000+1.00000j;
  c33 0.000;
}
object line_configuration {
  name "lcon_cap_3b_PUZ_B";
  z22 1.00000+1.00000j;
  c22 0.000;
}
object line_configuration {
  name "lcon_cap_1b_PUZ_B";
  z22 1.00000+1.00000j;
  c22 0.000;
}
object line_configuration {
  name "lcon_cap_3a_PUZ_A";
  z11 1.00000+1.00000j;
  c11 0.000;
}
object line_configuration {
  name "lcon_cap_1a_PUZ_A";
  z11 1.00000+1.00000j;
  c11 0.000;
}
object line_configuration {
  name "lcon_cap_2a_PUZ_A";
  z11 1.00000+1.00000j;
  c11 0.000;
}
object line_configuration {
  name "lcon_cap_3c_PUZ_C";
  z33 1.00000+1.00000j;
  c33 0.000;
}
object triplex_line_configuration {
  name "tcon_4/0triplex_12";
  z11 2.16454+0.880800j;
  z12 0.623542+0.673688j;
  z21 0.623542+0.673688j;
  z22 2.16454+0.880800j;
}
object line_configuration {
  name "lcon_cap_2c_PUZ_C";
  z33 1.00000+1.00000j;
  c33 0.000;
}
object triplex_line_configuration {
  name "tcon_750_triplex_12";
  z11 0.262666+0.146913j;
  z12 0.123666+0.0353481j;
  z21 0.123666+0.0353481j;
  z22 0.262666+0.146913j;
}
object line_configuration {
  name "lcon_cap_2b_PUZ_B";
  z22 1.00000+1.00000j;
  c22 0.000;
}
object transformer_configuration {
  name "xcon_ct100B";
  power_rating 100.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct250A";
  power_rating 250.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct250B";
  power_rating 250.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct250C";
  power_rating 250.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct25A";
  power_rating 25.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct25B";
  power_rating 25.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct25C";
  power_rating 25.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct75A";
  power_rating 75.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct75B";
  power_rating 75.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct75C";
  power_rating 75.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct50A";
  power_rating 50.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct50B";
  power_rating 50.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct50C";
  power_rating 50.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct5A";
  power_rating 5.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct5B";
  power_rating 5.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct5C";
  power_rating 5.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct15A";
  power_rating 15.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct15B";
  power_rating 15.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct15C";
  power_rating 15.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct37A";
  power_rating 37.500;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct37B";
  power_rating 37.500;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct37C";
  power_rating 37.500;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct10A";
  power_rating 10.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct10B";
  power_rating 10.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}
object transformer_configuration {
  name "xcon_ct10C";
  power_rating 10.00;
  primary_voltage 7200.00;
  secondary_voltage 120.00;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.00;
  shunt_resistance 500.00;
}

//Define line objects 

object overhead_line {
  name "line_ln6320335-1";
  from "m1047671";
  to "l2710511";
  phases AN;
  length 199.6940;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6392977-2";
  from "m1027080";
  to "l3215340";
  phases AN;
  length 217.0226;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6392977-1";
  from "l3215340";
  to "m1027087";
  phases AN;
  length 113.9520;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5835159-1";
  from "m1069574";
  to "l2710530";
  phases BN;
  length 164.8425;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5653456-1";
  from "m1047755";
  to "l3066812";
  phases AN;
  length 51.9306;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5683825-1";
  from "m1026848";
  to "l2935557";
  phases AN;
  length 196.8740;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5621848-2";
  from "p901927";
  to "n1136353";
  phases BN;
  length 53.6051;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln1047pvfrm-2";
  from "m1047pv-3";
  to "m1047pv-2";
  phases ABCN;
  length 347.4188;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6422014-1";
  from "m1108400";
  to "m1108404";
  phases ABCN;
  length 274.7637;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln1047pvfrm-1";
  from "m1047pv-1";
  to "m1047520";
  phases ABCN;
  length 395.6069;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5833720-1";
  from "m1069582";
  to "l2933165";
  phases BN;
  length 206.9402;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5739188-1";
  from "l2726973";
  to "m1047485";
  phases ABCN;
  length 277.6810;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6291242-1";
  from "m1209797";
  to "m1209791";
  phases ABCN;
  length 218.5031;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5593228-1";
  from "m1027019";
  to "l2785522";
  phases BN;
  length 198.1320;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2001313-1";
  from "m2001312";
  to "m2001313";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln6137086-2";
  from "m1047812";
  to "m4350438";
  phases BN;
  length 71.6005;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln5742828-1";
  from "m1209817";
  to "l2801909";
  phases ABCN;
  length 82.8487;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln2001215-1";
  from "m2001214";
  to "m2001215";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln5833622-1";
  from "m1069174";
  to "l3216347";
  phases CN;
  length 241.7164;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5742828-2";
  from "l2801909";
  to "m1209814";
  phases ABCN;
  length 227.2727;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln6106583-2";
  from "m1010017";
  to "l2858175";
  phases AN;
  length 280.2416;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6106583-3";
  from "l2858175";
  to "m1027110";
  phases AN;
  length 15.1668;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6439600-1";
  from "m1026658";
  to "l3172805";
  phases AN;
  length 350.0012;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6106583-4";
  from "m1027121";
  to "n1134469";
  phases AN;
  length 28.6949;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6106583-5";
  from "n1134469";
  to "m1010017";
  phases AN;
  length 1051.9214;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5951197-2";
  from "m3037537";
  to "l3231269";
  phases BN;
  length 560.000;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5805761-1";
  from "l3048965";
  to "m1142843";
  phases ABCN;
  length 168.4396;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5865230-1";
  from "m1089177";
  to "l2822863";
  phases ABCN;
  length 439.2533;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5563852-1";
  from "m1108529";
  to "p829796";
  phases CN;
  length 20.0056;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object underground_line {
  name "line_ln8979370-1";
  from "m1069248";
  to "l2915534";
  phases A;
  length 823.2027;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object underground_line {
  name "line_ln8979370-2";
  from "l2915534";
  to "193-48013";
  phases A;
  length 555.2803;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln6047580-2";
  from "m1026681";
  to "l3048221";
  phases ABCN;
  length 211.5975;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5746705-1";
  from "m1142843";
  to "p829976";
  phases AN;
  length 32.4347;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6109190-1";
  from "l2879794";
  to "m1142811";
  phases AN;
  length 110.7480;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5804789-1";
  from "m1089165";
  to "l2748128";
  phases CN;
  length 141.1667;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6048632-1";
  from "l2936275";
  to "l3179674";
  phases BN;
  length 297.8728;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6900591-29";
  from "n1140528";
  to "l3649297";
  phases AN;
  length 161.6146;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6505949-1";
  from "l2691952";
  to "m3036170";
  phases ABCN;
  length 7.1516;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6290213-1";
  from "l3197638";
  to "m1026849";
  phases AN;
  length 200.8744;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6900591-28";
  from "p1123251";
  to "n1140528";
  phases AN;
  length 20.7333;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6900591-27";
  from "m3772794";
  to "l3649300";
  phases AN;
  length 200.0169;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6900591-26";
  from "l3649299";
  to "m3772794";
  phases AN;
  length 12.7263;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5565091-1";
  from "m1069481";
  to "p827507";
  phases CN;
  length 32.1703;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6900591-22";
  from "l3649304";
  to "l3649305";
  phases AN;
  length 220.1037;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6018241-1";
  from "l2936211";
  to "l2842329";
  phases CN;
  length 265.2143;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln2000404-1";
  from "m2000403";
  to "m2000404";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln6900591-20";
  from "l3649302";
  to "l3649304";
  phases AN;
  length 205.9075;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5472346-1";
  from "l3160100";
  to "l3085390";
  phases BN;
  length 219.3886;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5835124-1";
  from "m1069731";
  to "l2710504";
  phases BN;
  length 182.6228;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6411382-1";
  from "m1089143";
  to "m1089144";
  phases AN;
  length 84.3570;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5654485-1";
  from "l2711234";
  to "l3198355";
  phases BN;
  length 389.8882;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5532739-1";
  from "l3254207";
  to "m1069390";
  phases AN;
  length 232.5779;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5621826-1";
  from "m1026942";
  to "l3270814";
  phases AN;
  length 100.0009;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5562921-1";
  from "m1089155";
  to "m1089158";
  phases CN;
  length 334.0872;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5744361-1";
  from "l2860485";
  to "l2860506";
  phases BN;
  length 683.6319;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6351417-1";
  from "m1126005";
  to "l3011229";
  phases AN;
  length 264.1840;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6900591-14";
  from "l3649301";
  to "l3649302";
  phases AN;
  length 206.8914;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6900591-12";
  from "l3649300";
  to "l3649301";
  phases AN;
  length 200.7040;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2000600-1";
  from "m2000500";
  to "m2000600";
  phases ABCN;
  length 487.0451;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5987964-1";
  from "m1108278";
  to "l3179699";
  phases BN;
  length 377.7532;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5955074-3";
  from "p827521";
  to "n1139546";
  phases BN;
  length 29.9894;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5955074-2";
  from "d5955074-2_int";
  to "l2970842";
  phases BN;
  length 280.7366;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6170199-2";
  from "m3037449";
  to "m1108375";
  phases CN;
  length 60.2699;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5835146-1";
  from "l3104131";
  to "m1026377";
  phases AN;
  length 200.5200;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln6320322-1";
  from "l2879055";
  to "l2973144";
  phases CN;
  length 298.3053;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6078773-1";
  from "m1142798";
  to "m1142801";
  phases BN;
  length 260.6238;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6380810-1";
  from "m1047732";
  to "m1047737";
  phases ABCN;
  length 284.4418;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6268990-2";
  from "m1047613";
  to "m1047612";
  phases CN;
  length 1.2596;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5774458-1";
  from "m1026907";
  to "m1026915";
  phases ABCN;
  length 242.8592;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln6268990-4";
  from "n1136995";
  to "m1047613";
  phases CN;
  length 41.4644;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5502544-1";
  from "l2954355";
  to "m1026665";
  phases AN;
  length 78.1149;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6318740-3";
  from "n1137998";
  to "m1026895";
  phases CN;
  length 78.1837;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6318740-2";
  from "p895409";
  to "n1137998";
  phases CN;
  length 39.6171;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6268990-3";
  from "m1047615";
  to "n1136995";
  phases CN;
  length 44.2254;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6167816-1";
  from "m1047623";
  to "l3008279";
  phases AN;
  length 194.1592;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6200527-1";
  from "l2730163";
  to "l2992624";
  phases ABCN;
  length 277.3370;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5714046-1";
  from "m1047780";
  to "l3066811";
  phases BN;
  length 403.1257;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6350574-1";
  from "m1108381";
  to "l3254237";
  phases ABCN;
  length 249.1960;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5895789-2";
  from "n1139552";
  to "m1026702";
  phases ABCN;
  length 287.6527;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5895789-3";
  from "r18243";
  to "n1139552";
  phases ABCN;
  length 101.5793;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5958865-1";
  from "m1209800";
  to "p829957";
  phases ABCN;
  length 33.1031;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln6169251-1";
  from "m1026978";
  to "m1026979";
  phases ABCN;
  length 14.9607;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln5686489-1";
  from "m1108316";
  to "196-35541";
  phases CN;
  length 27.5072;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6327237-1";
  from "m1026693";
  to "m1026699";
  phases BN;
  length 279.6714;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5866187-1";
  from "m1166402";
  to "l3048889";
  phases CN;
  length 307.1436;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6327237-2";
  from "m1026699";
  to "m1026704";
  phases BN;
  length 172.3687;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5773033-1";
  from "m1047513";
  to "p901913";
  phases CN;
  length 20.5212;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5472368-1";
  from "m1047358";
  to "l2729411";
  phases AN;
  length 317.3828;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5504714-1";
  from "m1026485";
  to "p827542";
  phases BN;
  length 24.1743;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5774449-1";
  from "m1089204";
  to "l3010557";
  phases AN;
  length 144.0990;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5773046-1";
  from "m1069560";
  to "m1069567";
  phases BN;
  length 267.1529;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5773046-2";
  from "m1069551";
  to "m1069560";
  phases BN;
  length 399.6649;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln2001202-1";
  from "d2001201_int";
  to "m2001202";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6229831-1";
  from "l2710542";
  to "l2729430";
  phases BN;
  length 116.0424;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5956499-3";
  from "q14411";
  to "m1069428";
  phases ABCN;
  length 148.8129;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5804798-3";
  from "d5804798-3_int";
  to "m1047766";
  phases BN;
  length 101.0477;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6379375-1";
  from "m1010013";
  to "l3120503";
  phases AN;
  length 179.8845;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5956499-2";
  from "l2766749";
  to "d5956499-2_int";
  phases ABCN;
  length 133.6583;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5804798-2";
  from "m1047763";
  to "n1136030";
  phases BN;
  length 57.4980;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5986931-2";
  from "m3036165";
  to "l3235252";
  phases BN;
  length 214.2790;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6110366-1";
  from "p827553";
  to "m1047826";
  phases BN;
  length 17.5673;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6108170-1";
  from "m1047793";
  to "m1047795";
  phases BN;
  length 21.4713;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6138596-1";
  from "m1069390";
  to "l2841618";
  phases AN;
  length 151.3047;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1";
}
object overhead_line {
  name "line_ln5562934-1";
  from "m1026800";
  to "m1026797";
  phases ABCN;
  length 191.5363;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5623394-1";
  from "m1047388";
  to "l2729407";
  phases BN;
  length 161.6154;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5806920-1";
  from "m1027039";
  to "d5806920-1_int";
  phases BN;
  length 15.0026;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5926291-1";
  from "m1069418";
  to "m1069417";
  phases ABCN;
  length 287.9597;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6411373-3";
  from "n1147864";
  to "l2710536";
  phases AN;
  length 225.2904;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6411373-2";
  from "m1026902";
  to "n1147864";
  phases AN;
  length 34.6914;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2001006-1";
  from "m2001005";
  to "m2001006";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5472359-1";
  from "m1047406";
  to "l3216348";
  phases AN;
  length 95.9172;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5650048-1";
  from "m1069610";
  to "m1069600";
  phases BN;
  length 199.9990;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5623404-1";
  from "l3263051";
  to "m1069199";
  phases CN;
  length 234.3533;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5644817-1";
  from "m1008733";
  to "l3225319";
  phases BN;
  length 45.0140;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6048521-1";
  from "m1108375";
  to "l3160793";
  phases CN;
  length 176.6469;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5654472-1";
  from "m1209791";
  to "m1209790";
  phases ABCN;
  length 181.2432;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5651998-1";
  from "l3048937";
  to "l3176661";
  phases CN;
  length 354.9205;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6199531-1";
  from "l2841638";
  to "l2860492";
  phases CN;
  length 299.2758;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6262263-1";
  from "m1026961";
  to "l2710516";
  phases AN;
  length 281.3834;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5653465-1";
  from "m1026366";
  to "l3122824";
  phases AN;
  length 205.1962;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5682333-1";
  from "p901905";
  to "l2804257";
  phases BN;
  length 84.6481;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6138606-1";
  from "l2954350";
  to "m1069206";
  phases BN;
  length 376.7449;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln6138606-1";
}
object overhead_line {
  name "line_ln5956464-1";
  from "m1047669";
  to "m1047672";
  phases ABCN;
  length 11.1371;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln6201850-1";
  from "e183493";
  to "m1125902";
  phases ABCN;
  length 292.8446;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5926301-1";
  from "m1026926";
  to "m1026927";
  phases ABCN;
  length 46.1475;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln5593219-1";
  from "m1089189";
  to "l2841619";
  phases ABCN;
  length 260.3491;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6259994-2";
  from "n1139549";
  to "l2879074";
  phases AN;
  length 144.2126;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6350552-1";
  from "m1009843";
  to "l3160108";
  phases BN;
  length 187.1711;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6259994-3";
  from "m1026646";
  to "n1139549";
  phases AN;
  length 170.0540;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6352699-1";
  from "p827514";
  to "m1026876";
  phases ABCN;
  length 19.9923;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5604685-1";
  from "m1089143";
  to "m1089145";
  phases ABCN;
  length 243.0012;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln6044631-1";
  from "e203026";
  to "m1009650";
  phases ABCN;
  length 890.6524;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6077775-1";
  from "m1026947";
  to "m1026946";
  phases BN;
  length 454.8803;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5604685-2";
  from "m1089145";
  to "l3047289";
  phases ABCN;
  length 242.9986;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln5502531-1";
  from "l3104125";
  to "m1089131";
  phases ABCN;
  length 125.4820;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6048641-1";
  from "m1108276";
  to "l2786273";
  phases BN;
  length 135.7889;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5651985-3";
  from "n1136357";
  to "l2897790";
  phases CN;
  length 131.1798;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5653478-1";
  from "m1069554";
  to "l3160115";
  phases BN;
  length 109.3238;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5651985-2";
  from "m1069548";
  to "n1136357";
  phases CN;
  length 61.2269;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5776833-1";
  from "p830058";
  to "m1166370";
  phases CN;
  length 29.0941;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5686245-2";
  from "p829961";
  to "n1141476";
  phases AN;
  length 32.4484;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx4_wpal_ln5686245-2";
}
object overhead_line {
  name "line_ln5528079-3";
  from "l3027133";
  to "m3037453";
  phases CN;
  length 197.8748;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln5528079-3";
}
object overhead_line {
  name "line_ln5686245-3";
  from "n1141476";
  to "l2692654";
  phases AN;
  length 250.6023;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx4_wpal_ln5686245-2";
}
object overhead_line {
  name "line_ln6324073-1";
  from "m1166396";
  to "m1166399";
  phases CN;
  length 220.5660;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5503479-1";
  from "l2767342";
  to "l2748780";
  phases AN;
  length 160.3960;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6108139-1";
  from "m1047471";
  to "l3216349";
  phases BN;
  length 60.3665;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5895776-1";
  from "l2804257";
  to "l2860485";
  phases BN;
  length 194.9624;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5863706-1";
  from "m1047503";
  to "l2841635";
  phases ABCN;
  length 77.9737;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5682346-3";
  from "n1134479";
  to "d5682346-3_int";
  phases ABCN;
  length 207.8554;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6259981-1";
  from "m1009834";
  to "l3178969";
  phases BN;
  length 1.000;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6259981-2";
  from "l3178969";
  to "l2729401";
  phases BN;
  length 251.3492;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6290200-1";
  from "m1089207";
  to "l3160098";
  phases ABCN;
  length 77.7636;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5682346-2";
  from "m1069503";
  to "n1134479";
  phases ABCN;
  length 92.9115;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5683812-1";
  from "m1108364";
  to "l2897766";
  phases CN;
  length 315.4201;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5835137-1";
  from "l3029500";
  to "m1026764";
  phases AN;
  length 299.3577;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6439986-2";
  from "p901932";
  to "n1136359";
  phases CN;
  length 16.3308;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6439986-3";
  from "n1136359";
  to "l3008237";
  phases CN;
  length 94.4867;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6320366-1";
  from "l3010585";
  to "m1026798";
  phases CN;
  length 190.3332;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6320366-1";
}
object overhead_line {
  name "line_ln2000711-1";
  from "m2000710";
  to "m2000711";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5744352-1";
  from "m1069590";
  to "l2801902";
  phases BN;
  length 32.0210;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6991377-17";
  from "m3949157";
  to "l3728037";
  phases AN;
  length 345.7758;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6991377-16";
  from "l3727708";
  to "m3949157";
  phases AN;
  length 16.6515;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5562947-1";
  from "m1069551";
  to "m1069555";
  phases BN;
  length 185.1575;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6991377-18";
  from "l3728037";
  to "m3949154";
  phases AN;
  length 340.1826;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5775367-1";
  from "m1126025";
  to "l2823545";
  phases AN;
  length 182.4373;
  continuous_rating_A 150.00;
  emergency_rating_A 150.00;
  configuration "lcon_1ph-4_acsrxx2_acsr_ln5775367-1";
}
object overhead_line {
  name "line_ln6991377-13";
  from "l3729298";
  to "l3727707";
  phases AN;
  length 195.4934;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6991377-15";
  from "l3727707";
  to "l3727708";
  phases AN;
  length 180.7032;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6350530-1";
  from "m1047819";
  to "m1047821";
  phases BN;
  length 222.4577;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln5621848-3";
  from "n1136353";
  to "l2820535";
  phases BN;
  length 34.7951;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6077797-1";
  from "m1069627";
  to "l2897791";
  phases BN;
  length 454.5724;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object underground_line {
  name "line_ln8945010-1";
  from "m1009655";
  to "p827528";
  phases C;
  length 23.2483;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5684836-1";
  from "l2674027";
  to "l2692633";
  phases ABCN;
  length 222.7092;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6991377-11";
  from "l3729297";
  to "l3729298";
  phases AN;
  length 205.3445;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2001300-1";
  from "m2001200";
  to "m2001300";
  phases ABCN;
  length 475.1801;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6291153-1";
  from "m1126023";
  to "m1126017";
  phases AN;
  length 251.9183;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6073917-1";
  from "l2763407";
  to "m1186000";
  phases ABCN;
  length 553.3025;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln5865234-1";
  from "m1047750";
  to "m1047744";
  phases AN;
  length 276.6073;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6320331-1";
  from "l3085396";
  to "l3122813";
  phases AN;
  length 765.8110;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln2000408-1";
  from "m2000407";
  to "m2000408";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5774489-1";
  from "m1009820";
  to "l3254234";
  phases BN;
  length 261.9346;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object underground_line {
  name "line_ln8979254-2";
  from "221-311905";
  to "l3215203";
  phases ABC;
  length 45.8719;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object underground_line {
  name "line_ln8979254-1";
  from "p850080";
  to "221-311905";
  phases ABC;
  length 16.6850;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object overhead_line {
  name "line_ln6047558-1";
  from "m1089103";
  to "l2673305";
  phases BN;
  length 358.9835;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6201698-2";
  from "p827529";
  to "n1136668";
  phases BN;
  length 14.9005;
  continuous_rating_B 200.00;
  emergency_rating_B 200.00;
  configuration "lcon_1ph-x2_acsrx4_acsr_ln6201698-2";
}
object overhead_line {
  name "line_ln6201698-3";
  from "n1136668";
  to "l3029506";
  phases BN;
  length 142.0386;
  continuous_rating_B 200.00;
  emergency_rating_B 200.00;
  configuration "lcon_1ph-x2_acsrx4_acsr_ln6201698-2";
}
object overhead_line {
  name "line_ln6350539-1";
  from "l3235249";
  to "l2954348";
  phases AN;
  length 307.3018;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5500962-1";
  from "l2954347";
  to "m1026953";
  phases BN;
  length 99.9999;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6170293-1";
  from "l2992624";
  to "m1125919";
  phases ABCN;
  length 167.4908;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5500962-2";
  from "m1026953";
  to "l3008232";
  phases BN;
  length 99.9983;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5532748-5";
  from "m1047592";
  to "m3763619";
  phases ABCN;
  length 131.5331;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6351511-1";
  from "l2917328";
  to "l2861218";
  phases ABCN;
  length 211.9463;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5532748-6";
  from "m3763619";
  to "m1026830";
  phases ABCN;
  length 138.0636;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6108126-1";
  from "m1069169";
  to "l2879064";
  phases AN;
  length 275.2756;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6019479-1";
  from "m1026851";
  to "p827536";
  phases CN;
  length 22.0635;
  continuous_rating_C 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_1ph-4_acsrxx2_acsr_ln6019479-1";
}
object overhead_line {
  name "line_ln5593224-2";
  from "m3036164";
  to "l3085397";
  phases BN;
  length 553.8933;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5744330-1";
  from "l2860482";
  to "l3254204";
  phases AN;
  length 2024.8548;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5859993-1";
  from "l3104154";
  to "l3104155";
  phases ABCN;
  length 132.6220;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5804785-1";
  from "l2933120";
  to "l3104117";
  phases CN;
  length 821.7893;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6017291-1";
  from "m1026940";
  to "m1026935";
  phases BN;
  length 376.8252;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6198052-1";
  from "m1010011";
  to "l3120504";
  phases AN;
  length 268.9972;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6505945-1";
  from "m3036167";
  to "l2973156";
  phases ABCN;
  length 10.2360;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6506307-4";
  from "l3207907";
  to "m3037441";
  phases ABCN;
  length 7.9535;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln6381856-1";
  from "m1166386";
  to "l3048966";
  phases CN;
  length 207.0463;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5683843-1";
  from "m1026826";
  to "m1026820";
  phases CN;
  length 198.3684;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln5528079-3";
}
object overhead_line {
  name "line_ln6167749-1";
  from "m1009843";
  to "l3251806";
  phases BN;
  length 116.6676;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6411391-1";
  from "m1047340";
  to "m1047342";
  phases AN;
  length 320.4652;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2000800-1";
  from "m2000700";
  to "m2000800";
  phases ABCN;
  length 467.5028;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6320353-1";
  from "m1069572";
  to "m1069574";
  phases BN;
  length 129.9611;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6018330-1";
  from "l2711225";
  to "l3030200";
  phases CN;
  length 324.5392;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5866308-1";
  from "l2973833";
  to "m1166373";
  phases ABCN;
  length 135.8307;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2000702-1";
  from "d2000701_int";
  to "m2000702";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5472390-3";
  from "n1136366";
  to "l2916620";
  phases ABCN;
  length 15.5673;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5927423-1";
  from "l2936271";
  to "m1142815";
  phases ABCN;
  length 457.8621;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1";
}
object overhead_line {
  name "line_ln5896824-1";
  from "m1142835";
  to "l3104853";
  phases CN;
  length 122.5707;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5653491-1";
  from "m1026883";
  to "m1026898";
  phases CN;
  length 202.1878;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5956473-1";
  from "m1026667";
  to "m1026661";
  phases AN;
  length 181.3996;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5500984-1";
  from "l3027122";
  to "m1108506";
  phases AN;
  length 23.6139;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5985349-1";
  from "m1069632";
  to "l2726974";
  phases BN;
  length 121.5221;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5985349-2";
  from "l2726974";
  to "l2916618";
  phases BN;
  length 292.5053;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object underground_line {
  name "line_ln81018875-1";
  from "m1069312";
  to "p873800";
  phases A;
  length 24.0663;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln5472390-2";
  from "m1069518";
  to "n1136366";
  phases ABCN;
  length 54.0050;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5958701-1";
  from "m1047483";
  to "p827505";
  phases CN;
  length 25.6840;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5500984-3";
  from "n1142105";
  to "l3027122";
  phases AN;
  length 37.9834;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5500984-4";
  from "p901946";
  to "n1142105";
  phases AN;
  length 11.6131;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5644817-2";
  from "l3225319";
  to "l3048201";
  phases BN;
  length 167.4470;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6292462-1";
  from "m1026463";
  to "p827495";
  phases BN;
  length 68.0446;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5683856-2";
  from "m1069469";
  to "n1139263";
  phases AN;
  length 27.1370;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5683856-3";
  from "n1139263";
  to "l3048227";
  phases AN;
  length 85.2588;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5774454-1";
  from "m1047388";
  to "l2691942";
  phases BN;
  length 704.6352;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6108148-1";
  from "m1047344";
  to "l3029499";
  phases AN;
  length 246.9700;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5562952-1";
  from "l2766742";
  to "m1009820";
  phases BN;
  length 296.0435;
  continuous_rating_B 150.00;
  emergency_rating_B 150.00;
  configuration "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1";
}
object overhead_line {
  name "line_ln6380814-1";
  from "m1047441";
  to "l3197635";
  phases BN;
  length 199.4172;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6660515-2";
  from "m3327097";
  to "l3448661";
  phases BN;
  length 140.9987;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6350570-1";
  from "l3066830";
  to "l3197660";
  phases BN;
  length 438.1156;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6412354-1";
  from "m1166373";
  to "m1166374";
  phases ABCN;
  length 30.6673;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6169255-1";
  from "m1047335";
  to "l2710519";
  phases AN;
  length 279.9589;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5683821-1";
  from "m1069217";
  to "l2954350";
  phases BN;
  length 289.9192;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln6138606-1";
}
object overhead_line {
  name "line_ln5926286-1";
  from "l3216336";
  to "l2691936";
  phases AN;
  length 219.6505;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6900592-3";
  from "m3772794";
  to "l3649306";
  phases AN;
  length 242.3239;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5895785-1";
  from "l2710520";
  to "m1069131";
  phases AN;
  length 140.3767;
  continuous_rating_A 150.00;
  emergency_rating_A 150.00;
  configuration "lcon_1ph-4_acsrxx6_wpal_ln5895785-1";
}
object overhead_line {
  name "line_ln6258445-1";
  from "m1069556";
  to "p901932";
  phases CN;
  length 21.1804;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5835142-1";
  from "m1047423";
  to "m1047420";
  phases AN;
  length 165.5683;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5686080-1";
  from "p827580";
  to "d5686080-1_int";
  phases ABCN;
  length 26.2790;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5532735-1";
  from "l2673300";
  to "m1008753";
  phases BN;
  length 160.3374;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6015794-1";
  from "m1089205";
  to "m1089200";
  phases AN;
  length 201.2179;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5502557-1";
  from "m1069555";
  to "l3085410";
  phases BN;
  length 158.7335;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2001206-1";
  from "m2001205";
  to "m2001206";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6229835-1";
  from "m1047292";
  to "l2691954";
  phases ABCN;
  length 290.6972;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6077779-1";
  from "m1089132";
  to "l3029503";
  phases ABCN;
  length 154.2096;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5593237-1";
  from "m1026366";
  to "l3104131";
  phases AN;
  length 307.2730;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln5744343-3";
  from "n1145955";
  to "m1026335";
  phases AN;
  length 44.7302;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5989328-1";
  from "p829974";
  to "l2805034";
  phases AN;
  length 217.0724;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6380827-1";
  from "m1026468";
  to "l2766732";
  phases BN;
  length 307.9261;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5986935-1";
  from "m1047324";
  to "l2897780";
  phases ABCN;
  length 303.7952;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5954962-1";
  from "m1047769";
  to "l3197632";
  phases BN;
  length 536.6278;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5637600-1";
  from "m1069300";
  to "m1069310";
  phases ABCN;
  length 773.7466;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5744343-2";
  from "m1026333";
  to "n1145955";
  phases AN;
  length 45.1793;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5528573-2";
  from "p895114";
  to "n1141479";
  phases AN;
  length 19.4388;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
}
object overhead_line {
  name "line_ln5528573-3";
  from "n1141479";
  to "l3198348";
  phases AN;
  length 34.1189;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
}
object overhead_line {
  name "line_ln5804808-1";
  from "m1009715";
  to "l3010563";
  phases AN;
  length 168.9329;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
}
object overhead_line {
  name "line_ln5623400-1";
  from "l3122817";
  to "l2673314";
  phases CN;
  length 182.9897;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5804794-1";
  from "m1069181";
  to "l2973151";
  phases AN;
  length 247.4824;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5623390-1";
  from "m1009827";
  to "m1009832";
  phases BN;
  length 285.8982;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5625547-1";
  from "m1089119";
  to "p827521";
  phases BN;
  length 22.3474;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5926295-1";
  from "m1089165";
  to "l3216343";
  phases CN;
  length 502.0109;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5837356-1";
  from "m1047325";
  to "p827532";
  phases AN;
  length 31.5972;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6229790-1";
  from "m1089188";
  to "m1089189";
  phases ABCN;
  length 217.5801;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5683830-1";
  from "m1026341";
  to "l2973162";
  phases ABCN;
  length 224.9589;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5531256-1";
  from "m1026829";
  to "m1026824";
  phases ABCN;
  length 449.6545;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5865243-1";
  from "m1069208";
  to "l3010567";
  phases CN;
  length 363.5149;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5588016-4";
  from "m4362181";
  to "l3254214";
  phases BN;
  length 214.7358;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5588016-3";
  from "l2710546";
  to "m4362181";
  phases BN;
  length 84.9655;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5654476-1";
  from "l2917330";
  to "l2861222";
  phases AN;
  length 293.7465;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5653469-1";
  from "d5653469-1_int";
  to "l3178981";
  phases BN;
  length 196.0954;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5769126-1";
  from "l3118855";
  to "l3231255";
  phases ABCN;
  length 165.6336;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5926305-1";
  from "l2841630";
  to "l2954352";
  phases CN;
  length 93.0966;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5803262-1";
  from "p901913";
  to "l3157708";
  phases CN;
  length 75.8156;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5895804-1";
  from "m1069513";
  to "m1069516";
  phases ABCN;
  length 288.9093;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6320340-1";
  from "m1026327";
  to "l3197643";
  phases BN;
  length 834.7717;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6229800-1";
  from "m1026648";
  to "m1026647";
  phases AN;
  length 171.3321;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5562930-1";
  from "m1069192";
  to "l2991913";
  phases AN;
  length 303.5315;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5803262-6";
  from "m4113345";
  to "l3197640";
  phases CN;
  length 264.5570;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6047567-1";
  from "m1047447";
  to "l2954349";
  phases BN;
  length 175.3764;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5565229-1";
  from "m1108484";
  to "p829797";
  phases AN;
  length 29.0082;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5898058-2";
  from "n1136029";
  to "m1047767";
  phases BN;
  length 358.6205;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5803262-7";
  from "l3157708";
  to "n1137991";
  phases CN;
  length 46.3637;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6259990-1";
  from "l3010563";
  to "l2841623";
  phases AN;
  length 201.8673;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5803262-8";
  from "n1137991";
  to "m4113345";
  phases CN;
  length 142.3776;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5898058-3";
  from "p827509";
  to "n1136029";
  phases BN;
  length 21.7017;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5542283-1";
  from "m1209772";
  to "e192258";
  phases ABCN;
  length 571.9677;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5956460-1";
  from "l2879062";
  to "m1089173";
  phases CN;
  length 295.8508;
  continuous_rating_C 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5591708-1";
  from "m1125952";
  to "p901936";
  phases CN;
  length 18.0264;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5745385-1";
  from "m1142811";
  to "l2992657";
  phases AN;
  length 169.0989;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6346338-1";
  from "m1142874";
  to "p895111";
  phases CN;
  length 26.4957;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6199509-1";
  from "m1108270";
  to "l2785516";
  phases BN;
  length 404.7947;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln5532757-1";
  from "m1047344";
  to "l3066819";
  phases AN;
  length 184.8542;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5679770-2";
  from "m1108524";
  to "n1136031";
  phases CN;
  length 115.7786;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5679770-3";
  from "n1136031";
  to "l3197625";
  phases CN;
  length 193.1453;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5864458-1";
  from "m1125961";
  to "m1125959";
  phases CN;
  length 21.8286;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5835133-1";
  from "m1089179";
  to "m1069451";
  phases ABCN;
  length 373.4157;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6108135-1";
  from "l2748133";
  to "l3085399";
  phases CN;
  length 279.8956;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_acsr_ln6108135-1";
}
object overhead_line {
  name "line_ln5774467-1";
  from "m1026309";
  to "l2804260";
  phases BN;
  length 716.4803;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5593215-1";
  from "l3104114";
  to "m1009824";
  phases BN;
  length 182.2345;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6380805-1";
  from "m1108526";
  to "m1089199";
  phases ABCN;
  length 329.1713;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6492183-1";
  from "l3082993";
  to "m3016088";
  phases AN;
  length 199.9984;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6049963-1";
  from "m1125914";
  to "p829963";
  phases BN;
  length 14.3215;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6379357-1";
  from "l2823544";
  to "m1126016";
  phases AN;
  length 101.4394;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5534966-2";
  from "e182722";
  to "n1138596";
  phases AN;
  length 43.8206;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln2001500-1";
  from "m2001400";
  to "m2001500";
  phases ABCN;
  length 620.8775;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln2000911-1";
  from "m2000910";
  to "m2000911";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object underground_line {
  name "line_ln8979343-3";
  from "m4113348";
  to "p850400";
  phases C;
  length 27.2254;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6169242-1";
  from "l2691938";
  to "m1009840";
  phases BN;
  length 145.1821;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6413700-1";
  from "m1125987";
  to "m1125989";
  phases ABCN;
  length 221.2588;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5534966-3";
  from "n1138596";
  to "l3254207";
  phases AN;
  length 80.3522;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5532744-1";
  from "m1069181";
  to "l2804253";
  phases AN;
  length 60.3124;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5895772-1";
  from "m1108353";
  to "l3048205";
  phases CN;
  length 279.4725;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5624375-1";
  from "m1166387";
  to "l3198347";
  phases CN;
  length 383.3727;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6320362-1";
  from "m1027073";
  to "l2879089";
  phases CN;
  length 151.8441;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5986922-1";
  from "m1027004";
  to "l2804248";
  phases BN;
  length 125.0111;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5561442-2";
  from "l3214071";
  to "m1125952";
  phases ABCN;
  length 176.9274;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2000715-1";
  from "m2000714";
  to "m2000715";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5561442-1";
  from "m1125947";
  to "l3214071";
  phases ABCN;
  length 192.6220;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5894218-1";
  from "m1069629";
  to "m1069640";
  phases BN;
  length 479.9941;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5956482-1";
  from "m1069550";
  to "m1069551";
  phases BN;
  length 13.6101;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5500971-1";
  from "m1108268";
  to "m1108267";
  phases BN;
  length 1395.4919;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5896833-1";
  from "m1149233";
  to "l3048965";
  phases ABCN;
  length 319.5395;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2001304-1";
  from "m2001303";
  to "m2001304";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln6017301-3";
  from "n1139550";
  to "l3197639";
  phases AN;
  length 79.6687;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6017301-4";
  from "m3036169";
  to "n1139550";
  phases AN;
  length 76.7350;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6076243-1";
  from "m1069564";
  to "p901933";
  phases AN;
  length 21.4534;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6351524-1";
  from "l3011298";
  to "m1108295";
  phases ABCN;
  length 262.9788;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6140775-3";
  from "l3342743";
  to "m1026883";
  phases CN;
  length 926.5728;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6140775-4";
  from "p827511";
  to "n1140527";
  phases CN;
  length 38.9976;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5563901-2";
  from "l3104830";
  to "n1142104";
  phases ABCN;
  length 244.3330;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6140775-5";
  from "n1140527";
  to "l3342743";
  phases CN;
  length 462.6533;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5563901-3";
  from "n1142104";
  to "m1108500";
  phases ABCN;
  length 149.2205;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6108134-1";
  from "m1047406";
  to "l2691947";
  phases AN;
  length 215.2559;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object overhead_line {
  name "line_ln6350535-1";
  from "l2879069";
  to "l3197633";
  phases AN;
  length 401.0548;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5480058-1";
  from "m1047404";
  to "l3091052";
  phases AN;
  length 203.9987;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6047554-1";
  from "m1008752";
  to "l3085389";
  phases BN;
  length 98.9431;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object underground_line {
  name "line_ln8979344-4";
  from "n1139251";
  to "m1069249";
  phases C;
  length 572.7039;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln8979344-3";
  from "221-311595";
  to "n1139251";
  phases C;
  length 12.6733;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln81001717-1";
  from "l3101194";
  to "l2862616";
  phases A;
  length 732.6219;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln5927383-1";
  from "m1186065";
  to "m1186064";
  phases ABCN;
  length 226.6728;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object underground_line {
  name "line_ln8979344-1";
  from "p850400";
  to "221-311595";
  phases C;
  length 22.9941;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6258453-1";
  from "p901936";
  to "m1125955";
  phases CN;
  length 116.9831;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5958706-1";
  from "m1069462";
  to "l3216342";
  phases BN;
  length 98.5273;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6017283-1";
  from "m1008743";
  to "m1008742";
  phases BN;
  length 270.0996;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6169247-1";
  from "l2935554";
  to "m1047713";
  phases ABCN;
  length 143.9965;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln6506315-4";
  from "l3217053";
  to "m3037455";
  phases CN;
  length 8.7063;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5532743-1";
  from "m1069155";
  to "m1069154";
  phases ABCN;
  length 329.8877;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6290209-1";
  from "l3122816";
  to "l3160103";
  phases ABCN;
  length 1669.6394;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln5865226-1";
  from "m1009828";
  to "l2766715";
  phases BN;
  length 223.8775;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5965099-2";
  from "l3159448";
  to "m1069311";
  phases ABCN;
  length 8.1644;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5744357-1";
  from "m1069224";
  to "m1069218";
  phases AN;
  length 392.4829;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5744357-1";
}
object overhead_line {
  name "line_ln5593220-2";
  from "m3037540";
  to "l2822862";
  phases CN;
  length 191.4795;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6290199-1";
  from "m1089198";
  to "m1089201";
  phases ABCN;
  length 580.8660;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5965099-8";
  from "m4113347";
  to "n1138607";
  phases ABCN;
  length 76.1845;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5965099-9";
  from "n1138607";
  to "l3159448";
  phases ABCN;
  length 211.0022;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5501092-1";
  from "l3120534";
  to "m1126020";
  phases AN;
  length 341.3378;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5498301-1";
  from "m1026796";
  to "m1026795";
  phases ABCN;
  length 99.7777;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2001309-1";
  from "m2001308";
  to "m2001309";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5863691-1";
  from "m1026895";
  to "l2820528";
  phases CN;
  length 199.9986;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5863691-2";
  from "l2820528";
  to "l2745799";
  phases CN;
  length 99.9972;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6230694-1";
  from "m1108372";
  to "l3179607";
  phases BN;
  length 220.9181;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6260001-1";
  from "m1026906";
  to "l2916598";
  phases AN;
  length 407.0203;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5503480-1";
  from "m1108484";
  to "l2730106";
  phases ABCN;
  length 340.7855;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6225673-1";
  from "m1026886";
  to "p895409";
  phases CN;
  length 31.7445;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6318859-1";
  from "l2897772";
  to "l3101814";
  phases AN;
  length 185.1879;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5878934-1";
  from "m1069738";
  to "l3234185";
  phases BN;
  length 314.0668;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6015793-1";
  from "m1069640";
  to "l3160113";
  phases BN;
  length 308.8674;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6171506-1";
  from "m1069514";
  to "p827548";
  phases AN;
  length 23.7761;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln6134417-2";
  from "p895105";
  to "n1142110";
  phases AN;
  length 32.4333;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6134417-3";
  from "n1142110";
  to "l2673316";
  phases AN;
  length 29.2652;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6301772-3";
  from "n1137961";
  to "l3104133";
  phases AN;
  length 404.0814;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln5865239-1";
  from "m1026935";
  to "l2935556";
  phases BN;
  length 300.0929;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6138611-1";
  from "m1026320";
  to "l3104130";
  phases BN;
  length 240.9853;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6108156-1";
  from "l3160108";
  to "l3029510";
  phases BN;
  length 192.4131;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6301772-2";
  from "m1047314";
  to "n1137961";
  phases AN;
  length 63.3856;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln5928545-1";
  from "m1026830";
  to "p827511";
  phases CN;
  length 9.0484;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5804793-1";
  from "m1069192";
  to "m1069191";
  phases AN;
  length 180.7519;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5866267-1";
  from "m1209753";
  to "m1209748";
  phases BN;
  length 675.8795;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6332133-1";
  from "m1108315";
  to "p860843";
  phases CN;
  length 38.0823;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6991379-2";
  from "m3949157";
  to "l3727711";
  phases AN;
  length 160.9836;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5835150-1";
  from "m1026744";
  to "m1026724";
  phases ABCN;
  length 552.4778;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6078810-1";
  from "m1166356";
  to "l2730187";
  phases AN;
  length 167.1554;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6991379-4";
  from "l3727711";
  to "l3727712";
  phases AN;
  length 139.6416;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6292466-1";
  from "m1047552";
  to "p827529";
  phases BN;
  length 28.7631;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6199518-1";
  from "m1027002";
  to "l2673313";
  phases ABCN;
  length 300.7900;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln5957413-1";
  from "m1125979";
  to "l2917255";
  phases CN;
  length 298.1567;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5712498-1";
  from "l2839305";
  to "m1166361";
  phases AN;
  length 331.0724;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln6290240-2";
  from "n1136363";
  to "r18245";
  phases ABCN;
  length 184.1536;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6261020-1";
  from "m1166386";
  to "l2898515";
  phases CN;
  length 656.1756;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6290240-3";
  from "m1069564";
  to "n1136363";
  phases ABCN;
  length 117.8675;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5714050-1";
  from "l2879074";
  to "l3122820";
  phases AN;
  length 242.9692;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6350548-1";
  from "m1047368";
  to "l2748130";
  phases BN;
  length 208.7599;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6017296-1";
  from "m1069202";
  to "l2785524";
  phases CN;
  length 69.2928;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5744335-1";
  from "l3160103";
  to "m1026950";
  phases ABCN;
  length 78.8841;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln6380818-1";
  from "m1026670";
  to "m1026662";
  phases ABCN;
  length 156.9190;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5527264-8";
  from "l3231255";
  to "n1144663";
  phases ABCN;
  length 84.3936;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5527264-7";
  from "n1144663";
  to "m1089215";
  phases ABCN;
  length 83.5482;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6077802-1";
  from "l3254234";
  to "l3104114";
  phases BN;
  length 271.8348;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5774450-1";
  from "l2973150";
  to "m1047733";
  phases AN;
  length 310.8869;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2000706-1";
  from "m2000705";
  to "m2000706";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5486729-1";
  from "m1069310";
  to "m1069311";
  phases ABCN;
  length 1.8394;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6376200-2";
  from "l2785546";
  to "m1026810";
  phases CN;
  length 390.6958;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln5528079-3";
}
object underground_line {
  name "line_ln81048087-1";
  from "m1108380";
  to "p904452";
  phases B;
  length 21.4618;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln2000902-1";
  from "d2000901_int";
  to "m2000902";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6411368-1";
  from "l2822865";
  to "l2916606";
  phases CN;
  length 253.7941;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6349051-1";
  from "m1047750";
  to "l2708293";
  phases AN;
  length 621.1769;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6228303-1";
  from "l3082983";
  to "m1069588";
  phases BN;
  length 75.8287;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5472360-1";
  from "m1089120";
  to "m1089119";
  phases ABCN;
  length 190.0732;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6228303-2";
  from "e206614";
  to "l3082983";
  phases BN;
  length 76.2763;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln2001011-1";
  from "m2001010";
  to "m2001011";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6015891-1";
  from "m1166355";
  to "l2858200";
  phases AN;
  length 367.4939;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6108121-1";
  from "m1009838";
  to "l2804245";
  phases BN;
  length 133.9208;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6437384-1";
  from "m1108526";
  to "p895075";
  phases CN;
  length 31.5597;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6879075-2";
  from "m3729981";
  to "l3632979";
  phases AN;
  length 109.9996;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6259999-1";
  from "m1069213";
  to "m1069215";
  phases ABCN;
  length 516.1740;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6259999-2";
  from "m1026783";
  to "n1140524";
  phases AN;
  length 96.2012;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6259999-3";
  from "n1140524";
  to "l3197641";
  phases AN;
  length 385.6779;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5804812-1";
  from "l3066821";
  to "m1009691";
  phases AN;
  length 208.2708;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5895781-1";
  from "m1026660";
  to "l3160106";
  phases AN;
  length 1114.9021;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5683808-1";
  from "m1069384";
  to "l2785514";
  phases AN;
  length 252.7979;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5593233-1";
  from "m1069208";
  to "m1069213";
  phases ABCN;
  length 464.4419;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5803293-1";
  from "m1142880";
  to "l2764411";
  phases CN;
  length 400.7440;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5803293-2";
  from "l2764411";
  to "l2767343";
  phases CN;
  length 180.1956;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5653492-1";
  from "m1026357";
  to "l3178997";
  phases CN;
  length 191.9472;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6047598-1";
  from "m1026823";
  to "l2879087";
  phases CN;
  length 214.1239;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln5528079-3";
}
object overhead_line {
  name "line_ln5591731-3";
  from "m4122658";
  to "l2933135";
  phases ABCN;
  length 5.4763;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6170302-1";
  from "m1108311";
  to "d6170302-1_int";
  phases ABCN;
  length 291.4256;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5472351-1";
  from "l2973151";
  to "m1069187";
  phases AN;
  length 251.8477;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6409799-1";
  from "m1010015";
  to "m1010014";
  phases AN;
  length 266.9984;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5926299-1";
  from "m1026972";
  to "l2860483";
  phases BN;
  length 199.0720;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5532787-1";
  from "m1047471";
  to "l2973180";
  phases BN;
  length 249.8715;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6352834-1";
  from "p829975";
  to "l3160871";
  phases CN;
  length 40.8586;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5715018-1";
  from "m1108345";
  to "m1108347";
  phases CN;
  length 127.0213;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6229827-1";
  from "m1027066";
  to "l2841645";
  phases CN;
  length 40.200;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1";
}
object overhead_line {
  name "line_ln6167731-2";
  from "m1108535";
  to "m1108534";
  phases ABCN;
  length 999.0619;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5926309-3";
  from "n1139539";
  to "l2710520";
  phases AN;
  length 387.1667;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object underground_line {
  name "line_ln81353936-2";
  from "m3763623";
  to "l3645811";
  phases C;
  length 469.3288;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6047563-1";
  from "l3197631";
  to "l2748127";
  phases AN;
  length 173.5395;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6171683-1";
  from "m1125919";
  to "p829961";
  phases AN;
  length 34.2754;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx4_wpal_ln5686245-2";
}
object underground_line {
  name "line_ln81353936-3";
  from "l3645811";
  to "193-103041";
  phases C;
  length 18.7425;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6167731-1";
  from "m1108534";
  to "m1108526";
  phases ABCN;
  length 421.7653;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6322630-1";
  from "m1026656";
  to "l2729428";
  phases AN;
  length 612.1344;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5502526-3";
  from "n1137989";
  to "l3122814";
  phases CN;
  length 118.0485;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5502526-2";
  from "m1047737";
  to "n1137989";
  phases CN;
  length 38.6335;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6260930-1";
  from "m1125974";
  to "m1125979";
  phases CN;
  length 131.4407;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5986927-1";
  from "m1026925";
  to "l2916599";
  phases AN;
  length 51.1042;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6076346-1";
  from "l3027157";
  to "l2973155";
  phases ABCN;
  length 362.4135;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5926309-2";
  from "m1069135";
  to "n1139539";
  phases AN;
  length 94.7900;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object overhead_line {
  name "line_ln2000915-1";
  from "m2000914";
  to "m2000915";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6043468-3";
  from "n1142106";
  to "l2936213";
  phases BN;
  length 85.9263;
  continuous_rating_B 200.00;
  emergency_rating_B 200.00;
  configuration "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3";
}
object overhead_line {
  name "line_ln6043468-2";
  from "p895082";
  to "n1142106";
  phases BN;
  length 54.9478;
  continuous_rating_B 200.00;
  emergency_rating_B 200.00;
  configuration "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3";
}
object overhead_line {
  name "line_ln6169256-1";
  from "m1047338";
  to "l2691953";
  phases AN;
  length 495.8364;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6108143-1";
  from "l3254217";
  to "m1026800";
  phases ABCN;
  length 202.9635;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6076248-1";
  from "m1108328";
  to "l2767414";
  phases CN;
  length 119.5824;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5746549-1";
  from "m1069463";
  to "m1069462";
  phases BN;
  length 7.6540;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6199505-1";
  from "m1009832";
  to "l2860479";
  phases BN;
  length 118.2637;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5835141-1";
  from "m1089113";
  to "l2691946";
  phases BN;
  length 249.3881;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5472386-1";
  from "m1069565";
  to "l3178988";
  phases BN;
  length 58.9521;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6229795-2";
  from "n1137003";
  to "l2935555";
  phases AN;
  length 21.4357;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5501004-1";
  from "m1009784";
  to "m1009770";
  phases ABCN;
  length 199.5001;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6229795-3";
  from "m1047713";
  to "n1137003";
  phases AN;
  length 31.5486;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6286261-1";
  from "m1125978";
  to "m1125982";
  phases BN;
  length 254.6899;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5502539-1";
  from "l3197641";
  to "l2973161";
  phases AN;
  length 427.7555;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5562961-1";
  from "l3104155";
  to "m1069456";
  phases ABCN;
  length 209.1141;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6380809-2";
  from "l2973153";
  to "n1136998";
  phases ABCN;
  length 34.5424;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln5775438-1";
  from "m1125994";
  to "m1125997";
  phases ABCN;
  length 349.3076;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5774463-1";
  from "m1069175";
  to "l3197637";
  phases CN;
  length 251.0187;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6047576-1";
  from "m1047490";
  to "l2726973";
  phases ABCN;
  length 237.7077;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5916435-1";
  from "m1026907";
  to "p875742";
  phases BN;
  length 270.2730;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln8979259-1";
  from "l2990828";
  to "l2841619";
  phases ABCN;
  length 700.7450;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5653470-1";
  from "m1026702";
  to "l2729414";
  phases ABCN;
  length 163.7076;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln5957502-1";
  from "p860843";
  to "l3179682";
  phases CN;
  length 130.5385;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5625542-1";
  from "m1108335";
  to "m1108340";
  phases CN;
  length 657.9772;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5894226-3";
  from "m1166393";
  to "l2745811";
  phases CN;
  length 405.4388;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6440071-1";
  from "l2727008";
  to "m1069629";
  phases BN;
  length 614.1295;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6170292-1";
  from "m1125905";
  to "l2917310";
  phases BN;
  length 431.2216;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln5472373-1";
  from "m1047368";
  to "l2785528";
  phases BN;
  length 138.7250;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6380809-3";
  from "n1136998";
  to "m1047669";
  phases ABCN;
  length 219.2522;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln6228316-5";
  from "l2745811";
  to "m4122657";
  phases CN;
  length 178.5924;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5843536-1";
  from "m1047580";
  to "p828362";
  phases ABCN;
  length 22.8381;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5804803-1";
  from "m1026344";
  to "m1026364";
  phases AN;
  length 966.6990;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6164818-1";
  from "m1108302";
  to "l3236011";
  phases BN;
  length 115.4989;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6167753-1";
  from "m1009771";
  to "l2914323";
  phases BN;
  length 244.9402;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6229805-1";
  from "m1026363";
  to "l2897779";
  phases CN;
  length 293.3935;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5865248-1";
  from "m1047346";
  to "m1047345";
  phases ABCN;
  length 141.5543;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5623389-1";
  from "m1008753";
  to "l3141390";
  phases BN;
  length 283.0691;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5593246-1";
  from "m1069555";
  to "m1069557";
  phases BN;
  length 148.6485;
  continuous_rating_B 150.00;
  emergency_rating_B 150.00;
  configuration "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1";
}
object overhead_line {
  name "line_ln5591731-1";
  from "l2933135";
  to "m1108484";
  phases ABCN;
  length 246.4160;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6106658-1";
  from "l3083019";
  to "m1027080";
  phases AN;
  length 94.2325;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6200532-1";
  from "m1142818";
  to "l2955074";
  phases ABCN;
  length 305.6182;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5804780-1";
  from "m1008743";
  to "l3104115";
  phases BN;
  length 216.4264;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6108165-1";
  from "m1069597";
  to "l3197653";
  phases BN;
  length 333.5780;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6017328-1";
  from "l2804283";
  to "l2916627";
  phases AN;
  length 441.2577;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5532752-3";
  from "n1136660";
  to "l3010568";
  phases AN;
  length 129.9708;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5532752-2";
  from "m1047534";
  to "n1136660";
  phases AN;
  length 32.5950;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6199527-1";
  from "l3254218";
  to "l2860490";
  phases ABCN;
  length 233.8074;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6139656-1";
  from "m1108356";
  to "l2842390";
  phases CN;
  length 227.8037;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6229818-1";
  from "l2804272";
  to "l2841641";
  phases BN;
  length 260.7050;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6108130-6";
  from "m3327098";
  to "l2691943";
  phases BN;
  length 655.5251;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6108130-5";
  from "l3178974";
  to "m3327098";
  phases BN;
  length 236.0199;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5956459-1";
  from "m1089158";
  to "m1089162";
  phases CN;
  length 590.3205;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5712587-2";
  from "d5712587-2_int";
  to "l3083019";
  phases AN;
  length 308.5341;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5712587-3";
  from "m1027056";
  to "n1144667";
  phases AN;
  length 104.1847;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6017287-1";
  from "m1069487";
  to "l2954344";
  phases CN;
  length 224.9077;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5744326-1";
  from "m1009832";
  to "m1009838";
  phases BN;
  length 312.9267;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5861081-1";
  from "m1089213";
  to "p895089";
  phases CN;
  length 30.6809;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5653452-1";
  from "m1089196";
  to "m1089198";
  phases ABCN;
  length 350.5924;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6290205-1";
  from "m1047484";
  to "l3010560";
  phases ABCN;
  length 193.8633;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6311089-1";
  from "m1089187";
  to "m1089186";
  phases ABCN;
  length 180.2454;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5965099-11";
  from "n1144668";
  to "m4113347";
  phases ABCN;
  length 97.1474;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln2001211-1";
  from "m2001210";
  to "m2001211";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln5965099-10";
  from "m1069350";
  to "n1144668";
  phases ABCN;
  length 87.7562;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5624380-1";
  from "m1209758";
  to "m1209753";
  phases BN;
  length 397.2803;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5589097-1";
  from "p895112";
  to "l3048962";
  phases AN;
  length 84.0031;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx4_acsr_ln5589097-1";
}
object overhead_line {
  name "line_ln5620694-1";
  from "m1089204";
  to "l3157167";
  phases AN;
  length 176.4241;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6506311-4";
  from "l2767340";
  to "m3037449";
  phases ABCN;
  length 6.3565;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln5683817-1";
  from "m1047766";
  to "l3216344";
  phases BN;
  length 180.8842;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5558790-1";
  from "m1142851";
  to "196-31070";
  phases ABCN;
  length 45.4595;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6199514-1";
  from "l2991907";
  to "m1069192";
  phases AN;
  length 187.6227;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5636753-1";
  from "m1069730";
  to "l3159037";
  phases BN;
  length 117.5775;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6321372-3";
  from "m1108493";
  to "n1142103";
  phases ABCN;
  length 122.0679;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5837516-1";
  from "p829986";
  to "m1125904";
  phases AN;
  length 70.4096;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6321372-2";
  from "n1142103";
  to "l3104830";
  phases ABCN;
  length 36.7077;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6230698-1";
  from "m1166394";
  to "m1166398";
  phases CN;
  length 216.4705;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5987955-3";
  from "l3552667";
  to "l3160862";
  phases CN;
  length 653.2207;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5987955-2";
  from "m1142873";
  to "l3552667";
  phases CN;
  length 181.4936;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5501096-1";
  from "l2970845";
  to "l2897771";
  phases BN;
  length 288.1765;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5594239-1";
  from "l2955074";
  to "l3030199";
  phases ABCN;
  length 292.5181;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6350531-1";
  from "m1047824";
  to "m1047834";
  phases BN;
  length 1364.0031;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6411386-2";
  from "m1047522";
  to "n1136664";
  phases AN;
  length 29.5395;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
}
object overhead_line {
  name "line_ln6077796-1";
  from "m1069588";
  to "l2804270";
  phases BN;
  length 37.5536;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6411386-3";
  from "n1136664";
  to "l3085401";
  phases AN;
  length 26.6857;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
}
object overhead_line {
  name "line_ln5472342-1";
  from "m1026931";
  to "l3216337";
  phases AN;
  length 184.8143;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5835128-1";
  from "l2804248";
  to "m1027005";
  phases BN;
  length 194.8036;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6320339-1";
  from "l3216348";
  to "l2841627";
  phases AN;
  length 617.8429;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln6153059-1";
  from "l3047060";
  to "l3048221";
  phases ABCN;
  length 266.5589;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5957492-1";
  from "l2692654";
  to "m1125929";
  phases AN;
  length 7.7822;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx4_wpal_ln5686245-2";
}
object overhead_line {
  name "line_ln5593251-1";
  from "m1069464";
  to "m1069461";
  phases ABCN;
  length 263.5708;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5830952-1";
  from "m1108532";
  to "p895082";
  phases BN;
  length 35.7986;
  continuous_rating_B 200.00;
  emergency_rating_B 200.00;
  configuration "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3";
}
object overhead_line {
  name "line_ln6171502-1";
  from "p827506";
  to "m1069469";
  phases AN;
  length 23.1305;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6896673-6";
  from "m3763619";
  to "m3763624";
  phases ABCN;
  length 47.1994;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln6138615-1";
  from "m1026877";
  to "l2729413";
  phases AN;
  length 402.1833;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6896673-7";
  from "m3763624";
  to "m3763618";
  phases ABCN;
  length 17.9002;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln5924696-3";
  from "n1137001";
  to "l2929261";
  phases AN;
  length 162.8399;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2000906-1";
  from "m2000905";
  to "m2000906";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln5924696-2";
  from "m1047702";
  to "n1137001";
  phases AN;
  length 139.9706;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5829831-1";
  from "m1047485";
  to "l3122821";
  phases ABCN;
  length 645.7020;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6364659-1";
  from "m1108395";
  to "l2728247";
  phases ABCN;
  length 282.4792;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5926290-1";
  from "m1047835";
  to "m1047836";
  phases BN;
  length 635.6389;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6258471-1";
  from "l3195327";
  to "l3139103";
  phases AN;
  length 226.1117;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5776673-1";
  from "p827575";
  to "m1069437";
  phases CN;
  length 16.6823;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6380799-1";
  from "m1026463";
  to "m1026468";
  phases BN;
  length 134.3368;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6049825-1";
  from "m1047309";
  to "d6049825-1_int";
  phases ABCN;
  length 14.9972;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6351519-1";
  from "m1209788";
  to "m1209787";
  phases ABCN;
  length 351.7394;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6077783-1";
  from "m1047335";
  to "l2954354";
  phases AN;
  length 194.8645;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object overhead_line {
  name "line_ln6103754-1";
  from "m1166400";
  to "l3179637";
  phases CN;
  length 241.9037;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5867449-1";
  from "m1069376";
  to "p827563";
  phases ABCN;
  length 31.5847;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object underground_line {
  name "line_ln81354564-8";
  from "l3645809";
  to "l3645810";
  phases C;
  length 484.3841;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6047585-1";
  from "l2914324";
  to "m1026805";
  phases CN;
  length 351.8392;
  continuous_rating_C 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_1ph-4_acsrxx2_acsr_ln6019479-1";
}
object overhead_line {
  name "line_ln5986962-1";
  from "l3104122";
  to "l2804283";
  phases AN;
  length 289.7381;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln7061777-3";
  from "m4113347";
  to "n1138606";
  phases CN;
  length 49.2996;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6383061-1";
  from "p827573";
  to "l2710542";
  phases BN;
  length 69.0895;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object underground_line {
  name "line_ln81354564-4";
  from "p1121283";
  to "221-559682";
  phases C;
  length 10.6117;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5744339-1";
  from "l2991919";
  to "m1026361";
  phases AN;
  length 279.8266;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln6320326-1";
  from "m1089162";
  to "l3197626";
  phases CN;
  length 354.6057;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5752776-3";
  from "n1136671";
  to "m1047593";
  phases ABCN;
  length 140.1646;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5752776-2";
  from "p828362";
  to "n1136671";
  phases ABCN;
  length 20.4457;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6350544-3";
  from "n1136669";
  to "l3103822";
  phases ABCN;
  length 198.7252;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6350544-2";
  from "m1047552";
  to "n1136669";
  phases ABCN;
  length 94.0267;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5714054-1";
  from "l2897779";
  to "l2804261";
  phases CN;
  length 316.7869;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5803267-1";
  from "m1089097";
  to "m1108268";
  phases BN;
  length 468.9415;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln7061777-4";
  from "n1138606";
  to "m1069335";
  phases CN;
  length 105.8303;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6079949-2";
  from "p827507";
  to "n1137956";
  phases CN;
  length 36.8432;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5621834-1";
  from "l3216346";
  to "l2858163";
  phases ABCN;
  length 430.9737;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6079949-3";
  from "n1137956";
  to "l3141396";
  phases CN;
  length 166.6514;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object underground_line {
  name "line_ln81354564-9";
  from "l3645810";
  to "m3763623";
  phases C;
  length 32.1743;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6352701-1";
  from "m1069457";
  to "e182745";
  phases ABCN;
  length 35.8999;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln2001015-1";
  from "m2001014";
  to "m2001015";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5562926-1";
  from "l2954348";
  to "l2841615";
  phases AN;
  length 255.8138;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5926300-1";
  from "l3066812";
  to "l2841622";
  phases AN;
  length 227.1708;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6259995-1";
  from "m1089141";
  to "l3160107";
  phases ABCN;
  length 362.7016;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6411364-1";
  from "m1069364";
  to "m1069365";
  phases CN;
  length 151.5872;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5472364-1";
  from "m1047434";
  to "m1047435";
  phases AN;
  length 275.1566;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5623417-1";
  from "l2710514";
  to "m1047787";
  phases BN;
  length 504.4597;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object underground_line {
  name "line_ln81048230-1";
  from "l2916625";
  to "l3139598";
  phases B;
  length 456.9982;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln6290218-1";
  from "m1026366";
  to "l2860489";
  phases AN;
  length 196.5563;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6288693-1";
  from "p859135";
  to "m1047702";
  phases AN;
  length 22.2726;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5742898-1";
  from "m1047737";
  to "l3027157";
  phases ABCN;
  length 531.9166;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5773980-1";
  from "m1026777";
  to "l3233353";
  phases CN;
  length 202.1688;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln5528079-3";
}
object overhead_line {
  name "line_ln2001100-1";
  from "m2001000";
  to "m2001100";
  phases ABCN;
  length 421.2904;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5683804-1";
  from "m1089096";
  to "m1089093";
  phases CN;
  length 286.9073;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object underground_line {
  name "line_ln81043320-2";
  from "l2763811";
  to "l2763812";
  phases A;
  length 330.7410;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln5561437-1";
  from "l2952003";
  to "m1108381";
  phases ABCN;
  length 351.8623;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object underground_line {
  name "line_ln81043320-3";
  from "l2763812";
  to "l2951995";
  phases A;
  length 607.6806;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object underground_line {
  name "line_ln81043320-1";
  from "m1069328";
  to "l2763811";
  phases A;
  length 629.7497;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object underground_line {
  name "line_ln81043320-4";
  from "l2951995";
  to "l3101194";
  phases A;
  length 496.5919;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln5623398-1";
  from "m1026939";
  to "l3104124";
  phases BN;
  length 80.6309;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_hvmv69s1s2-3";
  from "hvmv69s1s2_3";
  to "hvmv69s1s2_4";
  phases ABCN;
  length 2460.6299;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_hvmv69s1s2-2";
  from "hvmv69s1s2_2";
  to "hvmv69s1s2_3";
  phases ABCN;
  length 2460.6299;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_hvmv69s1s2-5";
  from "hvmv69s1s2_5";
  to "hvmv69s1s2_6";
  phases ABCN;
  length 6561.6798;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_hvmv69s1s2-4";
  from "hvmv69s1s2_4";
  to "hvmv69s1s2_5";
  phases ABCN;
  length 6561.6798;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_hvmv69s1s2-1";
  from "hvmv69s1s2_1";
  to "hvmv69s1s2_2";
  phases ABCN;
  length 3280.8399;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_ln2001002-1";
  from "d2001001_int";
  to "m2001002";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5865270-1";
  from "l2691973";
  to "m1026890";
  phases AN;
  length 111.7040;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5472355-1";
  from "l2691944";
  to "l2673312";
  phases AN;
  length 297.4028;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6411377-1";
  from "m1047420";
  to "l2820556";
  phases AN;
  length 438.4849;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5623408-1";
  from "m1026347";
  to "m1026341";
  phases ABCN;
  length 167.1517;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6229809-1";
  from "m1026760";
  to "m1026744";
  phases ABCN;
  length 377.7376;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6048525-1";
  from "l3048890";
  to "m1166402";
  phases CN;
  length 203.4246;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6505950-1";
  from "m3036170";
  to "m1026670";
  phases ABCN;
  length 53.3630;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5654480-1";
  from "m1186064";
  to "m1186063";
  phases ABCN;
  length 16.8845;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6047604-1";
  from "m1069428";
  to "m1069424";
  phases ABCN;
  length 251.5122;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6199558-1";
  from "m1108361";
  to "m1089155";
  phases CN;
  length 417.5564;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln6320348-1";
  from "l2673326";
  to "l2691938";
  phases BN;
  length 145.2524;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5653461-1";
  from "m1026848";
  to "m1026847";
  phases AN;
  length 222.8653;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5624291-1";
  from "m1209823";
  to "m1209824";
  phases ABCN;
  length 302.2674;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln5712578-1";
  from "l3008279";
  to "l2785537";
  phases AN;
  length 304.0445;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6349077-1";
  from "p901912";
  to "l3195365";
  phases BN;
  length 122.7824;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_hvmv69s1s2-7";
  from "hvmv69s1s2_7";
  to "hvmv69s1s2_8";
  phases ABCN;
  length 3280.8399;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_hvmv69s1s2-6";
  from "hvmv69s1s2_6";
  to "hvmv69s1s2_7";
  phases ABCN;
  length 6561.6798;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_ln5956468-1";
  from "m1089132";
  to "l2691950";
  phases CN;
  length 124.7876;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5533710-1";
  from "m1108489";
  to "m1108492";
  phases AN;
  length 80.6557;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_hvmv69s1s2-9";
  from "hvmv69s1s2_9";
  to "hvmv69s1s2_10";
  phases ABCN;
  length 3280.8399;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_hvmv69s1s2-8";
  from "hvmv69s1s2_8";
  to "hvmv69s1s2_9";
  phases ABCN;
  length 3280.8399;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_ln5927298-1";
  from "m1108490";
  to "l3142049";
  phases ABCN;
  length 144.7282;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5744370-3";
  from "n1139259";
  to "l2710543";
  phases CN;
  length 116.8984;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6137015-1";
  from "m1108501";
  to "m1108499";
  phases AN;
  length 188.2163;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6258440-1";
  from "p827554";
  to "m1047769";
  phases BN;
  length 25.8487;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5744370-2";
  from "m1069437";
  to "n1139259";
  phases CN;
  length 148.7518;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6207101-1";
  from "m1047403";
  to "m1047404";
  phases AN;
  length 225.0011;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5682337-1";
  from "m1047497";
  to "p901912";
  phases BN;
  length 26.1309;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6138602-1";
  from "l3178971";
  to "l2879067";
  phases AN;
  length 130.6121;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5714041-1";
  from "l2691939";
  to "l2860478";
  phases BN;
  length 204.2736;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5652982-1";
  from "m1026792";
  to "l2821010";
  phases CN;
  length 567.0685;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6320366-1";
}
object overhead_line {
  name "line_ln6109158-1";
  from "m1108295";
  to "l2936279";
  phases ABCN;
  length 274.7327;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6199523-2";
  from "m1026662";
  to "n1140831";
  phases CN;
  length 107.8891;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6199523-3";
  from "n1140831";
  to "l3141402";
  phases CN;
  length 400.8076;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6229799-1";
  from "m1026874";
  to "l3197638";
  phases AN;
  length 341.4809;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6077815-5";
  from "l3784018";
  to "n1136028";
  phases ABCN;
  length 158.5263;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6077815-4";
  from "l2973155";
  to "l3784018";
  phases ABCN;
  length 209.9994;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object underground_line {
  name "line_ln81048110-3";
  from "l3214549";
  to "m1108393";
  phases A;
  length 26.2528;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object underground_line {
  name "line_ln81048110-2";
  from "l2802481";
  to "l3214549";
  phases A;
  length 292.0375;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln6077815-3";
  from "n1136028";
  to "l2876797";
  phases ABCN;
  length 25.5993;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5714063-2";
  from "n1136365";
  to "m1069517";
  phases ABCN;
  length 97.8384;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5714063-3";
  from "m1069516";
  to "n1136365";
  phases ABCN;
  length 168.6767;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object underground_line {
  name "line_ln81048110-1";
  from "m1108423";
  to "l2802481";
  phases A;
  length 135.1265;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln5773028-1";
  from "m1009698";
  to "l3156034";
  phases AN;
  length 165.6349;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5588822-1";
  from "m1125982";
  to "l3029055";
  phases BN;
  length 200.0005;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6348948-1";
  from "m1125944";
  to "m1125947";
  phases ABCN;
  length 569.2057;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6290227-1";
  from "m1069613";
  to "m1069597";
  phases BN;
  length 324.3558;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5805762-1";
  from "l2842384";
  to "m1149236";
  phases ABCN;
  length 222.3513;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2000412-1";
  from "m2000411";
  to "m2000412";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5591811-1";
  from "l3101827";
  to "m1108540";
  phases CN;
  length 493.8388;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6413565-1";
  from "m1069169";
  to "p827508";
  phases AN;
  length 36.8585;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6247127-2";
  from "n1134476";
  to "l3066814";
  phases ABCN;
  length 130.9107;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6247127-3";
  from "m1069499";
  to "n1134476";
  phases ABCN;
  length 110.8892;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5775469-1";
  from "m1125940";
  to "l3254915";
  phases BN;
  length 582.4009;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5867591-1";
  from "m1125994";
  to "d5867591-1_int";
  phases ABCN;
  length 11.1985;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6359077-2";
  from "l3253570";
  to "l2937757";
  phases ABCN;
  length 291.0369;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln6359077-1";
  from "l2937757";
  to "l3067448";
  phases ABCN;
  length 265.2627;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln5895768-1";
  from "m1008742";
  to "l3029495";
  phases BN;
  length 91.2244;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5682448-2";
  from "m1047732";
  to "n1137987";
  phases CN;
  length 39.2111;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5682448-3";
  from "n1137987";
  to "l3027156";
  phases CN;
  length 128.2705;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6077770-1";
  from "m1026941";
  to "l3197618";
  phases AN;
  length 382.5806;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5833652-1";
  from "m1009726";
  to "m1009724";
  phases ABCN;
  length 238.6456;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5800830-1";
  from "196-29520";
  to "l3160109";
  phases ABCN;
  length 212.1015;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5653479-1";
  from "m1069505";
  to "m1069509";
  phases ABCN;
  length 102.7858;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5651988-1";
  from "p901941";
  to "l3251799";
  phases AN;
  length 160.9522;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5742816-1";
  from "m1047826";
  to "m1047825";
  phases BN;
  length 194.0111;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5563909-2";
  from "m3036162";
  to "l2879753";
  phases BN;
  length 189.5831;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5866260-1";
  from "m1142839";
  to "l3067507";
  phases CN;
  length 137.9641;
  continuous_rating_C 225.00;
  emergency_rating_C 300.00;
  configuration "lcon_1ph-xx2/0_acsr1/0_tpx_ln5866260-1";
}
object overhead_line {
  name "line_ln5562920-1";
  from "l2710508";
  to "l2822860";
  phases BN;
  length 455.9082;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6138609-1";
  from "d6138609-1_int";
  to "l2691951";
  phases ABCN;
  length 213.3883;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5744360-1";
  from "m1026997";
  to "l3216361";
  phases BN;
  length 69.2830;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5895777-1";
  from "l3178977";
  to "l3160105";
  phases AN;
  length 195.6623;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5744357-1";
}
object overhead_line {
  name "line_ln6505937-2";
  from "m1125905";
  to "l3142079";
  phases BN;
  length 797.7942;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6411394-3";
  from "n1138593";
  to "l2804262";
  phases AN;
  length 134.7077;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6411394-2";
  from "m1026859";
  to "n1138593";
  phases AN;
  length 55.9744;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6320323-1";
  from "m1108261";
  to "m1108260";
  phases BN;
  length 160.2717;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5835147-1";
  from "m1026387";
  to "l3085402";
  phases AN;
  length 309.9874;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5625715-1";
  from "m1142819";
  to "p829960";
  phases BN;
  length 8.2335;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6199556-1";
  from "l3160123";
  to "l2897805";
  phases AN;
  length 301.0830;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5683813-1";
  from "m1069469";
  to "m1069467";
  phases AN;
  length 70.0389;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object underground_line {
  name "line_ln8961760-1";
  from "m1047612";
  to "p828360";
  phases C;
  length 17.6235;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5502543-2";
  from "m1026872";
  to "d5502543-2_int";
  phases ABCN;
  length 299.2513;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object underground_line {
  name "line_ln8945013-1";
  from "p827530";
  to "221-240991";
  phases A;
  length 22.3769;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln6079946-1";
  from "l3179678";
  to "l2804249";
  phases ABCN;
  length 386.3635;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6015788-2";
  from "l3195315";
  to "m1069181";
  phases AN;
  length 276.1570;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6200528-1";
  from "m1209752";
  to "m1209751";
  phases BN;
  length 516.5925;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5986921-1";
  from "m1089203";
  to "m1089207";
  phases ABCN;
  length 183.0138;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6015788-1";
  from "m1069191";
  to "l3195315";
  phases AN;
  length 155.4463;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5531326-1";
  from "l2804250";
  to "l2820583";
  phases CN;
  length 226.7636;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6169250-1";
  from "l2804256";
  to "m1026960";
  phases ABCN;
  length 177.0438;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln6347196-2";
  from "n1140819";
  to "m1026700";
  phases ABCN;
  length 88.3550;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5594212-1";
  from "l2955047";
  to "l3179646";
  phases ABCN;
  length 156.3391;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6231992-3";
  from "p827501";
  to "n1140516";
  phases ABCN;
  length 14.1267;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6041764-1";
  from "m1069564";
  to "l3104144";
  phases AN;
  length 125.9561;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6347196-3";
  from "l2973167";
  to "n1140819";
  phases ABCN;
  length 226.3412;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6231992-2";
  from "n1140516";
  to "m1089176";
  phases ABCN;
  length 413.3409;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5500978-1";
  from "m1108258";
  to "l3195318";
  phases BN;
  length 149.9981;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5742816-2";
  from "m1047825";
  to "m1069731";
  phases BN;
  length 282.3593;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5957496-1";
  from "l3030203";
  to "l3179673";
  phases CN;
  length 177.7100;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5863699-1";
  from "m1027013";
  to "p901905";
  phases BN;
  length 33.0816;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2001301-1";
  from "m2001300";
  to "m2001301";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5894230-1";
  from "l2952007";
  to "l2861158";
  phases CN;
  length 415.1787;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5472369-1";
  from "l3104134";
  to "m1047346";
  phases ABCN;
  length 152.5305;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5927379-2";
  from "m3037455";
  to "l3217052";
  phases CN;
  length 233.9571;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5865231-1";
  from "m1069148";
  to "l2785518";
  phases CN;
  length 90.2965;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6142227-1";
  from "m1166395";
  to "m1166396";
  phases CN;
  length 25.3822;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6380822-1";
  from "m1026854";
  to "m1026852";
  phases ABCN;
  length 430.5370;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5653457-1";
  from "d5653457-1_int";
  to "m1026891";
  phases ABCN;
  length 281.1952;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5502556-1";
  from "m1069557";
  to "m1069558";
  phases BN;
  length 231.7329;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5920279-4";
  from "n1142099";
  to "n1142100";
  phases ABCN;
  length 114.4182;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5683826-1";
  from "l3178978";
  to "m1047432";
  phases AN;
  length 545.1464;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6199521-1";
  from "m1089115";
  to "l2991911";
  phases CN;
  length 235.6243;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5920279-2";
  from "n1142100";
  to "m1108490";
  phases ABCN;
  length 43.6121;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2001203-1";
  from "m2001202";
  to "m2001203";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln5920279-5";
  from "l2730106";
  to "n1142099";
  phases ABCN;
  length 73.3892;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5746550-2";
  from "p827576";
  to "n1139256";
  phases BN;
  length 31.5525;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6422013-1";
  from "m1108402";
  to "m1108403";
  phases ABCN;
  length 194.7087;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5562933-3";
  from "m1026784";
  to "n1140523";
  phases CN;
  length 51.5380;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5562933-2";
  from "n1140523";
  to "l2766724";
  phases CN;
  length 71.7126;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5746550-3";
  from "n1139256";
  to "l2973178";
  phases BN;
  length 208.8205;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5623401-1";
  from "m1069213";
  to "l3178977";
  phases AN;
  length 134.2713;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5744357-1";
}
object overhead_line {
  name "line_ln5706733-1";
  from "l2973144";
  to "l2724120";
  phases CN;
  length 550.6881;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5804809-1";
  from "m1009720";
  to "l3178982";
  phases AN;
  length 319.3397;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5926294-1";
  from "m1108368";
  to "l3085393";
  phases CN;
  length 230.8129;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln2001314-1";
  from "m2001313";
  to "m2001314";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5623391-1";
  from "l3235242";
  to "m1089195";
  phases CN;
  length 451.5061;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5706733-2";
  from "l2724120";
  to "m1069149";
  phases CN;
  length 16.7527;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object underground_line {
  name "line_ln81048090-1";
  from "m1108433";
  to "228-1048090-1_int";
  phases B;
  length 438.1140;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln2001007-1";
  from "m2001006";
  to "m2001007";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6106584-1";
  from "m1010011";
  to "m1010008";
  phases AN;
  length 265.9987;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6077787-1";
  from "m1009809";
  to "l2710525";
  phases CN;
  length 296.3194;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln6206103-1";
  from "m1108507";
  to "l3108449";
  phases AN;
  length 203.9994;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5472356-1";
  from "m1047442";
  to "l3235250";
  phases BN;
  length 211.6151;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6411372-1";
  from "m1047672";
  to "l2822866";
  phases ABCN;
  length 126.3833;
  continuous_rating_A 150.00;
  continuous_rating_B 150.00;
  continuous_rating_C 150.00;
  emergency_rating_A 150.00;
  emergency_rating_B 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln6108129-1";
  from "m1047728";
  to "l2804255";
  phases BN;
  length 311.3993;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5637597-1";
  from "m1069311";
  to "m1069285";
  phases ACN;
  length 271.5456;
  continuous_rating_A 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_2ph_h-2_acsrx2_acsr2_acsr_ln5637597-1";
}
object overhead_line {
  name "line_ln6409800-1";
  from "m1009726";
  to "l3101789";
  phases AN;
  length 128.3298;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_wpalxx2_wpal_ln6409800-1";
}
object underground_line {
  name "line_ln8979371-1";
  from "m1069250";
  to "l2690868";
  phases C;
  length 67.4379;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln8979371-2";
  from "l2690868";
  to "228-979371-2_int";
  phases C;
  length 37.6003;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6047581-1";
  from "m1026330";
  to "l2766726";
  phases BN;
  length 98.7141;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5502521-1";
  from "m1009840";
  to "l2991901";
  phases BN;
  length 179.8843;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5836178-1";
  from "m1142863";
  to "m1142865";
  phases ABCN;
  length 220.3141;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5926304-1";
  from "m1026925";
  to "l3235249";
  phases AN;
  length 361.9230;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
}
object overhead_line {
  name "line_ln5863709-1";
  from "m1047722";
  to "l3214064";
  phases BN;
  length 115.9987;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6259991-1";
  from "m1026949";
  to "m1026951";
  phases BN;
  length 285.9999;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5593218-1";
  from "l3104117";
  to "m1069494";
  phases CN;
  length 412.6218;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln2000403-1";
  from "m2000402";
  to "m2000403";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln6381853-1";
  from "m1142843";
  to "l2955077";
  phases ABCN;
  length 245.0563;
  continuous_rating_A 630.00;
  continuous_rating_B 630.00;
  continuous_rating_C 630.00;
  emergency_rating_A 630.00;
  emergency_rating_B 630.00;
  emergency_rating_C 630.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5502530-1";
  from "m1069412";
  to "l3066813";
  phases BN;
  length 202.6285;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5943422-4";
  from "n1147858";
  to "l2991933";
  phases CN;
  length 173.5152;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5943422-3";
  from "l2746587";
  to "n1147858";
  phases CN;
  length 74.8762;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6380800-1";
  from "l3216338";
  to "l2973146";
  phases BN;
  length 192.1953;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5943422-1";
  from "p859694";
  to "l2746587";
  phases CN;
  length 52.8032;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6048642-1";
  from "l3198355";
  to "l2805037";
  phases BN;
  length 363.5686;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5956476-1";
  from "m1026487";
  to "l2897784";
  phases BN;
  length 31.3441;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6138618-1";
  from "m1009855";
  to "l2991927";
  phases BN;
  length 384.1764;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6350540-1";
  from "l2860486";
  to "l3141399";
  phases AN;
  length 331.2041;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5744357-1";
}
object overhead_line {
  name "line_ln5992960-1";
  from "m1166377";
  to "m1166376";
  phases ABCN;
  length 110.7603;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6286965-1";
  from "m1026726";
  to "l2814529";
  phases ABCN;
  length 129.8445;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln6504020-2";
  from "m3032980";
  to "m3032977";
  phases ABCN;
  length 844.6338;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6258470-1";
  from "m1026826";
  to "l2952013";
  phases CN;
  length 274.2567;
  continuous_rating_C 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_1ph-4_acsrxx2_acsr_ln6019479-1";
}
object overhead_line {
  name "line_ln6259982-1";
  from "l3254206";
  to "m1009827";
  phases BN;
  length 162.4430;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5835138-1";
  from "l2729409";
  to "l2841624";
  phases BN;
  length 284.6575;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6320367-3";
  from "m1047312";
  to "n1137960";
  phases ABCN;
  length 49.7678;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6132680-1";
  from "m1047713";
  to "m1047720";
  phases ABCN;
  length 361.5376;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6320367-2";
  from "n1137960";
  to "m1047309";
  phases ABCN;
  length 82.5199;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6078774-1";
  from "m1166362";
  to "m1166355";
  phases AN;
  length 338.9136;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6375549-3";
  from "n1138599";
  to "l3181545";
  phases ABCN;
  length 207.3272;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6900591-6";
  from "l3649297";
  to "l3649298";
  phases AN;
  length 208.8374;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6375549-4";
  from "m1069376";
  to "n1138599";
  phases ABCN;
  length 72.1641;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6375549-5";
  from "n1138603";
  to "l3125349";
  phases ABCN;
  length 72.4415;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5651975-1";
  from "l2991914";
  to "m1047503";
  phases ABCN;
  length 116.9621;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln1186der-1";
  from "m1186der480-1";
  to "m1186der-1";
  phases ABCN;
  length 1640.4199;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln6375549-6";
  from "l3181545";
  to "n1138603";
  phases ABCN;
  length 257.6932;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5683857-1";
  from "m1026906";
  to "l2691973";
  phases AN;
  length 603.8226;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln6900591-8";
  from "l3649298";
  to "l3649299";
  phases AN;
  length 212.0840;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln1186der-2";
  from "m1186der480-1";
  to "m1186der-2";
  phases ABCN;
  length 1640.4199;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln1186der-3";
  from "m1186der480-1";
  to "m1186der-3";
  phases ABCN;
  length 1640.4199;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object underground_line {
  name "line_ln8968081-1";
  from "m1047371";
  to "p841985";
  phases B;
  length 8.0701;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln5653488-1";
  from "m1026997";
  to "m1027000";
  phases ABCN;
  length 197.8808;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln2000710-1";
  from "m2000709";
  to "m2000710";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5562946-1";
  from "m1069526";
  to "l2673331";
  phases BN;
  length 126.3206;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5714045-1";
  from "m1089173";
  to "l2673307";
  phases CN;
  length 275.8782;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5744351-1";
  from "l2897790";
  to "l2935566";
  phases CN;
  length 231.0816;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5958866-1";
  from "l2861218";
  to "d5958866-1_int";
  phases ABCN;
  length 522.7618;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5895786-1";
  from "m1026364";
  to "l3010570";
  phases AN;
  length 196.0519;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5532791-1";
  from "m1026357";
  to "m1026356";
  phases ABCN;
  length 97.0941;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5985355-1";
  from "l2783231";
  to "l3254227";
  phases BN;
  length 498.4894;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5985355-4";
  from "196-29521";
  to "n1136355";
  phases BN;
  length 33.6241;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5770318-1";
  from "m1026786";
  to "m1026785";
  phases ABCN;
  length 12.6962;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5683822-1";
  from "m1047424";
  to "l2691949";
  phases ABCN;
  length 213.0033;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5985355-3";
  from "n1136355";
  to "l2783231";
  phases BN;
  length 237.7126;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5532738-1";
  from "l2684420";
  to "m1047824";
  phases BN;
  length 273.7943;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln2001der-5";
  from "m2001der480-2";
  to "m2001der-5";
  phases ABCN;
  length 164.0420;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln5986930-1";
  from "m1026646";
  to "l3178978";
  phases AN;
  length 645.2267;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6320332-1";
  from "l2841620";
  to "l2785520";
  phases BN;
  length 786.4903;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5774448-1";
  from "l3104118";
  to "l2748126";
  phases CN;
  length 261.7321;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6137083-1";
  from "m1027027";
  to "l3270853";
  phases CN;
  length 141.4624;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6383059-1";
  from "m1047568";
  to "p827527";
  phases ABCN;
  length 52.2934;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6229832-2";
  from "l3197661";
  to "l3122848";
  phases CN;
  length 222.9381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6229832-1";
  from "m1026898";
  to "l3197661";
  phases CN;
  length 9.5487;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5863718-1";
  from "m1108534";
  to "p901934";
  phases AN;
  length 20.8795;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln2001der-2";
  from "m2001der480-1";
  to "m2001der-2";
  phases ABCN;
  length 164.0420;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln2001der-1";
  from "m2001der480-1";
  to "m2001der-1";
  phases ABCN;
  length 164.0420;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln5804799-1";
  from "m1026847";
  to "l2673311";
  phases AN;
  length 199.3449;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5956498-3";
  from "n1139258";
  to "l3066810";
  phases CN;
  length 133.4013;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln2001der-4";
  from "m2001der480-2";
  to "m2001der-4";
  phases ABCN;
  length 164.0420;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln5956498-2";
  from "m1069437";
  to "n1139258";
  phases CN;
  length 36.9406;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln2001der-3";
  from "m2001der480-1";
  to "m2001der-3";
  phases ABCN;
  length 164.0420;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln5982822-1";
  from "m1125957";
  to "l2936211";
  phases CN;
  length 124.2129;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6381764-1";
  from "m1126005";
  to "l2767342";
  phases AN;
  length 228.4898;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object underground_line {
  name "line_ln8979251-1";
  from "p862322";
  to "221-308718";
  phases ABC;
  length 17.0721;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object overhead_line {
  name "line_ln6078689-1";
  from "m1108540";
  to "l2955006";
  phases CN;
  length 80.6036;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6138595-1";
  from "m1069497";
  to "m1069495";
  phases ABCN;
  length 50.1280;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object underground_line {
  name "line_ln8979251-2";
  from "221-308718";
  to "l2803199";
  phases ABC;
  length 110.4897;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object overhead_line {
  name "line_ln5993742-1";
  from "m1026699";
  to "m1026722";
  phases BN;
  length 304.0888;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5486878-2";
  from "l3177894";
  to "l3082993";
  phases AN;
  length 301.9982;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5486878-1";
  from "m1010004";
  to "l3177894";
  phases AN;
  length 817.9995;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6258439-1";
  from "l2876797";
  to "r18241";
  phases ABCN;
  length 161.9968;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1";
}
object overhead_line {
  name "line_ln6228279-2";
  from "m1026942";
  to "l3141389";
  phases AN;
  length 13.9425;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1";
}
object overhead_line {
  name "line_ln6228279-1";
  from "m1026941";
  to "m1026942";
  phases AN;
  length 70.5666;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1";
}
object overhead_line {
  name "line_ln5746706-2";
  from "p829979";
  to "m3036172";
  phases BN;
  length 106.8486;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6199530-1";
  from "r18242";
  to "l3254218";
  phases ABCN;
  length 124.2330;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5775442-1";
  from "m1209805";
  to "l2823592";
  phases ABCN;
  length 346.3260;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5651997-1";
  from "m1126020";
  to "m1126025";
  phases AN;
  length 415.6890;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5873976-1";
  from "m1209828";
  to "l3253570";
  phases ABCN;
  length 131.7993;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln5653466-1";
  from "m1026377";
  to "l3048210";
  phases AN;
  length 417.4933;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln5740283-1";
  from "m1125955";
  to "m1125957";
  phases CN;
  length 22.3954;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6380835-1";
  from "m1069521";
  to "l3254231";
  phases AN;
  length 163.7328;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5956463-1";
  from "l2766718";
  to "l3048206";
  phases ABCN;
  length 301.1730;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5562924-1";
  from "m1047386";
  to "m1047388";
  phases BN;
  length 438.7305;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5841919-1";
  from "m1026745";
  to "l3029183";
  phases BN;
  length 298.6107;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5889821-1";
  from "l3142049";
  to "m1108493";
  phases ABCN;
  length 277.7893;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6138605-1";
  from "l3216347";
  to "l2785523";
  phases CN;
  length 282.0301;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5836089-1";
  from "l3235946";
  to "m1126005";
  phases AN;
  length 573.5413;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6198053-1";
  from "m1010004";
  to "m1010003";
  phases AN;
  length 54.9990;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6290212-1";
  from "m1089131";
  to "l3029502";
  phases ABCN;
  length 314.2059;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5860423-3";
  from "190-8593";
  to "d5860423-3_int";
  phases ABCN;
  length 26.3387;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5860423-4";
  from "q14733";
  to "m1047568";
  phases ABCN;
  length 49.0914;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6411385-1";
  from "l3029505";
  to "l2673318";
  phases CN;
  length 326.700;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5684859-1";
  from "m1142819";
  to "l2861219";
  phases BN;
  length 199.4670;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5987954-1";
  from "m1142874";
  to "m1142875";
  phases ABCN;
  length 180.3117;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5472347-1";
  from "m1108274";
  to "m1108276";
  phases BN;
  length 173.3900;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5860423-1";
  from "l2841632";
  to "d5860450-1_int";
  phases ABCN;
  length 82.4335;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5835125-1";
  from "m1008758";
  to "l2822859";
  phases BN;
  length 146.2914;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5565092-1";
  from "m1047592";
  to "p827512";
  phases CN;
  length 11.9952;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5865240-1";
  from "m1026979";
  to "l2748152";
  phases BN;
  length 252.7146;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6077774-1";
  from "m1047480";
  to "m1069483";
  phases ABCN;
  length 373.9578;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5860423-2";
  from "m1047575";
  to "regxfmr_190-8593";
  phases ABCN;
  length 29.1779;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6411390-1";
  from "m1047340";
  to "l2991923";
  phases AN;
  length 212.5868;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6440002-3";
  from "p827536";
  to "n1137999";
  phases CN;
  length 41.1314;
  continuous_rating_C 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_1ph-4_acsrxx2_acsr_ln6019479-1";
}
object overhead_line {
  name "line_ln6320354-1";
  from "l2954361";
  to "m1069627";
  phases BN;
  length 177.7903;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6440002-2";
  from "d6440002-2_int";
  to "l2876813";
  phases CN;
  length 264.7575;
  continuous_rating_C 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_1ph-4_acsrxx2_acsr_ln6019479-1";
}
object overhead_line {
  name "line_ln0504020-1";
  from "m3032980";
  to "m3032981";
  phases ABCN;
  length 84.9058;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5774466-1";
  from "m1026339";
  to "l2766727";
  phases BN;
  length 237.5256;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5896731-1";
  from "l2730108";
  to "l2786204";
  phases ABCN;
  length 276.7673;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln6018331-1";
  from "m1142832";
  to "l3160865";
  phases ABCN;
  length 220.0777;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5744364-1";
  from "m1027036";
  to "l3010580";
  phases BN;
  length 70.3821;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2000701-1";
  from "m2000700";
  to "m2000701";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6108138-2";
  from "p860892";
  to "n1139543";
  phases CN;
  length 35.2094;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6108138-3";
  from "n1139543";
  to "l2727795";
  phases CN;
  length 162.8453;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5896825-1";
  from "l2692655";
  to "m1142821";
  phases ABCN;
  length 175.6027;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6413954-1";
  from "l2955077";
  to "m1142851";
  phases ABCN;
  length 197.7215;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5803984-2";
  from "l3214112";
  to "l3160104";
  phases BN;
  length 339.3827;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5803984-1";
  from "l3254214";
  to "l3214112";
  phases BN;
  length 273.9079;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5958702-3";
  from "n1137958";
  to "m1047478";
  phases CN;
  length 291.0776;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6028890-1";
  from "m1089145";
  to "l3215385";
  phases ABCN;
  length 117.9983;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln6381844-1";
  from "l3030197";
  to "m1142868";
  phases ABCN;
  length 231.4216;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6290243-1";
  from "m1026485";
  to "m1026492";
  phases BN;
  length 216.2311;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5958702-2";
  from "p827505";
  to "n1137958";
  phases CN;
  length 15.0179;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5591718-1";
  from "m1142880";
  to "l2891575";
  phases CN;
  length 324.5371;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6167715-1";
  from "m1026468";
  to "p901909";
  phases BN;
  length 31.6182;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5895773-1";
  from "l2748130";
  to "l3254212";
  phases BN;
  length 236.7777;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5532747-1";
  from "l2897773";
  to "l3197631";
  phases AN;
  length 398.2518;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6380813-1";
  from "m1026970";
  to "m1026977";
  phases ABCN;
  length 205.1592;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln6318745-2";
  from "n1144666";
  to "m1027041";
  phases CN;
  length 102.8843;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln6292461-1";
  from "l2861197";
  to "l3160896";
  phases CN;
  length 241.4746;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6121686-1";
  from "l3234185";
  to "l3065750";
  phases BN;
  length 326.2019;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5986925-2";
  from "l2897769";
  to "l3778577";
  phases CN;
  length 180.8482;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6409781-3";
  from "n1136362";
  to "l3197652";
  phases AN;
  length 89.8397;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5986925-3";
  from "l3778577";
  to "l3141395";
  phases CN;
  length 209.7532;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6409781-2";
  from "m1069563";
  to "n1136362";
  phases AN;
  length 62.6215;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6318745-3";
  from "m1027042";
  to "n1144666";
  phases CN;
  length 76.8770;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln6077810-1";
  from "l2841645";
  to "l3066829";
  phases CN;
  length 98.4813;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6660514-2";
  from "m3327098";
  to "m3327097";
  phases BN;
  length 260.9987;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6231996-1";
  from "m1069582";
  to "d6231996-1_int";
  phases BN;
  length 80.9746;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5511594-2";
  from "l3159645";
  to "l2983432";
  phases AN;
  length 312.3154;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6169254-1";
  from "l3085402";
  to "m1026394";
  phases AN;
  length 48.1460;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5593236-6";
  from "m1047515";
  to "m1047513";
  phases ABCN;
  length 369.7093;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5511594-1";
  from "m1047707";
  to "l3159645";
  phases AN;
  length 7.6842;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5623410-1";
  from "m1026855";
  to "m1026861";
  phases ABCN;
  length 121.4666;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5895818-1";
  from "m1026356";
  to "m1026354";
  phases ABCN;
  length 127.1115;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2001305-1";
  from "m2001304";
  to "m2001305";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln6412355-1";
  from "m1166374";
  to "l2786266";
  phases ABCN;
  length 221.9383;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6254100-1";
  from "m1186078";
  to "l2806553";
  phases CN;
  length 271.6133;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6291152-1";
  from "l2748780";
  to "l2823544";
  phases AN;
  length 227.0885;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6200439-1";
  from "l3235945";
  to "l2842330";
  phases CN;
  length 104.9336;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5835143-1";
  from "m1089118";
  to "m1089115";
  phases ABCN;
  length 530.5390;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5739003-1";
  from "l3156034";
  to "l3066821";
  phases AN;
  length 195.1084;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object underground_line {
  name "line_ln6422017-1";
  from "m1108403";
  to "m1108407";
  phases B;
  length 485.3304;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln2001207-1";
  from "m2001206";
  to "m2001207";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln5621860-1";
  from "m1108328";
  to "l3160878";
  phases CN;
  length 684.8549;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5714080-1";
  from "l3235255";
  to "m1047316";
  phases ABCN;
  length 168.0069;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5867683-3";
  from "n1136996";
  to "m1047649";
  phases ABCN;
  length 45.5437;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6195470-1";
  from "p895080";
  to "l2917333";
  phases AN;
  length 274.8686;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5867683-2";
  from "l3216123";
  to "n1136996";
  phases ABCN;
  length 342.0485;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5865235-2";
  from "l2841621";
  to "n1137986";
  phases ABCN;
  length 113.3906;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6106580-1";
  from "m1026805";
  to "l3120502";
  phases CN;
  length 296.9883;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6320366-1";
}
object overhead_line {
  name "line_ln5865235-3";
  from "n1137986";
  to "m1047732";
  phases ABCN;
  length 141.2823;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5863825-1";
  from "l2933165";
  to "l3235273";
  phases BN;
  length 420.7509;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5774488-1";
  from "m1009651";
  to "l2879092";
  phases CN;
  length 172.9994;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object underground_line {
  name "line_ln8961799-1";
  from "p828360";
  to "l2729206";
  phases C;
  length 103.3396;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln8961799-3";
  from "l2729207";
  to "228-961799-3_int";
  phases C;
  length 40.0028;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6201699-1";
  from "p827532";
  to "m1047326";
  phases AN;
  length 23.9262;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6047559-2";
  from "m1089155";
  to "m3037540";
  phases CN;
  length 239.3236;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object underground_line {
  name "line_ln8961799-2";
  from "l2729206";
  to "l2729207";
  phases C;
  length 961.5595;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5744342-1";
  from "l2785527";
  to "l2766729";
  phases AN;
  length 237.2403;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5649361-1";
  from "m1108524";
  to "m1108520";
  phases CN;
  length 123.1716;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5649361-2";
  from "m1108520";
  to "l2804277";
  phases CN;
  length 176.8171;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6260030-1";
  from "l3048228";
  to "l2991940";
  phases CN;
  length 297.7465;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5804805-1";
  from "l3235257";
  to "l2822871";
  phases ABCN;
  length 362.4646;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5533838-1";
  from "l2992656";
  to "m1166356";
  phases AN;
  length 195.1540;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5926298-1";
  from "m1047752";
  to "m1047750";
  phases AN;
  length 234.0867;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6318767-1";
  from "e206217";
  to "m1125969";
  phases ABCN;
  length 183.5830;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6108125-4";
  from "m1089215";
  to "m1089220";
  phases ABCN;
  length 289.8554;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6108125-3";
  from "m1089215";
  to "n1134474";
  phases ABCN;
  length 149.8210;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6108125-2";
  from "n1134474";
  to "m1069496";
  phases ABCN;
  length 186.3653;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6320341-2";
  from "m3037452";
  to "m1026387";
  phases AN;
  length 390.0956;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln6315098-1";
  from "l3217064";
  to "l3200222";
  phases BN;
  length 753.5136;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object underground_line {
  name "line_ln81037792-1";
  from "l3232301";
  to "m1069328";
  phases A;
  length 48.4164;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln5502525-1";
  from "l2710511";
  to "l2766719";
  phases AN;
  length 220.7415;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5926308-2";
  from "q14412";
  to "m1047325";
  phases ABCN;
  length 111.3681;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5926308-3";
  from "l2860491";
  to "d5926308-3_int";
  phases ABCN;
  length 112.6780;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5472401-1";
  from "p860847";
  to "m1026880";
  phases AN;
  length 248.9151;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6017292-1";
  from "m1026891";
  to "l3160102";
  phases ABCN;
  length 286.3286;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6076268-1";
  from "m1009742";
  to "p901972";
  phases ABCN;
  length 39.2541;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6506308-1";
  from "m1026726";
  to "l2916610";
  phases BN;
  length 215.9070;
  continuous_rating_B 150.00;
  emergency_rating_B 150.00;
  configuration "lcon_1ph-x4_acsrx4_dpx_ln6506308-1";
}
object overhead_line {
  name "line_ln6425615-1";
  from "l3254237";
  to "m1108387";
  phases ABCN;
  length 460.0012;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6505946-1";
  from "m3036167";
  to "l3085391";
  phases ABCN;
  length 240.6005;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln2000407-1";
  from "m2000406";
  to "m2000407";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5776669-3";
  from "n1136368";
  to "l2897792";
  phases AN;
  length 23.1710;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5735714-1";
  from "m1108514";
  to "m1108508";
  phases CN;
  length 320.0007;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5776669-2";
  from "p827548";
  to "n1136368";
  phases AN;
  length 25.1910;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5835134-1";
  from "m1047374";
  to "l3197629";
  phases BN;
  length 723.3373;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6030576-1";
  from "l3254870";
  to "m1125943";
  phases CN;
  length 1568.1469;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5502534-1";
  from "m1047432";
  to "m1047433";
  phases AN;
  length 150.3908;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5593214-1";
  from "m1089093";
  to "m1089094";
  phases CN;
  length 198.8770;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6380804-1";
  from "l3197624";
  to "m1027101";
  phases BN;
  length 455.1837;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object underground_line {
  name "line_ln81048108-2";
  from "l3027671";
  to "m1108423";
  phases A;
  length 438.7701;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object underground_line {
  name "line_ln81048108-1";
  from "m1108462";
  to "l3027671";
  phases A;
  length 390.3665;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln5956472-1";
  from "m1026693";
  to "l2991916";
  phases BN;
  length 333.9055;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2000910-1";
  from "m2000909";
  to "m2000910";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln5534967-1";
  from "d5534967-1_int";
  to "p827501";
  phases ABCN;
  length 348.0490;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6228311-1";
  from "p901945";
  to "m1125988";
  phases ABCN;
  length 18.9474;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln5985039-1";
  from "m1026902";
  to "m1026905";
  phases ABCN;
  length 326.1111;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5895805-1";
  from "l2935568";
  to "l3235246";
  phases BN;
  length 604.5797;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6506317-2";
  from "l2911069";
  to "l2948732";
  phases BN;
  length 725.4830;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6412346-1";
  from "l3160862";
  to "l3104850";
  phases CN;
  length 433.6122;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5683853-1";
  from "l2897801";
  to "m1069384";
  phases AN;
  length 179.1460;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5865266-1";
  from "m1069390";
  to "l2897801";
  phases AN;
  length 143.3637;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6138640-1";
  from "m1047316";
  to "l2785527";
  phases AN;
  length 218.6250;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5774457-1";
  from "d5774457-1_int";
  to "m1026920";
  phases ABCN;
  length 134.0110;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln5593249-1";
  from "m1069181";
  to "l2748146";
  phases AN;
  length 325.5628;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6108147-1";
  from "m1026323";
  to "l2991917";
  phases BN;
  length 143.2690;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5714049-1";
  from "m1069202";
  to "l3104126";
  phases CN;
  length 297.3697;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln2000714-1";
  from "m2000713";
  to "m2000714";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6017302-1";
  from "l2973162";
  to "m1026333";
  phases ABCN;
  length 174.3787;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5896834-1";
  from "m1166375";
  to "l2842383";
  phases ABCN;
  length 317.6957;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5895782-1";
  from "l2973163";
  to "m1026309";
  phases BN;
  length 281.7672;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5532734-1";
  from "l2801896";
  to "m1009839";
  phases BN;
  length 248.3697;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6102293-1";
  from "m1010007";
  to "m1010004";
  phases AN;
  length 524.4936;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5624374-1";
  from "m1166387";
  to "l3048946";
  phases CN;
  length 280.2922;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5624387-1";
  from "m1108360";
  to "l3048968";
  phases CN;
  length 180.3697;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6140778-1";
  from "m1026328";
  to "d6140778-1_int";
  phases BN;
  length 15.5178;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6077778-1";
  from "m1069192";
  to "l3235253";
  phases AN;
  length 267.5248;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6290230-1";
  from "m1069504";
  to "m1069500";
  phases ABCN;
  length 350.0465;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5989329-1";
  from "m1149235";
  to "p829975";
  phases CN;
  length 20.5020;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object underground_line {
  name "line_ln8979255-1";
  from "m1108387";
  to "p850080";
  phases ABC;
  length 10.7692;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object overhead_line {
  name "line_ln6199561-1";
  from "m1047292";
  to "l2766750";
  phases CN;
  length 191.0345;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5528574-3";
  from "n1141480";
  to "p895113";
  phases CN;
  length 20.4502;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5986934-1";
  from "m1047358";
  to "l2897781";
  phases AN;
  length 298.3989;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5624289-1";
  from "m1108372";
  to "l3216988";
  phases BN;
  length 261.2420;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5531255-3";
  from "n1147857";
  to "m1009742";
  phases ABCN;
  length 179.6358;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5804795-1";
  from "m1047386";
  to "l3254211";
  phases BN;
  length 180.3879;
  continuous_rating_B 150.00;
  emergency_rating_B 150.00;
  configuration "lcon_1ph-x4_acsrx4_tpx_ln5804795-1";
}
object overhead_line {
  name "line_ln5528574-2";
  from "m1142863";
  to "n1141480";
  phases CN;
  length 15.1088;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6138599-1";
  from "m1069487";
  to "m1069488";
  phases CN;
  length 446.8440;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5956494-1";
  from "m1027068";
  to "l3235268";
  phases CN;
  length 298.4033;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5594243-1";
  from "m1166373";
  to "m1166369";
  phases AN;
  length 33.6693;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5837355-1";
  from "p827523";
  to "l2879076";
  phases ABCN;
  length 115.9341;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6137087-1";
  from "l2801950";
  to "m1069224";
  phases ABCN;
  length 107.9364;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6258435-2";
  from "m1047702";
  to "n1137002";
  phases AN;
  length 62.1370;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5683831-1";
  from "l2860490";
  to "l3104134";
  phases ABCN;
  length 207.8671;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6258435-3";
  from "n1137002";
  to "m1047707";
  phases AN;
  length 303.4152;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5742901-1";
  from "l3104859";
  to "l2970845";
  phases BN;
  length 370.3232;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6321458-1";
  from "m1142811";
  to "l2917330";
  phases AN;
  length 261.1304;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5531255-2";
  from "m1009770";
  to "n1147857";
  phases ABCN;
  length 26.3917;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6229791-1";
  from "l2954344";
  to "l2897767";
  phases CN;
  length 167.0633;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6351512-1";
  from "m1209750";
  to "m1209749";
  phases BN;
  length 27.9721;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6103927-1";
  from "m1142860";
  to "p895114";
  phases AN;
  length 21.6015;
  continuous_rating_A 200.00;
  emergency_rating_A 200.00;
  configuration "lcon_1ph-2_acsrxx4/0_tpx_ln6103927-1";
}
object overhead_line {
  name "line_ln5865244-1";
  from "l2710517";
  to "m1026646";
  phases AN;
  length 160.1356;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6047568-1";
  from "l2879072";
  to "m1047441";
  phases BN;
  length 755.7369;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_acsr_ln6047568-1";
}
object overhead_line {
  name "line_ln6018340-1";
  from "l2786273";
  to "m1108278";
  phases BN;
  length 354.3113;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6108169-1";
  from "m1047766";
  to "m1047768";
  phases BN;
  length 155.8307;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5593227-1";
  from "m1026948";
  to "m1026949";
  phases BN;
  length 29.6163;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5502569-1";
  from "m1069438";
  to "l2766749";
  phases ABCN;
  length 223.1525;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5744333-1";
  from "m1108340";
  to "m1108344";
  phases CN;
  length 229.5993;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5863714-2";
  from "e182729";
  to "m1069503";
  phases ABCN;
  length 25.0043;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5863714-3";
  from "n1134478";
  to "m1069505";
  phases ABCN;
  length 36.8855;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6260021-1";
  from "m1026986";
  to "m1026997";
  phases ABCN;
  length 498.8567;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln5863714-4";
  from "m1069503";
  to "n1134478";
  phases ABCN;
  length 79.1886;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5898057-1";
  from "m1069468";
  to "p827506";
  phases AN;
  length 27.9336;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6383460-1";
  from "196-29519";
  to "l3066815";
  phases ABCN;
  length 112.2456;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5532756-1";
  from "l3104133";
  to "m1047323";
  phases AN;
  length 418.7163;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln6018242-1";
  from "m1126017";
  to "l2748781";
  phases AN;
  length 150.7892;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5806919-1";
  from "e182724";
  to "m1069169";
  phases ABCN;
  length 305.1032;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6411381-1";
  from "l2991912";
  to "l3104128";
  phases AN;
  length 368.7581;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6199508-1";
  from "m1047819";
  to "l2916603";
  phases BN;
  length 234.1256;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5686079-1";
  from "p827525";
  to "m1026902";
  phases ABCN;
  length 325.1113;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5621886-1";
  from "d5621886-1_int";
  to "m1009784";
  phases ABCN;
  length 841.5384;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6201694-1";
  from "m1069420";
  to "p827499";
  phases AN;
  length 25.2099;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5714062-1";
  from "m1069535";
  to "l2804271";
  phases BN;
  length 332.7017;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5981121-1";
  from "m1026307";
  to "l3085388";
  phases BN;
  length 410.7347;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5774462-2";
  from "m3036165";
  to "l3197636";
  phases ABCN;
  length 647.8154;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6049964-1";
  from "m1166369";
  to "p829978";
  phases AN;
  length 13.6831;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5472406-1";
  from "l3139086";
  to "l3029520";
  phases BN;
  length 220.6385;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6046042-1";
  from "m1089113";
  to "m1089103";
  phases BN;
  length 1447.2934;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6047577-1";
  from "m1047513";
  to "m1047507";
  phases ABCN;
  length 228.0833;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6290198-1";
  from "m1089197";
  to "m1089196";
  phases ABCN;
  length 309.7714;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6073575-2";
  from "m1026807";
  to "n1140521";
  phases ABCN;
  length 60.1946;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5866268-1";
  from "l3030204";
  to "m1186072";
  phases ABCN;
  length 220.4711;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6073575-3";
  from "n1140521";
  to "l3254217";
  phases ABCN;
  length 117.8455;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6991378-3";
  from "m3949157";
  to "l3727709";
  phases AN;
  length 206.9161;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6017316-1";
  from "d6017316-1_int";
  to "l2766742";
  phases BN;
  length 356.4345;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5835151-1";
  from "l2785530";
  to "l2822868";
  phases AN;
  length 378.8578;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6991378-5";
  from "l3727709";
  to "l3727710";
  phases AN;
  length 237.1944;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object underground_line {
  name "line_ln8979367-1";
  from "m1069247";
  to "m1069248";
  phases A;
  length 402.8709;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln5956503-1";
  from "l3122849";
  to "m1026357";
  phases ABCN;
  length 275.5296;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6292465-3";
  from "n1139542";
  to "p827523";
  phases ABCN;
  length 70.8509;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6229792-1";
  from "l2766716";
  to "l3235245";
  phases CN;
  length 225.3106;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6292465-2";
  from "l2691951";
  to "n1139542";
  phases ABCN;
  length 75.8457;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5002chp-1";
  from "m1026chp-2";
  to "m1026chp-3";
  phases ABCN;
  length 408.4581;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6103926-1";
  from "m1125969";
  to "p895102";
  phases BN;
  length 21.7525;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5957412-1";
  from "m1126031";
  to "l2730107";
  phases CN;
  length 435.9819;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6229802-1";
  from "m1026665";
  to "m1026660";
  phases AN;
  length 278.8758;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5865249-1";
  from "m1026697";
  to "m1026690";
  phases ABCN;
  length 202.8895;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5473349-1";
  from "m1108529";
  to "m1108532";
  phases ABCN;
  length 81.3941;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5744334-1";
  from "m1069155";
  to "l3254210";
  phases CN;
  length 353.2070;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6138623-1";
  from "m1069504";
  to "l3197654";
  phases AN;
  length 148.7936;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5774497-1";
  from "l3027116";
  to "m1047300";
  phases ABCN;
  length 226.0073;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6380817-1";
  from "m1047574";
  to "l2841632";
  phases ABCN;
  length 39.4479;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln2001012-1";
  from "m2001011";
  to "m2001012";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6015890-1";
  from "m1166361";
  to "l2989600";
  phases AN;
  length 55.1820;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln2000705-1";
  from "m2000704";
  to "m2000705";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5894238-2";
  from "m1026876";
  to "m1026866";
  phases ABCN;
  length 344.8937;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln2000901-1";
  from "m2000900";
  to "m2000901";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln5804781-1";
  from "m1008752";
  to "m1008746";
  phases BN;
  length 260.2435;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_acsr_ln6047568-1";
}
object overhead_line {
  name "line_ln5472361-1";
  from "m1089143";
  to "l3141400";
  phases AN;
  length 312.1977;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5894238-1";
  from "m1026866";
  to "m1026844";
  phases ABCN;
  length 441.3043;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6411367-1";
  from "l3216342";
  to "l2879063";
  phases BN;
  length 203.0221;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5562929-1";
  from "m1047424";
  to "l3104127";
  phases BN;
  length 154.0260;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6349052-1";
  from "m1047792";
  to "l2876846";
  phases BN;
  length 1213.3654;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5533709-1";
  from "l2936213";
  to "m1108527";
  phases BN;
  length 285.1097;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5806918-3";
  from "n1139540";
  to "l2991907";
  phases AN;
  length 274.3890;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5806918-2";
  from "p827508";
  to "n1139540";
  phases AN;
  length 29.6228;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5926289-1";
  from "m1047836";
  to "l3254203";
  phases BN;
  length 966.1595;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5712486-1";
  from "m1069226";
  to "d5712486-1_int";
  phases CN;
  length 27.3351;
  continuous_rating_C 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln6435650-1";
  from "l2806553";
  to "m1166391";
  phases CN;
  length 2063.2990;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_acsr_ln6108135-1";
}
object overhead_line {
  name "line_ln6017284-1";
  from "m1008746";
  to "l2954339";
  phases BN;
  length 133.1792;
  continuous_rating_B 150.00;
  emergency_rating_B 150.00;
  configuration "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1";
}
object underground_line {
  name "line_ln81354564-10";
  from "221-559682";
  to "n1140525";
  phases C;
  length 43.8021;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln81354564-11";
  from "n1140525";
  to "l3645809";
  phases C;
  length 209.6262;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6350536-1";
  from "l2673312";
  to "l3235247";
  phases AN;
  length 545.4504;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5744369-1";
  from "m1069451";
  to "l2804282";
  phases ABCN;
  length 673.1938;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6048681-1";
  from "m1142815";
  to "l2917359";
  phases AN;
  length 59.5738;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5712584-3";
  from "n1142107";
  to "l3101827";
  phases CN;
  length 364.7522;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6047555-1";
  from "m1069488";
  to "l2748125";
  phases CN;
  length 186.9206;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5623399-1";
  from "m1027041";
  to "l2916607";
  phases CN;
  length 229.2448;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5712584-2";
  from "p829796";
  to "n1142107";
  phases CN;
  length 88.3173;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5593232-1";
  from "l3010565";
  to "l2897775";
  phases CN;
  length 462.0274;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5621864-1";
  from "m1125987";
  to "p901945";
  phases ABCN;
  length 15.8048;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object underground_line {
  name "line_ln81048109-1";
  from "m1108464";
  to "l3102286";
  phases B;
  length 352.5445;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object underground_line {
  name "line_ln81048109-2";
  from "l3102286";
  to "m1108433";
  phases B;
  length 128.1097;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln6506316-6";
  from "m3037537";
  to "l2911069";
  phases BN;
  length 9.5158;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object underground_line {
  name "line_ln8979345-1";
  from "m1069284";
  to "p850401";
  phases A;
  length 30.1745;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln5534968-1";
  from "p827515";
  to "l2991909";
  phases AN;
  length 215.1570;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6409798-1";
  from "m1027091";
  to "l2764412";
  phases AN;
  length 129.6678;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6506316-3";
  from "l2991901";
  to "m3037537";
  phases BN;
  length 1529.9997;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6259987-1";
  from "m1047483";
  to "m1047480";
  phases ABCN;
  length 261.1153;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5532742-1";
  from "m1069149";
  to "m1069148";
  phases CN;
  length 203.1106;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5835173-1";
  from "l3216367";
  to "m1069468";
  phases ABCN;
  length 135.6523;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5623409-1";
  from "m1047319";
  to "m1047318";
  phases CN;
  length 243.0128;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object underground_line {
  name "line_ln8978752-1";
  from "m1186052";
  to "198-5320";
  phases ABC;
  length 19.1571;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object overhead_line {
  name "line_ln6167732-2";
  from "m1089205";
  to "n1134472";
  phases AN;
  length 47.3969;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5803300-1";
  from "m1027114";
  to "l2876812";
  phases AN;
  length 204.6812;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6167732-3";
  from "n1134472";
  to "l2973148";
  phases AN;
  length 631.8925;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5563935-1";
  from "m1125916";
  to "m1125913";
  phases BN;
  length 117.0334;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5716230-3";
  from "n1136658";
  to "m1047566";
  phases ABCN;
  length 140.7334;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5533797-1";
  from "m1209776";
  to "m1209775";
  phases ABCN;
  length 218.1065;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln2000914-1";
  from "m2000913";
  to "m2000914";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6139544-1";
  from "m1209824";
  to "m1209828";
  phases ABCN;
  length 824.1896;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln5716230-2";
  from "p827527";
  to "n1136658";
  phases ABCN;
  length 20.1495;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5502529-1";
  from "m1026915";
  to "m1026916";
  phases BN;
  length 10.0032;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5776665-1";
  from "m1047763";
  to "p827509";
  phases BN;
  length 15.2269;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5531242-1";
  from "m1126016";
  to "l3195321";
  phases AN;
  length 219.0485;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6260000-1";
  from "l2841636";
  to "m1026324";
  phases BN;
  length 169.7904;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_acsr_ln6047568-1";
}
object overhead_line {
  name "line_ln5746546-1";
  from "l2935551";
  to "d5746546-1_int";
  phases ABCN;
  length 105.1192;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6505942-2";
  from "m1069393";
  to "l3029501";
  phases ABCN;
  length 362.1980;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6017303-1";
  from "m1026320";
  to "l2879079";
  phases BN;
  length 220.6522;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6348954-1";
  from "l3176661";
  to "l2970804";
  phases CN;
  length 252.7557;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5804835-1";
  from "l2916627";
  to "l2673310";
  phases AN;
  length 254.8547;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5479790-1";
  from "m1047430";
  to "l2916234";
  phases AN;
  length 547.2258;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6321427-1";
  from "l2879773";
  to "m1108298";
  phases ABCN;
  length 304.0401;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5501003-1";
  from "m1027114";
  to "l3195327";
  phases AN;
  length 239.9990;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5865236-1";
  from "m1047751";
  to "l2973154";
  phases AN;
  length 30.5371;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6138610-2";
  from "n1144665";
  to "m1047515";
  phases ABCN;
  length 89.8573;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5587291-3";
  from "190-8581";
  to "d5587291-3_int";
  phases ABCN;
  length 27.4004;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5502538-1";
  from "l2822869";
  to "m1026808";
  phases ABCN;
  length 310.9686;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6138610-3";
  from "l2897777";
  to "n1144665";
  phases ABCN;
  length 88.9644;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6380808-1";
  from "m1026969";
  to "l2879066";
  phases BN;
  length 298.5116;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5587291-1";
  from "l2692633";
  to "d5578300-1_int";
  phases ABCN;
  length 131.1356;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5957501-1";
  from "m1108334";
  to "l2692664";
  phases CN;
  length 128.5511;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5928546-1";
  from "m1047793";
  to "p827555";
  phases BN;
  length 20.0022;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2000300-1";
  from "m2000200";
  to "m2000300";
  phases ABCN;
  length 463.8770;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6109068-1";
  from "226-23745";
  to "m1209822";
  phases ABCN;
  length 1709.3225;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln5924709-1";
  from "m1125959";
  to "l2861197";
  phases CN;
  length 226.0757;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5587291-4";
  from "q14734";
  to "m1108529";
  phases ABCN;
  length 182.0291;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5804790-1";
  from "l2729406";
  to "l2897768";
  phases CN;
  length 639.0177;
  continuous_rating_C 150.00;
  emergency_rating_C 150.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5894225-1";
  from "m1142810";
  to "m1142808";
  phases BN;
  length 61.2206;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5487004-6";
  from "m1026834";
  to "n1147860";
  phases CN;
  length 29.2536;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5487004-7";
  from "n1147860";
  to "l3177881";
  phases CN;
  length 60.7478;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5472374-1";
  from "l3122827";
  to "l2954355";
  phases AN;
  length 191.9471;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object underground_line {
  name "line_ln8989758-1";
  from "m1108381";
  to "p862322";
  phases ABC;
  length 24.2609;
  continuous_rating_A 200.00;
  continuous_rating_B 200.00;
  continuous_rating_C 200.00;
  emergency_rating_A 250.00;
  emergency_rating_B 250.00;
  emergency_rating_C 250.00;
  configuration "lcon_3p_1/0_axnj_db_ln8979254-2";
}
object overhead_line {
  name "line_ln6049822-1";
  from "m1069382";
  to "d6049822-1_int";
  phases AN;
  length 36.9636;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6199517-1";
  from "m1026977";
  to "m1026978";
  phases ABCN;
  length 196.1792;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln5804804-1";
  from "m1026858";
  to "m1026854";
  phases ABCN;
  length 160.0845;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5479790-2";
  from "l2916234";
  to "m1047423";
  phases AN;
  length 850.3986;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6167754-2";
  from "m1026829";
  to "n1147859";
  phases BN;
  length 34.1922;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6167754-3";
  from "n1147859";
  to "p827573";
  phases BN;
  length 22.2186;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5837496-3";
  from "m1108489";
  to "n1142101";
  phases AN;
  length 47.3109;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5837496-4";
  from "n1142101";
  to "l2936214";
  phases AN;
  length 121.2179;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5837496-1";
  from "p829798";
  to "m1108489";
  phases AN;
  length 0.8525;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5774453-1";
  from "m1069156";
  to "m1069155";
  phases ABCN;
  length 409.9835;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5593245-1";
  from "m1069632";
  to "l2954361";
  phases BN;
  length 274.5454;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6077801-1";
  from "m1069224";
  to "m1069226";
  phases CN;
  length 404.1378;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_acsr_ln6108135-1";
}
object overhead_line {
  name "line_ln6350549-1";
  from "m1047319";
  to "l2991921";
  phases CN;
  length 118.9971;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6134514-1";
  from "m1047497";
  to "l3104136";
  phases ABCN;
  length 75.8955;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6139655-1";
  from "m1108331";
  to "m1108334";
  phases CN;
  length 323.9899;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6134514-2";
  from "l3160109";
  to "m1047497";
  phases ABCN;
  length 236.0120;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5653480-1";
  from "l2691967";
  to "m1069504";
  phases ABCN;
  length 150.0208;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6017293-1";
  from "m1026960";
  to "m1026970";
  phases ABCN;
  length 260.6159;
  continuous_rating_A 100.00;
  continuous_rating_B 100.00;
  continuous_rating_C 100.00;
  emergency_rating_A 175.00;
  emergency_rating_B 175.00;
  emergency_rating_C 175.00;
  configuration "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
}
object overhead_line {
  name "line_ln6381858-1";
  from "m1209774";
  to "l3123509";
  phases ABCN;
  length 205.1555;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5807070-1";
  from "m1125989";
  to "m1125990";
  phases ABCN;
  length 16.0851;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5565240-1";
  from "m1108506";
  to "m1108501";
  phases AN;
  length 258.9301;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6198039-1";
  from "l3123452";
  to "d6198039-1_int";
  phases ABCN;
  length 218.3128;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6140774-2";
  from "n1137993";
  to "l2860482";
  phases AN;
  length 211.0393;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6140774-3";
  from "p827502";
  to "n1137993";
  phases AN;
  length 76.4748;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5742811-1";
  from "m1047507";
  to "l2820531";
  phases ABCN;
  length 130.8015;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5683809-1";
  from "l2785514";
  to "l3235244";
  phases AN;
  length 214.3984;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5742811-3";
  from "l2820531";
  to "d5742811-3_int";
  phases ABCN;
  length 122.7704;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5742811-4";
  from "n1137992";
  to "196-29520";
  phases ABCN;
  length 14.8934;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6047599-3";
  from "q14414";
  to "l2691952";
  phases ABCN;
  length 260.9642;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5775370-1";
  from "m1209828";
  to "l2861157";
  phases CN;
  length 241.7631;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5653493-1";
  from "m1047457";
  to "l2710546";
  phases BN;
  length 131.6258;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5744325-1";
  from "l2860478";
  to "l2822858";
  phases BN;
  length 208.7905;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6170303-1";
  from "l3198358";
  to "l3104859";
  phases BN;
  length 348.6653;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5958707-1";
  from "m1069428";
  to "p827576";
  phases BN;
  length 31.2008;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6169246-1";
  from "l3010560";
  to "m1047483";
  phases ABCN;
  length 106.9941;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object underground_line {
  name "line_ln81354561-2";
  from "m3763618";
  to "p1121282";
  phases C;
  length 12.4152;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln5503544-1";
  from "m1108500";
  to "m1108505";
  phases ABCN;
  length 83.4259;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5472396-1";
  from "m1027038";
  to "m1027036";
  phases BN;
  length 340.7628;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5532786-2";
  from "m1069428";
  to "n1139257";
  phases BN;
  length 54.0570;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2";
}
object overhead_line {
  name "line_ln5532786-3";
  from "n1139257";
  to "l3029518";
  phases BN;
  length 89.4306;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2";
}
object overhead_line {
  name "line_ln6348967-1";
  from "m1027091";
  to "m1027092";
  phases AN;
  length 90.5298;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6290208-1";
  from "m1047831";
  to "l3178974";
  phases BN;
  length 263.7188;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5896727-1";
  from "m1126031";
  to "l3179608";
  phases CN;
  length 109.2904;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5715019-1";
  from "m1108355";
  to "m1108352";
  phases CN;
  length 286.5117;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5986926-3";
  from "n1144664";
  to "l3178972";
  phases CN;
  length 216.4742;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object underground_line {
  name "line_ln81018878-2";
  from "p873801";
  to "n1138608";
  phases A;
  length 23.9456;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln5895801-1";
  from "m1069607";
  to "l2916617";
  phases BN;
  length 125.9248;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2";
}
object overhead_line {
  name "line_ln6019478-1";
  from "m1069227";
  to "l2748133";
  phases CN;
  length 327.7225;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_acsr_ln6108135-1";
}
object overhead_line {
  name "line_ln5986926-2";
  from "m1047688";
  to "n1144664";
  phases CN;
  length 50.7776;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object underground_line {
  name "line_ln81018878-3";
  from "n1138608";
  to "l3232301";
  phases A;
  length 275.6792;
  continuous_rating_A 200.00;
  emergency_rating_A 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8979370-1";
}
object overhead_line {
  name "line_ln6047564-1";
  from "m1026951";
  to "l2954347";
  phases BN;
  length 218.4411;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5593223-1";
  from "l2935553";
  to "m1026987";
  phases BN;
  length 429.8725;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object underground_line {
  name "line_ln8979358-3";
  from "l3047073";
  to "m1069250";
  phases C;
  length 697.3183;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln8979358-2";
  from "l2803194";
  to "l3047073";
  phases C;
  length 289.8126;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object underground_line {
  name "line_ln8979358-1";
  from "m1069249";
  to "l2803194";
  phases C;
  length 194.9453;
  continuous_rating_C 200.00;
  emergency_rating_C 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln8945010-1";
}
object overhead_line {
  name "line_ln6079950-1";
  from "p827537";
  to "l3122827";
  phases AN;
  length 228.7663;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6231997-1";
  from "m1069335";
  to "p827564";
  phases CN;
  length 38.7523;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6258443-1";
  from "m1069461";
  to "l2876798";
  phases ABCN;
  length 160.8152;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6108142-1";
  from "e206209";
  to "l2897777";
  phases ABCN;
  length 408.6547;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6228328-1";
  from "m1027055";
  to "m1027056";
  phases AN;
  length 22.0209;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6076247-1";
  from "m1069494";
  to "l2745806";
  phases CN;
  length 199.9999;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5712477-3";
  from "d5712477-3_int";
  to "m1069174";
  phases CN;
  length 338.2957;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6199504-1";
  from "l2841615";
  to "m1026931";
  phases AN;
  length 132.3679;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5712477-2";
  from "p827520";
  to "n1139545";
  phases CN;
  length 21.0143;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5957491-1";
  from "m1125940";
  to "l3048963";
  phases BN;
  length 110.0780;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6229796-1";
  from "l2991908";
  to "l3178973";
  phases AN;
  length 330.8007;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6047573-2";
  from "m1026647";
  to "m3036169";
  phases AN;
  length 345.3250;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5686244-1";
  from "m1209791";
  to "p903354";
  phases AN;
  length 11.0551;
  continuous_rating_A 150.00;
  emergency_rating_A 150.00;
  configuration "lcon_1ph-4_acsrxx1/0_3w_cs_ln5686244-1";
}
object overhead_line {
  name "line_ln5895810-1";
  from "l2766744";
  to "m1027038";
  phases BN;
  length 175.1901;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2000905-1";
  from "m2000904";
  to "m2000905";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln5591710-2";
  from "l3179650";
  to "l3232902";
  phases ABCN;
  length 139.7566;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5591710-3";
  from "l3232902";
  to "m4122658";
  phases ABCN;
  length 127.6094;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6137794-1";
  from "p903490";
  to "m1125961";
  phases CN;
  length 8.2162;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
}
object overhead_line {
  name "line_ln5738651-1";
  from "m1047725";
  to "m1047728";
  phases BN;
  length 287.6655;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5807087-1";
  from "p829962";
  to "m1142835";
  phases CN;
  length 20.1075;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln2000411-1";
  from "m2000410";
  to "m2000411";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln5867448-1";
  from "m1089197";
  to "p827498";
  phases AN;
  length 39.5377;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6383060-3";
  from "n1139538";
  to "l3066818";
  phases BN;
  length 114.1778;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6383060-2";
  from "p827533";
  to "n1139538";
  phases BN;
  length 30.7170;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6413566-1";
  from "p903360";
  to "m1047430";
  phases AN;
  length 31.8685;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5744338-1";
  from "m1026312";
  to "l2973163";
  phases BN;
  length 175.4824;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln6320327-1";
  from "l2748128";
  to "m1089170";
  phases CN;
  length 570.6542;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6229806-1";
  from "l2954354";
  to "l2673321";
  phases AN;
  length 189.4181;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln6260017-1";
  from "l2897792";
  to "l2785538";
  phases AN;
  length 309.4213;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5621833-3";
  from "n1140829";
  to "m1026703";
  phases CN;
  length 18.3405;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5621833-2";
  from "m1026705";
  to "n1140829";
  phases CN;
  length 23.0099;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5740282-1";
  from "p895107";
  to "l3030126";
  phases CN;
  length 287.4650;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5774493-1";
  from "m1047386";
  to "m1047379";
  phases BN;
  length 311.9474;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6290217-1";
  from "m1026690";
  to "l2879078";
  phases ABCN;
  length 316.1544;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5562925-1";
  from "m1026940";
  to "m1026939";
  phases BN;
  length 215.9216;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5714974-1";
  from "m1209811";
  to "m1209807";
  phases ABCN;
  length 402.2457;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln6350554-1";
  from "l2897789";
  to "m1069662";
  phases BN;
  length 200.7313;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5532751-1";
  from "l2879076";
  to "m1089122";
  phases ABCN;
  length 79.5410;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln2000709-1";
  from "m2000708";
  to "m2000709";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5895769-1";
  from "m1008758";
  to "l2673300";
  phases BN;
  length 135.1973;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6108164-1";
  from "l3254227";
  to "m1069550";
  phases BN;
  length 155.6866;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln6077773-1";
  from "m1089097";
  to "m1108270";
  phases BN;
  length 272.7132;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
}
object overhead_line {
  name "line_ln6259996-1";
  from "m1047521";
  to "m1047526";
  phases ABCN;
  length 137.7578;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ln6259996-1";
}
object overhead_line {
  name "line_ln5472365-1";
  from "l2822868";
  to "l2766723";
  phases AN;
  length 193.0094;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6411363-1";
  from "m1047733";
  to "l3066804";
  phases AN;
  length 340.4195;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6199526-1";
  from "l3122825";
  to "l2991920";
  phases AN;
  length 199.6921;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5623418-1";
  from "l2766738";
  to "m1069513";
  phases ABCN;
  length 181.9563;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6229819-1";
  from "m1069517";
  to "m1069518";
  phases ABCN;
  length 80.5233;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_hvmv69s2s3-1";
  from "hvmv69s2s3_1";
  to "hvmv69s2s3_2";
  phases ABCN;
  length 14763.7795;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
}
object overhead_line {
  name "line_ln5956458-1";
  from "m1108269";
  to "l2729405";
  phases BN;
  length 237.9491;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6017288-1";
  from "l3141396";
  to "l3066808";
  phases CN;
  length 526.1914;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5653453-1";
  from "m1027005";
  to "l3160100";
  phases BN;
  length 127.3645;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6110365-1";
  from "p827500";
  to "l2822861";
  phases AN;
  length 322.1691;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6352700-1";
  from "m1089144";
  to "p827522";
  phases AN;
  length 8.5031;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5774480-1";
  from "m1069567";
  to "m1069582";
  phases BN;
  length 501.8222;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5623395-1";
  from "d5623395-1_int";
  to "l2879068";
  phases BN;
  length 355.5194;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln2001003-1";
  from "m2001002";
  to "m2001003";
  phases BN;
  length 158.2381;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln2001212-1";
  from "m2001211";
  to "m2001212";
  phases CN;
  length 158.2381;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
}
object overhead_line {
  name "line_ln6259983-1";
  from "m1027101";
  to "l2860480";
  phases BN;
  length 537.7496;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln6318771-1";
  from "m1166407";
  to "l3064514";
  phases CN;
  length 1228.6008;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_wpal4_acsr_ln6108135-1";
}
object overhead_line {
  name "line_ln5472352-1";
  from "m1047688";
  to "m1047699";
  phases ABCN;
  length 224.7488;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
}
object overhead_line {
  name "line_ln6048526-1";
  from "m1166398";
  to "l3142050";
  phases CN;
  length 230.3660;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln2001310-1";
  from "m2001309";
  to "m2001310";
  phases AN;
  length 158.2381;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
}
object overhead_line {
  name "line_ln6411376-1";
  from "m1069217";
  to "l2841626";
  phases ABCN;
  length 13.3473;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5715002-1";
  from "m1142869";
  to "m1142871";
  phases ABCN;
  length 97.9326;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6506312-2";
  from "m1026378";
  to "l2897778";
  phases AN;
  length 294.3394;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
}
object overhead_line {
  name "line_ln5623405-1";
  from "m1026660";
  to "m1026657";
  phases AN;
  length 325.9950;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln5683818-1";
  from "m1026954";
  to "l2804256";
  phases ABCN;
  length 691.4081;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
}
object overhead_line {
  name "line_ln6199513-1";
  from "m1047478";
  to "l2766716";
  phases CN;
  length 139.4813;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5710794-3";
  from "hvmv_sub1_48332";
  to "d5710794-3_int";
  phases ABCN;
  length 63.7665;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
}
object overhead_line {
  name "line_ln5683000-1";
  from "l2691949";
  to "l2692000";
  phases AN;
  length 506.5679;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5683000-1";
}
object overhead_line {
  name "line_ln6417942-1";
  from "m1108499";
  to "m1108507";
  phases AN;
  length 204.0005;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5927299-1";
  from "m1125974";
  to "l3104796";
  phases CN;
  length 2.1608;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1";
}
object overhead_line {
  name "line_ln6350532-1";
  from "m1069384";
  to "l3066805";
  phases AN;
  length 131.6854;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
}
object overhead_line {
  name "line_ln5894212-2";
  from "m1069556";
  to "m1069564";
  phases ABCN;
  length 296.9676;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5894212-1";
  from "m1069549";
  to "m1069556";
  phases ABCN;
  length 194.1824;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6198013-2";
  from "m1026333";
  to "m1026331";
  phases ABCN;
  length 151.3151;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6198013-1";
  from "m1026331";
  to "m1026330";
  phases ABCN;
  length 186.2342;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6015811-1";
  from "m1027087";
  to "l2726983";
  phases AN;
  length 297.0002;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6153058-1";
  from "l3047058";
  to "l3047059";
  phases ABCN;
  length 495.1403;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln5472387-1";
  from "m1069565";
  to "m1069572";
  phases BN;
  length 267.2170;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5683827-3";
  from "n1140832";
  to "l2841631";
  phases CN;
  length 85.7112;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6230805-1";
  from "m1108352";
  to "m1108356";
  phases CN;
  length 302.5568;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5683827-2";
  from "m1026662";
  to "n1140832";
  phases CN;
  length 29.1314;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5473438-1";
  from "l2692660";
  to "l2955076";
  phases AN;
  length 487.6130;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln6078744-1";
  from "m1108260";
  to "m1108259";
  phases BN;
  length 116.9874;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
}
object overhead_line {
  name "line_ln5775433-3";
  from "l3065665";
  to "l3235946";
  phases AN;
  length 356.1330;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6138614-1";
  from "m1069135";
  to "r18242";
  phases ABCN;
  length 232.9077;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5799408-1";
  from "m1089213";
  to "l3118855";
  phases ABCN;
  length 264.2370;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5644788-1";
  from "l3254869";
  to "l2798067";
  phases BN;
  length 235.9296;
  continuous_rating_B 100.00;
  emergency_rating_B 175.00;
  configuration "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
}
object overhead_line {
  name "line_ln5924705-2";
  from "m1069563";
  to "n1136360";
  phases AN;
  length 127.3109;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object overhead_line {
  name "line_ln5655683-1";
  from "m1026657";
  to "m1026656";
  phases AN;
  length 19.7194;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln6298585-2";
  from "m1047615";
  to "l3216123";
  phases ABCN;
  length 6.5023;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln6298585-1";
  from "m1047593";
  to "m1047615";
  phases ABCN;
  length 428.3360;
  continuous_rating_A 90.00;
  continuous_rating_B 90.00;
  continuous_rating_C 90.00;
  emergency_rating_A 130.00;
  emergency_rating_B 130.00;
  emergency_rating_C 130.00;
  configuration "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
}
object overhead_line {
  name "line_ln5924705-3";
  from "n1136360";
  to "l2729424";
  phases AN;
  length 146.7622;
  continuous_rating_A 100.00;
  emergency_rating_A 175.00;
  configuration "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
}
object underground_line {
  name "line_ln81048100-6";
  from "p904452";
  to "221-282818";
  phases B;
  length 20.8247;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object underground_line {
  name "line_ln81048100-5";
  from "n1230123";
  to "l2708744";
  phases B;
  length 183.0816;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object underground_line {
  name "line_ln81048100-7";
  from "221-282818";
  to "n1230123";
  phases B;
  length 21.2881;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln5957460-1";
  from "l2804957";
  to "l3048937";
  phases CN;
  length 195.6736;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln5804800-1";
  from "m1047568";
  to "m1047558";
  phases ABCN;
  length 297.1146;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
  configuration "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
}
object overhead_line {
  name "line_ln6077782-1";
  from "m1026774";
  to "m1026769";
  phases ABCN;
  length 391.3442;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6290226-1";
  from "m1069619";
  to "m1069620";
  phases BN;
  length 8.7989;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6047605-1";
  from "m1047293";
  to "m1047292";
  phases ABCN;
  length 65.9258;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln6018326-1";
  from "l2898515";
  to "m1166387";
  phases CN;
  length 195.5573;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln6047582-1";
  from "l2804261";
  to "l3178980";
  phases CN;
  length 319.0817;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5986961-1";
  from "m1108361";
  to "l3048228";
  phases CN;
  length 107.7460;
  continuous_rating_C 100.00;
  emergency_rating_C 175.00;
  configuration "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
}
object overhead_line {
  name "line_ln6199535-1";
  from "l2673323";
  to "m1009809";
  phases CN;
  length 234.7150;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
}
object overhead_line {
  name "line_ln5535142-1";
  from "p829963";
  to "m1125916";
  phases BN;
  length 21.9034;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln5773136-1";
  from "l3027156";
  to "l2860481";
  phases CN;
  length 373.3943;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5576174-3";
  from "e183473";
  to "r20703";
  phases ABCN;
  length 21.1388;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object underground_line {
  name "line_ln81048100-2";
  from "l2708744";
  to "l2690187";
  phases B;
  length 312.6824;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln6198133-1";
  from "m1209800";
  to "l2839332";
  phases CN;
  length 179.7399;
  continuous_rating_C 90.00;
  emergency_rating_C 130.00;
  configuration "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
}
object overhead_line {
  name "line_ln5576174-2";
  from "l2859403";
  to "l2973791";
  phases ABCN;
  length 124.5329;
  continuous_rating_A 450.00;
  continuous_rating_B 450.00;
  continuous_rating_C 450.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
}
object overhead_line {
  name "line_ln5714053-1";
  from "m1026323";
  to "m1026320";
  phases BN;
  length 386.3576;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object underground_line {
  name "line_ln81048100-3";
  from "l2690187";
  to "m1108412";
  phases B;
  length 293.8702;
  continuous_rating_B 200.00;
  emergency_rating_B 250.00;
  configuration "lcon_1p_1/0_axnj_db_ln81048087-1";
}
object overhead_line {
  name "line_ln6350545-1";
  from "l3029506";
  to "m1047518";
  phases BN;
  length 290.2646;
  continuous_rating_B 90.00;
  emergency_rating_B 130.00;
  configuration "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
}
object overhead_line {
  name "line_ln6017297-1";
  from "l2820556";
  to "m1047410";
  phases AN;
  length 129.5582;
  continuous_rating_A 90.00;
  emergency_rating_A 130.00;
  configuration "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
}
object overhead_line {
  name "line_ln2000500-1";
  from "m2000400";
  to "m2000500";
  phases ABCN;
  length 503.8947;
  continuous_rating_A 225.00;
  continuous_rating_B 225.00;
  continuous_rating_C 225.00;
  emergency_rating_A 300.00;
  emergency_rating_B 300.00;
  emergency_rating_C 300.00;
