clock {
        timezone "PST+8PDT";
        starttime '2001-08-01 12:00:00 PST';
        stoptime '2001-08-01 12:01:00 PST';
}

#set suppress_repeat_messages=1
#set relax_naming_rules=1;
#set profiler=1
#set pauseatexit=1
#define rotor_convergence=0.00000000000001
#set double_format=%+.12lg
#set complex_format=%+.12lg%+.12lg%c
#set complex_output_format=POLAR_DEG

//Deltamode declarations - global values
#set deltamode_timestep=100000000               //100 ms
#set deltamode_maximumtime=180000000000 //3 minute
#set deltamode_iteration_limit=10               //Iteration limit
#set maximum_synctime=6400
#define VSOURCE=66837.17 //69715.065 //66395.28 //66395.3 //2401.8


module tape {
  flush_interval 0 s;
}
module reliability {
        enable_subsecond_models true;
        maximum_event_length 1800000;   //Maximum length of events in seconds (manual events are excluded from this limit)
        report_event_log false;
}

module powerflow {
        enable_subsecond_models true;
        deltamode_timestep 100 ms;      //10 ms
        solver_method NR;
        all_powerflow_delta true;
        lu_solver "KLU";
        line_capacitance true;
        //enable_inrush TRUE;
};

module connection;
object helics_msg {
    name GLD;
    message_type JSON;
    publish_period 1;
    configure "config/gridlabd_config.json";
}

module generators {
        enable_subsecond_models true;
        deltamode_timestep 100 ms;
}

 module climate;

object climate {
     name "WA-Yakima";
     tmyfile "WA-Yakima.tmy2";
         interpolate NONE;
};

object fault_check {
        name base_fault_check_object;
        check_mode ONCHANGE;
        strictly_radial false;
        eventgen_object testgendev;
        grid_association true;
}
object eventgen {
        name testgendev;
        fault_type "DLG-X";
        manual_outages "dg_steamgen1,2100-01-01 00:00:05,2100-01-01 00:00:30";
}

object player {
        name recorder_trigger;
        parent hvmv69sub3_hsb;
        file trigger.player;
        property nominal_voltage;
        flags DELTAMODE;
}

object recorder {
        parent swt_ln0895780_sw;
        file "collected_data/microgrid_switch0.csv";
        property phase_A_state,phase_B_state,phase_C_state;
        flags DELTAMODE;
        interval 1;
        limit 10000000;
        flush 0;
};

object recorder {
        parent swt_v9111_48332_sw;
        file "collected_data/microgrid_switch1.csv";
        property phase_A_state,phase_B_state,phase_C_state;
        flags DELTAMODE;
        interval 1;
        limit 10000000;
        flush 0;
};

object voltdump {
  filename ieee9500bal_volt_noDG.csv;
  mode POLAR;
};
object currdump {
  filename ieee9500bal_curr_noDG.csv;
  mode POLAR;
};

object regulator_configuration {
  name "rcon_feeder_reg3a";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  tap_pos_A -1;
}
object regulator_configuration {
  name "rcon_feeder_reg2a";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  tap_pos_A -2;
}
object regulator_configuration {
  name "rcon_feeder_reg3b";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  tap_pos_B 0;
}
object regulator_configuration {
  name "rcon_vreg2_a";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  tap_pos_A -5;
}
object regulator_configuration {
  name "rcon_vreg2_b";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  tap_pos_B -5;
}
object regulator_configuration {
  name "rcon_vreg3_a";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  tap_pos_A 5;
}
object regulator_configuration {
  name "rcon_feeder_reg1c";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  tap_pos_C -3;
}
object regulator_configuration {
  name "rcon_feeder_reg1a";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  tap_pos_A -3;
}
object regulator_configuration {
  name "rcon_feeder_reg2b";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  tap_pos_B -2;
}
object regulator_configuration {
  name "rcon_feeder_reg3c";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  tap_pos_C -1;
}
object regulator_configuration {
  name "rcon_feeder_reg1b";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  tap_pos_B -3;
}
object regulator_configuration {
  name "rcon_feeder_reg2c";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  tap_pos_C -2;
}
object regulator_configuration {
  name "rcon_vreg4_c";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  tap_pos_C -4;
}
object regulator_configuration {
  name "rcon_vreg2_c";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  tap_pos_C -2;
}
object regulator_configuration {
  name "rcon_vreg3_b";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  tap_pos_B 5;
}
object regulator_configuration {
  name "rcon_vreg4_a";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.000000;
  compensator_x_setting_A 0.000000;
  tap_pos_A -3;
}
object regulator_configuration {
  name "rcon_vreg3_c";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_C 0.000000;
  compensator_x_setting_C 0.000000;
  tap_pos_C 4;
}
object regulator_configuration {
  name "rcon_vreg4_b";
  connect_type WYE_WYE;
  Control MANUAL;
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 60.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_B 0.000000;
  compensator_x_setting_B 0.000000;
  tap_pos_B -4;
}
object transformer_configuration {
  name "xcon_ct100B";
  power_rating 100.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct250A";
  power_rating 250.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct250B";
  power_rating 250.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct250C";
  power_rating 250.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct25A";
  power_rating 25.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct25B";
  power_rating 25.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct25C";
  power_rating 25.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct75A";
  power_rating 75.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct75B";
  power_rating 75.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct75C";
  power_rating 75.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct50A";
  power_rating 50.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct50B";
  power_rating 50.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct50C";
  power_rating 50.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct5A";
  power_rating 5.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct5B";
  power_rating 5.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct5C";
  power_rating 5.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct15A";
  power_rating 15.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct15B";
  power_rating 15.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct15C";
  power_rating 15.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct37A";
  power_rating 37.500;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct37B";
  power_rating 37.500;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct37C";
  power_rating 37.500;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct10A";
  power_rating 10.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct10B";
  power_rating 10.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct10C";
  power_rating 10.000;
  primary_voltage 7200.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_1089-dies1";
  connect_type WYE_WYE;
  primary_voltage 12470.000;
  secondary_voltage 480.000;
  power_rating 750.000;
  resistance 0.004000;
  reactance 0.057500;
}
object transformer_configuration {
  name "xcon_1089-lng1";
  connect_type WYE_WYE;
  primary_voltage 12470.000;
  secondary_voltage 480.000;
  power_rating 2000.000;
  resistance 0.004000;
  reactance 0.057500;
}
object transformer_configuration {
  name "xcon_1209-wt123";
  connect_type WYE_WYE;
  primary_voltage 12470.000;
  secondary_voltage 480.000;
  power_rating 250.000;
  resistance 0.004000;
  reactance 0.057500;
}
object transformer_configuration {
  name "xcon_hvmv69_11sub3";
  connect_type WYE_WYE;
  primary_voltage 69000.000;
  secondary_voltage 12470.000;
  power_rating 20000.000;
  resistance 0.013400;
  reactance 0.079400;
}
object transformer_configuration {
  name "xcon_hvmv69_11sub2";
  connect_type WYE_WYE;
  primary_voltage 69000.000;
  secondary_voltage 12470.000;
  power_rating 20000.000;
  resistance 0.013400;
  reactance 0.079400;
}
object transformer_configuration {
  name "xcon_hvmv115_69sub";
  connect_type DELTA_GWYE;
  primary_voltage 115000.000;
  secondary_voltage 69000.000;
  power_rating 75000.000;
  resistance 0.013400;
  reactance 0.070500;
}
object transformer_configuration {
  name "xcon_hvmv69_11sub1";
  connect_type WYE_WYE;
  primary_voltage 69000.000;
  secondary_voltage 12470.000;
  power_rating 20000.000;
  resistance 0.013400;
  reactance 0.079400;
}
object transformer_configuration {
  name "xcon_2001-mt123";
  connect_type WYE_WYE;
  primary_voltage 12470.000;
  secondary_voltage 480.000;
  power_rating 750.000;
  resistance 0.004000;
  reactance 0.057500;
}
object transformer_configuration {
  name "xcon_1069-mt1";
  connect_type WYE_WYE;
  primary_voltage 12470.000;
  secondary_voltage 480.000;
  power_rating 300.000;
  resistance 0.004000;
  reactance 0.057500;
}
object transformer_configuration {
  name "xcon_1142-lng1";
  connect_type WYE_WYE;
  primary_voltage 12470.000;
  secondary_voltage 480.000;
  power_rating 150.000;
  resistance 0.004000;
  reactance 0.057500;
}
object transformer_configuration {
  name "xcon_2001-ess12";
  connect_type WYE_WYE;
  primary_voltage 12470.000;
  secondary_voltage 480.000;
  power_rating 750.000;
  resistance 0.004000;
  reactance 0.057500;
}
object transformer_configuration {
  name "xcon_1209-dies1";
  connect_type WYE_WYE;
  primary_voltage 12470.000;
  secondary_voltage 480.000;
  power_rating 750.000;
  resistance 0.004000;
  reactance 0.057500;
}
object overhead_line_conductor {
  name "wire_1/0_3w_cs";
  geometric_mean_radius 0.011417;
  diameter 0.398000;
  resistance 0.971519;
  rating.summer.continuous 200.00;
  rating.summer.emergency 200.00;
  rating.winter.continuous 200.00;
  rating.winter.emergency 200.00;
}
object overhead_line_conductor {
  name "wire_1/0_acsr";
  geometric_mean_radius 0.004458;
  diameter 0.398000;
  resistance 1.040999;
  rating.summer.continuous 260.00;
  rating.summer.emergency 260.00;
  rating.winter.continuous 260.00;
  rating.winter.emergency 260.00;
}
object overhead_line_conductor {
  name "wire_4_wpal";
  geometric_mean_radius 0.007000;
  diameter 0.250000;
  resistance 2.459419;
  rating.summer.continuous 150.00;
  rating.summer.emergency 150.00;
  rating.winter.continuous 150.00;
  rating.winter.emergency 150.00;
}
object overhead_line_conductor {
  name "wire_4_acsr";
  geometric_mean_radius 0.004367;
  diameter 0.250000;
  resistance 2.530689;
  rating.summer.continuous 150.00;
  rating.summer.emergency 150.00;
  rating.winter.continuous 150.00;
  rating.winter.emergency 150.00;
}
object overhead_line_conductor {
  name "wire_4_dpx";
  geometric_mean_radius 0.007000;
  diameter 0.250000;
  resistance 2.449900;
  rating.summer.continuous 136.00;
  rating.summer.emergency 136.00;
  rating.winter.continuous 136.00;
  rating.winter.emergency 136.00;
}
object overhead_line_conductor {
  name "wire_2/0_wpal";
  geometric_mean_radius 0.005100;
  diameter 0.447000;
  resistance 0.853001;
  rating.summer.continuous 300.00;
  rating.summer.emergency 300.00;
  rating.winter.continuous 300.00;
  rating.winter.emergency 300.00;
}
object overhead_line_conductor {
  name "wire_397_acsr";
  geometric_mean_radius 0.024000;
  diameter 0.743000;
  resistance 0.256999;
  rating.summer.continuous 630.00;
  rating.summer.emergency 630.00;
  rating.winter.continuous 630.00;
  rating.winter.emergency 630.00;
}
object overhead_line_conductor {
  name "wire_397_aac_treewire";
  geometric_mean_radius 0.024000;
  diameter 0.743000;
  resistance 0.283008;
  rating.summer.continuous 526.00;
  rating.summer.emergency 526.00;
  rating.winter.continuous 526.00;
  rating.winter.emergency 526.00;
}
object overhead_line_conductor {
  name "wire_2_acsr";
  geometric_mean_radius 0.004183;
  diameter 0.316000;
  resistance 1.625700;
  rating.summer.continuous 200.00;
  rating.summer.emergency 200.00;
  rating.winter.continuous 200.00;
  rating.winter.emergency 200.00;
}
object overhead_line_conductor {
  name "wire_2_wpal";
  geometric_mean_radius 0.004183;
  diameter 0.316000;
  resistance 1.690130;
  rating.summer.continuous 155.00;
  rating.summer.emergency 155.00;
  rating.winter.continuous 155.00;
  rating.winter.emergency 155.00;
}
object overhead_line_conductor {
  name "wire_6_wpal";
  geometric_mean_radius 0.003942;
  diameter 0.198000;
  resistance 3.910899;
  rating.summer.continuous 115.00;
  rating.summer.emergency 115.00;
  rating.winter.continuous 115.00;
  rating.winter.emergency 115.00;
}
object overhead_line_conductor {
  name "wire_4_tpx";
  geometric_mean_radius 0.007000;
  diameter 0.250000;
  resistance 2.449900;
  rating.summer.continuous 115.00;
  rating.summer.emergency 115.00;
  rating.winter.continuous 115.00;
  rating.winter.emergency 115.00;
}
object overhead_line_conductor {
  name "wire_1/0_tpx";
  geometric_mean_radius 0.011417;
  diameter 0.398000;
  resistance 0.184000;
  rating.summer.continuous 205.00;
  rating.summer.emergency 205.00;
  rating.winter.continuous 205.00;
  rating.winter.emergency 205.00;
}
object overhead_line_conductor {
  name "wire_4/0_tpx";
  geometric_mean_radius 0.015767;
  diameter 0.563000;
  resistance 0.485760;
  rating.summer.continuous 318.00;
  rating.summer.emergency 318.00;
  rating.winter.continuous 318.00;
  rating.winter.emergency 318.00;
}
object overhead_line_conductor {
  name "wire_2/0_acsr";
  geometric_mean_radius 0.005100;
  diameter 0.447000;
  resistance 0.853001;
  rating.summer.continuous 300.00;
  rating.summer.emergency 300.00;
  rating.winter.continuous 300.00;
  rating.winter.emergency 300.00;
}
object line_spacing {
  name "spc_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx1/0_tpx_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x4_wpalx4_wpal_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x4_wpalx1/0_tpx_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x4_wpalx2_acsr_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx6_wpal6_wpal_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_wpal_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx4_wpal4_wpal_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-2_acsrxx4_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx1/0_tpx_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x2_acsrx1/0_tpx_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_tpx_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx1/0_3w_cs_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1p_1/0_axnj_db_A";
  distance_AE -4.0026;
}
object line_spacing {
  name "spc_1p_1/0_axnj_db_B";
  distance_BE -4.0026;
}
object line_spacing {
  name "spc_1p_1/0_axnj_db_C";
  distance_CE -4.0026;
}
object line_spacing {
  name "spc_1ph-2_acsrxx4_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr1/0_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-2_acsrxx2_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-2_acsrxx2_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx4_wpal4_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3p_1/0_axnj_db_ABC";
  distance_AB 0.5000;
  distance_AC 1.0000;
  distance_AE -4.0026;
  distance_BC 0.5000;
  distance_BE -4.0026;
  distance_CE -4.0026;
}
object line_spacing {
  name "spc_1ph-4_acsrxx4_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx4_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-2_acsrxx4/0_tpx_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_dpx_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_tpx_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx6_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx2_wpal_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x4_wpalx4_acsr_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_acsr_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx4_wpal1/0_tpx_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_2ph_h-2_acsrx2_acsr2_acsr_ACN";
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-2_acsrxx1/0_tpx_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x2_acsrx1/0_3w_cs_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-4_wpalxx2_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x2_acsrx4_tpx_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph-69kv_397_treewire_ABCN";
  distance_AB 6.4185;
  distance_AC 10.0066;
  distance_AN 16.0806;
  distance_AE 39.9934;
  distance_BC 6.3929;
  distance_BN 11.2716;
  distance_BE 45.0131;
  distance_CN 6.1885;
  distance_CE 50.0000;
  distance_NE 56.0039;
}
object line_spacing {
  name "spc_1ph-x2_acsrx4_acsr_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-4_wpalxx4_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-2_wpalxx2_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx2_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx2_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x4_acsrx4_acsr_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx2_acsr4_dpx_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x2_acsrx2_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x2_acsrx2_acsr_BN";
  distance_BN 7.5664;
  distance_BE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-x2_acsrx2_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx4_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr2_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-4_wpalxx1/0_tpx_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx2_acsr1/0_tpx_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx4_acsr4_wpal_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-2/0_acsrxx2_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx2/0_acsr1/0_tpx_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx2_acsr2_acsr_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-xx2_acsr2_acsr_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-4_wpalxx4_wpal_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-4_wpalxx4_wpal_CN";
  distance_CN 7.5664;
  distance_CE 34.5000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_3ph_h-4_acsr4_acsr4_acsr4_tpx_ABCN";
  distance_AB 3.2016;
  distance_AC 4.0000;
  distance_AN 5.5902;
  distance_AE 32.0000;
  distance_BC 2.5000;
  distance_BN 7.0000;
  distance_BE 34.0000;
  distance_CN 5.2202;
  distance_CE 32.0000;
  distance_NE 27.0000;
}
object line_spacing {
  name "spc_1ph-4_acsrxx1/0_3w_cs_AN";
  distance_AN 7.5664;
  distance_AE 34.5000;
  distance_NE 27.0000;
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr397_acsr_ln5742828-1";
  spacing "spc_3ph_h-397_acsr397_acsr397_acsr397_acsr_ABCN";
  conductor_A "wire_397_acsr";
  conductor_B "wire_397_acsr";
  conductor_C "wire_397_acsr";
  conductor_N "wire_397_acsr";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx4_wpal_ln6108134-1";
  spacing "spc_1ph-4_acsrxx4_wpal_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx1/0_tpx_ln5895784-1";
  spacing "spc_1ph-4_wpalxx1/0_tpx_AN";
  conductor_A "wire_4_wpal";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx2_acsr_ln6019479-1";
  spacing "spc_1ph-4_acsrxx2_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx1/0_tpx_ln5532786-2";
  spacing "spc_1ph-x2_acsrx1/0_tpx_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx2_wpal_ln5496577-1";
  spacing "spc_1ph-x4_acsrx2_wpal_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_2_wpal";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx1/0_3w_cs_ln6043468-3";
  spacing "spc_1ph-x2_acsrx1/0_3w_cs_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_1/0_3w_cs";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx6_wpal_ln5895785-1";
  spacing "spc_1ph-4_acsrxx6_wpal_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_6_wpal";
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ln6291244-1";
  spacing "spc_3ph_h-397_acsr397_acsr397_acsr2/0_wpal_ABCN";
  conductor_A "wire_397_acsr";
  conductor_B "wire_397_acsr";
  conductor_C "wire_397_acsr";
  conductor_N "wire_2/0_wpal";
}
object line_configuration {
  name "lcon_1ph-xx2_acsr4_dpx_ln5744331-1";
  spacing "spc_1ph-xx2_acsr4_dpx_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_4_dpx";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx1/0_3w_cs_ln5686244-1";
  spacing "spc_1ph-4_acsrxx1/0_3w_cs_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_1/0_3w_cs";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx4_wpal_ln6198049-1";
  spacing "spc_1ph-4_wpalxx4_wpal_CN";
  conductor_C "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1p_1/0_axnj_db_ln8945010-1";
  spacing "spc_1p_1/0_axnj_db_C";
  conductor_C "cncab_1/0_al_15kv_1/3";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx1/0_tpx_ln5528573-2";
  spacing "spc_1ph-2_acsrxx1/0_tpx_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx2_acsr_ln6320335-1";
  spacing "spc_1ph-2_acsrxx2_acsr_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr4_tpx_ln5742835-1";
  spacing "spc_3ph_h-4_acsr4_acsr4_acsr4_tpx_ABCN";
  conductor_A "wire_4_acsr";
  conductor_B "wire_4_acsr";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_tpx";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr1/0_acsr_ln5852082-1";
  spacing "spc_1ph-xx4_acsr1/0_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_1/0_acsr";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx4_tpx_ln6169266-1";
  spacing "spc_1ph-x2_acsrx4_tpx_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_4_tpx";
}
object line_configuration {
  name "lcon_3ph_h-4_acsr2_acsr2_acsr4_wpal_ln5774458-1";
  spacing "spc_3ph_h-4_acsr2_acsr2_acsr4_wpal_ABCN";
  conductor_A "wire_4_acsr";
  conductor_B "wire_2_acsr";
  conductor_C "wire_2_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-xx4_wpal1/0_tpx_ln5956462-1";
  spacing "spc_1ph-xx4_wpal1/0_tpx_CN";
  conductor_C "wire_4_wpal";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-xx2_acsr2_acsr_ln6411379-1";
  spacing "spc_1ph-xx2_acsr2_acsr_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ln5898194-1";
  spacing "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr_ABCN";
  conductor_A "wire_2/0_acsr";
  conductor_B "wire_2/0_acsr";
  conductor_C "wire_2/0_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx1/0_tpx_ln5562952-1";
  spacing "spc_1ph-x4_acsrx1/0_tpx_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx4/0_tpx_ln6103927-1";
  spacing "spc_1ph-2_acsrxx4/0_tpx_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_4/0_tpx";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx2_wpal_ln5561444-1";
  spacing "spc_1ph-4_wpalxx2_wpal_AN";
  conductor_A "wire_4_wpal";
  conductor_N "wire_2_wpal";
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ln1047pvfrm-2";
  spacing "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr_ABCN";
  conductor_A "wire_2/0_acsr";
  conductor_B "wire_2/0_acsr";
  conductor_C "wire_2/0_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_wpalx2_acsr_ln5472350-1";
  spacing "spc_1ph-x4_wpalx2_acsr_BN";
  conductor_B "wire_4_wpal";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-2_wpalxx2_wpal_ln6409800-1";
  spacing "spc_1ph-2_wpalxx2_wpal_AN";
  conductor_A "wire_2_wpal";
  conductor_N "wire_2_wpal";
}
object line_configuration {
  name "lcon_3ph_h-2_acsr2_acsr4_acsr4_acsr_ln5655838-1";
  spacing "spc_3ph_h-2_acsr2_acsr4_acsr4_acsr_ABCN";
  conductor_A "wire_2_acsr";
  conductor_B "wire_2_acsr";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_wpal_ln5833622-1";
  spacing "spc_1ph-xx4_acsr4_wpal_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_3p_1/0_axnj_db_ln8979254-2";
  spacing "spc_3p_1/0_axnj_db_ABC";
  conductor_A "cncab_1/0_al_15kv_1/3";
  conductor_B "cncab_1/0_al_15kv_1/3";
  conductor_C "cncab_1/0_al_15kv_1/3";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx4_acsr_ln5589097-1";
  spacing "spc_1ph-2_acsrxx4_acsr_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-xx2_acsr2_acsr_ln5565091-1";
  spacing "spc_1ph-xx2_acsr2_acsr_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-2_acsr2_acsr2_acsr2_acsr_ln5958865-1";
  spacing "spc_3ph_h-2_acsr2_acsr2_acsr2_acsr_ABCN";
  conductor_A "wire_2_acsr";
  conductor_B "wire_2_acsr";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-xx6_wpal6_wpal_ln6108128-2";
  spacing "spc_1ph-xx6_wpal6_wpal_CN";
  conductor_C "wire_6_wpal";
  conductor_N "wire_6_wpal";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_tpx_ln5531226-1";
  spacing "spc_1ph-xx4_acsr4_tpx_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_tpx";
}
object line_configuration {
  name "lcon_1ph-xx4_wpal4_acsr_ln6108135-1";
  spacing "spc_1ph-xx4_wpal4_acsr_CN";
  conductor_C "wire_4_wpal";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_acsr_ln5833720-1";
  spacing "spc_1ph-x4_acsrx4_acsr_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx4_acsr_ln5835146-1";
  spacing "spc_1ph-4_wpalxx4_acsr_AN";
  conductor_A "wire_4_wpal";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx4_wpal_ln5686245-2";
  spacing "spc_1ph-2_acsrxx4_wpal_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-x4_wpalx1/0_tpx_ln6077771-1";
  spacing "spc_1ph-x4_wpalx1/0_tpx_BN";
  conductor_B "wire_4_wpal";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx4_acsr_ln6392977-2";
  spacing "spc_1ph-4_acsrxx4_acsr_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_3ph-69kv_397_treewire_hvmv69s1s2-3";
  spacing "spc_3ph-69kv_397_treewire_ABCN";
  conductor_A "wire_397_aac_treewire";
  conductor_B "wire_397_aac_treewire";
  conductor_C "wire_397_aac_treewire";
  conductor_N "wire_2/0_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_acsr_ln5744357-1";
  spacing "spc_1ph-xx4_acsr4_acsr_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ln6411371-1";
  spacing "spc_3ph_h-4_wpal4_wpal4_wpal1/0_tpx_ABCN";
  conductor_A "wire_4_wpal";
  conductor_B "wire_4_wpal";
  conductor_C "wire_4_wpal";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx1/0_3w_cs_ln5775368-1";
  spacing "spc_1ph-x4_acsrx1/0_3w_cs_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_1/0_3w_cs";
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr4_acsr_ln6380810-1";
  spacing "spc_3ph_h-4_acsr4_acsr4_acsr4_acsr_ABCN";
  conductor_A "wire_4_acsr";
  conductor_B "wire_4_acsr";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-xx2_acsr1/0_tpx_ln6229827-1";
  spacing "spc_1ph-xx2_acsr1/0_tpx_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1p_1/0_axnj_db_ln81048087-1";
  spacing "spc_1p_1/0_axnj_db_B";
  conductor_B "cncab_1/0_al_15kv_1/3";
}
object line_configuration {
  name "lcon_1ph-2_acsrxx2_acsr_ln5528079-3";
  spacing "spc_1ph-2_acsrxx2_acsr_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_acsr_ln5683000-1";
  spacing "spc_1ph-x4_acsrx4_acsr_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-4_wpalxx4_wpal_ln5472359-1";
  spacing "spc_1ph-4_wpalxx4_wpal_AN";
  conductor_A "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_wpal_ln5593235-1";
  spacing "spc_1ph-xx4_acsr4_wpal_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_dpx_ln6506308-1";
  spacing "spc_1ph-x4_acsrx4_dpx_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_dpx";
}
object line_configuration {
  name "lcon_1ph-x4_wpalx4_wpal_ln5654485-1";
  spacing "spc_1ph-x4_wpalx4_wpal_BN";
  conductor_B "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx4_acsr_ln6320366-1";
  spacing "spc_1ph-4_acsrxx4_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx4_acsr_ln6201698-2";
  spacing "spc_1ph-x2_acsrx4_acsr_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx2_acsr_ln5775367-1";
  spacing "spc_1ph-4_acsrxx2_acsr_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx2_acsr_ln2001215-1";
  spacing "spc_1ph-x2_acsrx2_acsr_CN";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ln6259996-1";
  spacing "spc_3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal_ABCN";
  conductor_A "wire_2/0_acsr";
  conductor_B "wire_2/0_acsr";
  conductor_C "wire_2/0_acsr";
  conductor_N "wire_2_wpal";
}
object line_configuration {
  name "lcon_1ph-2/0_acsrxx2_acsr_ln6129680-2";
  spacing "spc_1ph-2/0_acsrxx2_acsr_AN";
  conductor_A "wire_2/0_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_wpal4_wpal_ln6018241-1";
  spacing "spc_1ph-xx4_wpal4_wpal_CN";
  conductor_C "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-4_acsrxx1/0_tpx_ln6138596-1";
  spacing "spc_1ph-4_acsrxx1/0_tpx_AN";
  conductor_A "wire_4_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1p_1/0_axnj_db_ln8979370-1";
  spacing "spc_1p_1/0_axnj_db_A";
  conductor_A "cncab_1/0_al_15kv_1/3";
}
object line_configuration {
  name "lcon_3ph_h-4_acsr4_acsr4_acsr4_wpal_ln5927423-1";
  spacing "spc_3ph_h-4_acsr4_acsr4_acsr4_wpal_ABCN";
  conductor_A "wire_4_acsr";
  conductor_B "wire_4_acsr";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-xx2/0_acsr1/0_tpx_ln5866260-1";
  spacing "spc_1ph-xx2/0_acsr1/0_tpx_CN";
  conductor_C "wire_2/0_acsr";
  conductor_N "wire_1/0_tpx";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_tpx_ln5804795-1";
  spacing "spc_1ph-x4_acsrx4_tpx_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_tpx";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_acsr_ln6138606-1";
  spacing "spc_1ph-xx4_acsr4_acsr_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx2_acsr_ln2001313-1";
  spacing "spc_1ph-x2_acsrx2_acsr_AN";
  conductor_A "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_acsrx4_wpal_ln6137086-2";
  spacing "spc_1ph-x4_acsrx4_wpal_BN";
  conductor_B "wire_4_acsr";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_1ph-x2_acsrx2_acsr_ln5835159-1";
  spacing "spc_1ph-x2_acsrx2_acsr_BN";
  conductor_B "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_3ph_h-4_wpal4_wpal4_wpal4_wpal_ln5956464-1";
  spacing "spc_3ph_h-4_wpal4_wpal4_wpal4_wpal_ABCN";
  conductor_A "wire_4_wpal";
  conductor_B "wire_4_wpal";
  conductor_C "wire_4_wpal";
  conductor_N "wire_4_wpal";
}
object line_configuration {
  name "lcon_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ln6291242-1";
  spacing "spc_3ph_h-397_acsr397_acsr397_acsr2/0_acsr_ABCN";
  conductor_A "wire_397_acsr";
  conductor_B "wire_397_acsr";
  conductor_C "wire_397_acsr";
  conductor_N "wire_2/0_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr2_acsr_ln5741170-3";
  spacing "spc_1ph-xx4_acsr2_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_1ph-x4_wpalx4_acsr_ln6047568-1";
  spacing "spc_1ph-x4_wpalx4_acsr_BN";
  conductor_B "wire_4_wpal";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_1ph-xx4_acsr4_acsr_ln5563852-1";
  spacing "spc_1ph-xx4_acsr4_acsr_CN";
  conductor_C "wire_4_acsr";
  conductor_N "wire_4_acsr";
}
object line_configuration {
  name "lcon_2ph_h-2_acsrx2_acsr2_acsr_ln5637597-1";
  spacing "spc_2ph_h-2_acsrx2_acsr2_acsr_ACN";
  conductor_A "wire_2_acsr";
  conductor_C "wire_2_acsr";
  conductor_N "wire_2_acsr";
}
object line_configuration {
  name "lcon_cap_1c_PUZ_C";
  z33 1.00000+1.00000j;
  c33 0.0000;
}
object line_configuration {
  name "lcon_cap_3b_PUZ_B";
  z22 1.00000+1.00000j;
  c22 0.0000;
}
object line_configuration {
  name "lcon_cap_1b_PUZ_B";
  z22 1.00000+1.00000j;
  c22 0.0000;
}
object line_configuration {
  name "lcon_cap_3a_PUZ_A";
  z11 1.00000+1.00000j;
  c11 0.0000;
}
object line_configuration {
  name "lcon_cap_1a_PUZ_A";
  z11 1.00000+1.00000j;
  c11 0.0000;
}
object line_configuration {
  name "lcon_cap_2a_PUZ_A";
  z11 1.00000+1.00000j;
  c11 0.0000;
}
object line_configuration {
  name "lcon_cap_3c_PUZ_C";
  z33 1.00000+1.00000j;
  c33 0.0000;
}
object line_configuration {
  name "lcon_cap_2c_PUZ_C";
  z33 1.00000+1.00000j;
  c33 0.0000;
}
object line_configuration {
  name "lcon_cap_2b_PUZ_B";
  z22 1.00000+1.00000j;
  c22 0.0000;
}
object line_configuration {
  name "lcon_hvmv_sub_connector_ABC";
  z11 0.00160934+0.0160934j;
  c11 0.0000;
  z12 0.00000+0.00000j;
  c12 0.0000;
  z13 0.00000+0.00000j;
  c13 0.0000;
  z21 0.00000+0.00000j;
  c21 0.0000;
  z22 0.00160934+0.0160934j;
  c22 0.0000;
  z23 0.00000+0.00000j;
  c23 0.0000;
  z31 0.00000+0.00000j;
  c31 0.0000;
  z32 0.00000+0.00000j;
  c32 0.0000;
  z33 0.00160934+0.0160934j;
  c33 0.0000;
}
object line_configuration {
  name "lcon_ln5513564-2_ABC";
  z11 1.60934+1.60934j;
  c11 0.0000;
  z12 0.00000+0.00000j;
  c12 0.0000;
  z13 0.00000+0.00000j;
  c13 0.0000;
  z21 0.00000+0.00000j;
  c21 0.0000;
  z22 1.60934+1.60934j;
  c22 0.0000;
  z23 0.00000+0.00000j;
  c23 0.0000;
  z31 0.00000+0.00000j;
  c31 0.0000;
  z32 0.00000+0.00000j;
  c32 0.0000;
  z33 1.60934+1.60934j;
  c33 0.0000;
}
object triplex_line_configuration {
  name "tcon_4/0triplex_12";
  z11 2.16454+0.880800j;
  z12 0.623542+0.673688j;
  z21 0.623542+0.673688j;
  z22 2.16454+0.880800j;
}
object triplex_line_configuration {
  name "tcon_750_triplex_12";
  z11 0.262666+0.146913j;
  z12 0.123666+0.0353481j;
  z21 0.123666+0.0353481j;
  z22 0.262666+0.146913j;
}
object underground_line_conductor {
  name "cncab_1/0_al_15kv_1/3";
  neutral_gmr 0.000819;
  neutral_diameter 0.025197;
  neutral_resistance 4.103827;
  neutral_strands 6;
  conductor_gmr 0.011089;
  conductor_diameter 0.368110;
  conductor_resistance 0.970434;
  outer_diameter 1.078740;
  insulation_relative_permitivitty 2.30;
}


object node {
  name "l3195751";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858163";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3448661b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069632";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3082993a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337645b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3216342b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2685805a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227100746a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3226771a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1027056";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3027132a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339004b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197653b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3120484c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2684420b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1136028";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d6409775-4_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2223664050b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3315860b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3159645a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026925";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3065696a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2814529";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355432c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3122837c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7865.98;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1026705";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3312692";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235249";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822866";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3195751a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391989a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2766747a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2876813a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026681";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047518";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691966b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323287b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2897789b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3728041";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_228446184a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3159645a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1047485";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137003";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355589b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2691939b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3195327a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3159645a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1139551";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027066";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3176660b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104117c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047722";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010564c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3085410";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_226193361b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3157710b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2766738c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1140526";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2895449";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338998b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3254229b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1136664";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object solar {
  name "pv_pv_1087";
        flags DELTAMODE;
  parent "inv_pv_pv_1087";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 8870.000;
}
object node {
  name "m1026810";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_323261b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3085397b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2729427";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_21149420a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3178973a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1136363";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122816b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338918a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2897773a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3376.29;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3101788a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141389";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766746c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3632979a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338954a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2860482a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3103822";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2224386750a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3727707a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2673319c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "221-240988";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649301";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069513";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649300a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p901931";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2851933c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338985a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2897792a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3727710";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3768670";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104124b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2935557a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p859135";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137987";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010007";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026880";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901933";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136993";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047593";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338933b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3216345b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7520.62;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3270814a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2935553b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191778c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2820528c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3008232";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2224237718a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3649305a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1137991";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047780";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2726974b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047478";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710515";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136353";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355773a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2991909a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1140828";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2952014";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m4113345";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897793a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085410b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3066826";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010561a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2729413a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323233b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3254203b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3251854a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2685809";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_339021a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197652a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1047744";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048212a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193134c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2895449c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1136367";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069521";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047813";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338913b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2804255b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2989432";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "e206614";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2914323b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673322b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104136b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991929b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3101788a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3160106";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122821";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object solar {
  name "pv_pv_1107";
        flags DELTAMODE;
  parent "inv_pv_pv_1107";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 5320.000;
}
object triplex_node {
  name "x2745806c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2766748";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026820";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2820531b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356013a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2954348a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_338957c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2785517c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3644.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1009720";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954353a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355358b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2673322b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2005.15;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2916603b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3085403";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009824";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954355";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_227731863a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3177665a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 8402.06;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_355591b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2822858b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3254216a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3226771a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_441854c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2935566c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_355375a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2689691a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_338970a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3141401a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object inverter {
  name "inv_pv_pv_1167";
        flags DELTAMODE;
  parent "sx2897792a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5320.000;
  Q_Out 0.000;
}
object triplex_node {
  name "x2673312a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2804248";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916234a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010561a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386592a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3729297a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3141389a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069613";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object solar {
  name "pv_pv_1159";
        flags DELTAMODE;
  parent "inv_pv_pv_1159";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 3550.000;
}
object triplex_node {
  name "sx3312692a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3120503a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d5860450-1_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235258a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355593b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2766715b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2897767c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2858175a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2801896b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3103822c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338921a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2935554a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3376.29;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_355596b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3178969b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_321884c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2710515c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7865.98;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_293655a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2729414a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3178979c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3207907";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_337655c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3141396c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1047793";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766725c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2691938b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254203b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2876812a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026946";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841641";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026697";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_227921416a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3065696a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3085403a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3008237c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122827a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254228b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1140827";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048227a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293665c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2973166c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_2224386815a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3727708a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3160108b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338953b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3122821b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069544";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147862";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879069";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710518a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1027039";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_323236b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2822860b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "x196-29518";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827537";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026701";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710542b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197646b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785534b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391978c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3141402c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_293664b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3207907b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 15041.24;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_21397645a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2860493a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2821010a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026926";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235246b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2879092";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2224386617a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3729298a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3141398a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122821b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3065696a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2766724";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673318c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object inverter {
  name "inv_pv_pv_1075";
        flags DELTAMODE;
  parent "sx2673319c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7600.000;
  P_Out 6100.000;
  Q_Out 0.000;
}
object triplex_load {
  name "ld_321894c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3066829c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069620";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_337720a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2841648a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1026655";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104123c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21451973b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3010580b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1026941";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object solar {
  name "pv_pv_1057";
        flags DELTAMODE;
  parent "inv_pv_pv_1057";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 9730.000;
}
object node {
  name "l3065696";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216350";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860478";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026931";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_337653b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2673308b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7520.62;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_227653310c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2746587c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1047503";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841624b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066812a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3189188c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766724c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3632979";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785512b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21426205b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2731712b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_meter {
  name "sx2804272b_pvmtr";
  parent "sx2804272b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026chp-1";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991908";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136357";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026984";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879089";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197641a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897805a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069560";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2820528c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1027001";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136998";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897800b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026734";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3312692a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3226771";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2745799";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066811";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973154a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973153a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321836a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3235247a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069627";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2689691";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3101789a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2897790c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object inverter {
  name "inv_pv_pv_1043";
        flags DELTAMODE;
  parent "sx2804272b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7300.000;
  P_Out 5840.000;
  Q_Out 0.000;
}
object node {
  name "n1140823";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2911069b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1136672";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3763618";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879092c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2820556";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691947a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2673308";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object solar {
  name "pv_pv_1169";
        flags DELTAMODE;
  parent "inv_pv_pv_1169";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 5320.000;
}
object node {
  name "n1136668";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916598a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d5655682-1_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "196-29520";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254216";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3207907a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2729409b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2841632b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2729427b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141402c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026795";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182732";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037453";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_226109079a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2726983a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2991939";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069503";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_226196648a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2820556a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3010561";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729423c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293656b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2973167b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_2099529c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3235268c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2973160b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3216348";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5653457-1_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954347b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194002b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2801902b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7520.62;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "p827527";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3189190";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178988b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069532";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141411";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5774457-1_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122815b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160106a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860482a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069517";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160123";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047725";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d5623395-1_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2726974b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2989564";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879089c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168866c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2729206c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7865.98;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_293664c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3207907c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 10484.54;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3160103";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026979";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649299a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048203b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337728a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3082992a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2879066b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p827530";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216361b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710517a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2748144";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_225571871b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2911069b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6859.80;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3120502a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2801896b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804255b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785546a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3140238a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104129a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337712c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3235245c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3010560b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026940";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3195327a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355607b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2991927b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_2224230689c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3645811c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 15731.96;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3178971";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876796a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009691";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235249a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2764436";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160114a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357865a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2766719a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2973153a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2876796";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122835b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2973167";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026724";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338917a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2935555a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1026665";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841641b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3649306";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_323264b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3216344b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 10025.77;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2710536";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_21396815c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3253995c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 18608.25;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_225673440a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3251807a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2841623";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766716c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785538";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355604b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2841624b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1047592";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2935567b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804262a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804257b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338973a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2748157a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2935555";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710505b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2766738";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841624";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991914";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3727707a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193838c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3008237c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3342743c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338920a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197631a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_2224386863a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3727710a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3048207b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069526";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973169a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973154a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294842a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3101789a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_226192936b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2820531b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_meter {
  name "sx3160113b_pvmtr";
  parent "sx3160113b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066809c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104119a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066808c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069555";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137988";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140524";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3177894a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178971a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e182729";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object solar {
  name "pv_pv_1073";
        flags DELTAMODE;
  parent "inv_pv_pv_1073";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 5320.000;
}
object triplex_node {
  name "x3216336a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026935";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160102";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338908c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2860481c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3644.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1027014";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_339001b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3178988b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3551.55;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_356007a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3141389a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2973159";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3645811c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object solar {
  name "pv_pv_1001";
        flags DELTAMODE;
  parent "inv_pv_pv_1001";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 5320.000;
}
object node {
  name "p901905";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2685809a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226163467a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3120376a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_338919a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2748127a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2860504a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3195327";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822870c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1010014";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649298a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "190-8593";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3065750";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047484";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197631a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2691967";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026796";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_337717a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3784018a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338999b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2822873b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3551.55;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3254230";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140519";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710532";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_321845b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3178975b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_339019a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3160114a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2860485";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860481c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323234b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2860480b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2726973a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673326b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2710511";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841631";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_391977a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3216350a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 9510.53;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3728040";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197633a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069462";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2989432b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2858166a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227734175b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3102793b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1026798";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197646b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197633a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649300a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1137989";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104117";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3008237";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047633";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160113";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355585b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2766742b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3251806b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m3949154";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954357a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141397";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338897a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2973154a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2858163a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026854";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2127681b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2785522b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3254206";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935555a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860479b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973167b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339018a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2729424a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069610";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3159037b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3160108";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673323c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141401a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356012a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2841615a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1026883";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_391973c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2673319c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2897789b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225897846a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3120504a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_227905262a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3140238a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6283.60;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_321858b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3122815b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object solar {
  name "pv_pvfarm1";
        flags DELTAMODE;
  parent "inv_pv_pvfarm1";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 1000000.000;
}
object triplex_meter {
  name "sx2710544a_pvmtr";
  parent "sx2710544a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673312a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047768";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2989571a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3029510b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object inverter {
  name "inv_pv_pv_1003";
        flags DELTAMODE;
  parent "sx2673331b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 24300.000;
  P_Out 19450.000;
  Q_Out 0.000;
}
object node {
  name "l2766747";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897793";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_226193886b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2783231b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6890.85;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2804269b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2879068";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047575";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069565";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785534";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748126c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_441311a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2766720a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2726975";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_323279b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3235246b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2673317a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047572";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216361";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_226191850a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3270814a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_21398563a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3254216a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_356010a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3216336a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "d6231996-1_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2120183c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3122818c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_21399112c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3254217c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6788.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m3327097";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2820533a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010585a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991908a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2729409b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3160114";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216342b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027092";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010016";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048212";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2224192013a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3632979a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3120503";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727709";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338925a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2973153a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_338995b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3254227b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2005.15;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2879068b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3231269b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3215549";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object inverter {
  name "inv_pv_pv_1177";
        flags DELTAMODE;
  parent "sx2673308b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 18300.000;
  P_Out 14590.000;
  Q_Out 0.000;
}
object node {
  name "n1141474";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876813";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748126c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069564";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216367b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2929261a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127319b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2766744b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2729430b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047577";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916618";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916607";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5895780-3_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860506b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3122848c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785517";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729410c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197661c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3172805a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3091052a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321840b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2804256b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2005.15;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m3036169";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010563";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2224387113a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3728042a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_338967c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2673318c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3066821a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069590";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047787";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710504b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673308b_pvmtr";
  parent "sx2673308b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069516";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2929261a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3197624b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841633a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338959c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2954344c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6788.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2858163a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3029506b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027036";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254204a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3122818c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3728042a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2841622a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047568";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916620b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357984c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2897790c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3729297a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216348a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293658c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3189188c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 10484.54;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2785536b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2952013";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3082983";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691939b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "221-559681";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916234a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2973157";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935560";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973160b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399099a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2841635a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1138000";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object meter {
  name "m1026chp-3_dgmtr";
  parent "m1026chp-3";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935557";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691967b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2876814a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p1123251";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_294810a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3010585a";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069572";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338949b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3104136b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_323273b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3048203b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3008248a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2729424";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785535b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2691943b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216350a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3066829";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5712587-2_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026690";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841635";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235258b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104124b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785538a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3727712a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160117b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1147858";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026661";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_293672a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2954355a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3727709a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3159645";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066817a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3729298";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_391976c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2841631c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6788.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3197652a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3215549b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026805";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860483b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2764399";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3141412a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227896008c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3177881c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1047733";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2224387138a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3728043a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2729424a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d5835167-6_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991914c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785536b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3728040a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048222c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2935568b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338963c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2673303c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3197633";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2983432";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729424a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2860506";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2764412";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197642c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216345b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3156034a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879068b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973146b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029505c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141403a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066821a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355840b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2822871b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3649304";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137956";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069535";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197653";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991909";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197631";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047552";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841627a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391995a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2748140a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_355934a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3048212a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 1829.90;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1147861";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3727712a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785521c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048221a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136663";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858175";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2851933c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2857591";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649301a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2804254";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991901b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047777";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_337646b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2879063b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1026851";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338915c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2954345c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 23762.89;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_293592a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2973161a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2691939b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3214064";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047728";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954347b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d6019477-1_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2726973a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069465";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691941c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141411c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3342743c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1136366";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2119958b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2935568b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_323387b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2690941b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_321892c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3235267c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object inverter {
  name "inv_pv_pv_1081";
        flags DELTAMODE;
  parent "sx2897767c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
}
object node {
  name "m1026849";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860484";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3082993a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085398b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3104114";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235258a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2897777c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3270814a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object inverter {
  name "inv_pv_pv_1015";
        flags DELTAMODE;
  parent "sx3085410b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7300.000;
  P_Out 5840.000;
  Q_Out 0.000;
}
object node {
  name "m1026895";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254209c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2916619";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object solar {
  name "pv_pv_1049";
        flags DELTAMODE;
  parent "inv_pv_pv_1049";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 20340.000;
}
object triplex_node {
  name "x2710518a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1027011";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047612";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160114a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323391b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3159037b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7520.62;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1009770";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338896a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3178971a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2916599a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "196-29521";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3234185";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_321878a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3101788a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2841641b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2691965";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3156034a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069533";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026826";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355602b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3251806b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6846.24;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2710508";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673322b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3727711a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2954357a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2785543";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860499b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047566";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235258c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2814529c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3727710a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1137996";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026872";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216344b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2841639";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_321849b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2748152b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069487";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134480";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "sx2673319c_pvmtr";
  parent "sx2673319c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355768b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2729408b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5653.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1136029";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748152b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168880c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2766499c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 10484.54;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2689727";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841635a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3101787";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3178982";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766720a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026764";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066804a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2726983a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2897789";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2935557a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766742b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916619b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2673313";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2989571a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2821010";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2726975b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2954338";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047521";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254217";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009839";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122816";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122814c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339020a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3104144a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3376.29;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_21383494b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2954361b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object inverter {
  name "inv_pv_pv_1115";
        flags DELTAMODE;
  parent "sx3728043a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 16700.000;
  P_Out 13300.000;
  Q_Out 0.000;
}
object node {
  name "m1047834";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147857";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009820";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_337654c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3066808c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2973155a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323245b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2785512b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2897793a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356063c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3160103c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4690.72;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2820535";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "sx2673331b_pvmtr";
  parent "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p860847";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827529";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047763";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122821b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object inverter {
  name "inv_pv_pv_1001";
        flags DELTAMODE;
  parent "sx3216348a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6600.000;
  P_Out 5320.000;
  Q_Out 0.000;
}
object node {
  name "l2766723";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254228";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3016088";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235267c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804272b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3235273";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3082983b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1139264";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216338b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1147864";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2224230615c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3645809c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 10484.54;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1026660";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104136";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649302";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954346b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2841633";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3728042a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197653b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2983432a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216361b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026915";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748131";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_321877a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3101787a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m3949157";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104144a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197639a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2991901";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254217c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178974b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1139549";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122817c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649302a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2820533";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p859694";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729206c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21482279a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2710544a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2935567";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338994b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3160115b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 10025.77;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2972930a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3189189b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3216338";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120504";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2820535b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879067a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047404";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_21397544a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2822868a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2748140a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3010564";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026844";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136671";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897792";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_321855b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2860485b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_323242b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3122810b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2822868";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_337715a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3254204a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2860493a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2745806c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2860477";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047528";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026667";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3254227b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069597";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3177881";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e203026";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827554";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136030";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649297";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3645810c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3122822";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027068";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160103c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970811a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2729410";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691947a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object solar {
  name "pv_pv_1167";
        flags DELTAMODE;
  parent "inv_pv_pv_1167";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 5320.000;
}
object triplex_node {
  name "sx2691936a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3189188";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827512";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object solar {
  name "pv_pv_1043";
        flags DELTAMODE;
  parent "inv_pv_pv_1043";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 5840.000;
}
object triplex_node {
  name "x3207907a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785517c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991933";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_339002b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2785536b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "d6140776-1_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p895409";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785521c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1136657";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254228b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323255b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2860484b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3216358";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object solar {
  name "pv_pv_1069";
        flags DELTAMODE;
  parent "inv_pv_pv_1069";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 6100.000;
}
object triplex_node {
  name "sx3066817a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21382992a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197654a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2785521";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822860b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3727708";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122820a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2764399b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1136362";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235245";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748143a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2764403a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3172805";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136359";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338969a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3104129a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2766744";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2121368a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2748143a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "p827553";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804269";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3728037a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2822857";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026907";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_337652b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2991939b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2991908a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2729434";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069582";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047580";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338984a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2748144a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_21397121c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3122848c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4690.72;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3251854a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2876796a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225806974a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2876814a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3376.29;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1026960";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2989571";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_339005b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2785535b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 12371.01;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3085410b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2748124";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235246b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2970811a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2804262";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897791";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2801896";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026708";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026902";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027005";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355842a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2876813a";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2841615a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3104118";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991909a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2989564b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785543b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069731";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338975a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2785537a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3178969b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3197634";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047pv-1";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897800";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026807";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827502";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804269b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2673322";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066815c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3235247";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3270814";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841633a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3232933";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3645812c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399305a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3048221a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3160106a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1137993";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822871";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026812";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822858b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323286b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2989564b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2729414c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294786c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2766724c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4690.72;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2729434b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3216367";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134469";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254213";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235248";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197618a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2745848";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3120502a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235273b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2841632";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_323403b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2916603b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2766725c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066815c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2929261";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140829";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954361";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3254229b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3254209";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691947";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338922b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2822866b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_355598b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2804245b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1027073";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673303";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748157a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973157a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047490";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991927b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338956a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3104119a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 9553.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_338935b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2973160b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2954345c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2673318";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3234185b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860501b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323243b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2897765b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1134470";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897767";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197624b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010563a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2858166a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2729408b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3728038";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134479";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_323388b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3234185b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3172805a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3649300";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047825";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_391981a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2879081a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3632979a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047702";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827574";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_339006b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2916619b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2729428a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2804271";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673326";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3645811c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216342b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object diesel_dg {
  name "dg_steamgen1";
        flags DELTAMODE;
  parent "m1026chp-3_dgmtr";
  power_out_A 333333.33-349783.63j;
  power_out_B 333333.33-349783.63j;
  power_out_C 333333.33-349783.63j;
  Gen_type DYN_SYNCHRONOUS; //CONSTANT_PQ;
  Rated_VA 30000000; // Defaults to 10 MVA
  //Rated_V 480.00;
  Rated_V 12470.00;
  //Rated_VA 4000000.00;
}
object triplex_node {
  name "x2952013a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2764412a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337723a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3178978a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2897789b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860480b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860480";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027041";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_227100753a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3189190a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object solar {
  name "pv_pv_1071";
        flags DELTAMODE;
  parent "inv_pv_pv_1071";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 5320.000;
}
object node {
  name "m1009838";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_391987a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3122822a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2822870c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391996a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3141412a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1140824";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3729981";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3251806";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355433c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2991933c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 10484.54;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2804248b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2822870";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355843a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2952013a";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 1829.90;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069543";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860506b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804272";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860481c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3197632b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804245b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1147865";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009724";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120376";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_321860b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2785543b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "d5803273-1_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144666";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2690941b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356064b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2935556b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2731712b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2916610";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3645812";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085390";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338926a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3216123a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_2224230651c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3645810c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 15731.96;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2897792a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3784018a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224238167a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3649306a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2673331b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069600";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047720";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954348a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2729414a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323253b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2973152b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2822871b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2685805";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2121587a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2860477a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_2224237384a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3649298a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3216344b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710516a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2989596";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897777";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029505c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026732";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338931c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2785521c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7865.98;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1047721";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5621886-1_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649299";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748125c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3104145";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3728040a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3197646";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141402";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935560c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p1121282";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879063b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2983432a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3728039a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069551";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355942a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2973165a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_2118903b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2973146b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3141402c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026876";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804248b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3176656a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d5863704-2_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026989";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_225991691a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2989571a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_321854b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2804257b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2691952a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141403";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r18245";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_293645a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2841633a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_21384215a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2841622a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2710525c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026886";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027013";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3176656a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026947";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_226193745b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2876798b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7077.32;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_355767b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197634b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7520.62;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_meter {
  name "sx2748143a_pvmtr";
  parent "sx2748143a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216358a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047767";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2224237713a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3649304a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2860499b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3085398";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_21380528a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2973150a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3254213b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026951";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3082983b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047403";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197640";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2224386842a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3727709a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2785512";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2708293";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2224387053a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3728039a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 8319.59;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2710532c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2766742";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object inverter {
  name "inv_pv_pv_1169";
        flags DELTAMODE;
  parent "sx2673317a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5320.000;
  Q_Out 0.000;
}
object triplex_node {
  name "x3216337a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2895449c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047432";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991927b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399762a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2879087a";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3160113b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338932c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197661c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4690.72;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2801902";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026784";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047809";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1141473";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897767c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785546a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3207907b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710505b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3066809";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973166";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104144";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_21396959a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197638a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3029505";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827549";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147860";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338989a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3254230a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2458.76;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_338966c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3029505c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1047826";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3157710b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2935547";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object solar {
  name "pv_pv_1037";
        flags DELTAMODE;
  parent "inv_pv_pv_1037";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 5320.000;
}
object triplex_node {
  name "sx2729429a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3645809c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m3763623";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3157710";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048199b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122822a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3177881c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026679";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178972c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069505";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069574";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916617b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p828362";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822866b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009807";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047821";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710544";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804245b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3235268";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355587b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3104114b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "p827504";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748127a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "r42246";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3233353a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323398b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2710505b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_meter {
  name "sx3085410b_pvmtr";
  parent "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338942a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2822869a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3216342";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2820556a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2710512";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2851933a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2729414b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object capacitor {
  name "cap_capbank3c";
  parent "r42246";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_C 400000.00;
  switchC CLOSED;
  control MANUAL;
  VAr_set_low -300000.00;
  VAr_set_high 200000.00;
  remote_sense "line_cap_3c";
  pt_phase C;
  control_level BANK;
  dwell_time 102.00;
}
object node {
  name "l2766730";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2726975b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235241c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321159a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3008248a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3315860b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1136661";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010560b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p827560";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3027132a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766748a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026953";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object inverter {
  name "inv_pv_pv_1087";
        flags DELTAMODE;
  parent "sx3160106a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
}
object triplex_load {
  name "ld_293652c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3235258c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3103822c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object inverter {
  name "inv_pv_pv_1057";
        flags DELTAMODE;
  parent "sx3160113b_pvmtr";
  phases BS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12100.000;
  P_Out 9730.000;
  Q_Out 0.000;
}
object triplex_load {
  name "ld_321853b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2673313b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3235247a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2820531";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822872b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3728043";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026890";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691952";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649304a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193170a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3176656a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m3036164";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338960c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2897767c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2860483b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047756";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3448661b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748139b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254227b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3122810";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141398";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104144a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323285b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2804269b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3216345";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785522b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2876847";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048203b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1140821";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object solar {
  name "pv_pv_1153";
        flags DELTAMODE;
  parent "inv_pv_pv_1153";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 8870.000;
}
object node {
  name "p827507";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066830b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766715b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178976a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338982b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2785534b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1027042";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691965b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916610b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026646";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973161a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010568a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p1164481";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009784";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197641";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122820a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197660b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3010580";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "sx2879078a_pvmtr";
  parent "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827555";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3101787a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "r18243";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_354851b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2991901b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2785530a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21483138a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3122847a";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2858166";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026834";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3728039a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3729298a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2916607c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029510b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785529c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122835b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2935554a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2691944";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047769";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860493a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1137958";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235258c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254217c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2876798b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897792a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3178975";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785546";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160100b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860504";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_190-8593";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3254231a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356009a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2691936a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069524";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879078";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2814529b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3729297a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010562b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226964880a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3172805a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_21209868a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2710518a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3065750b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393643a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2851933a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3189188c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047410";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822866b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785522b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399826a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3216358a";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3047060";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p901894";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748131b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254208c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141397b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1136659";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785537a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2841621";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_339013b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2804270b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2860500b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object solar {
  name "pv_pv_1053";
        flags DELTAMODE;
  parent "inv_pv_pv_1053";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 5320.000;
}
object triplex_load {
  name "ld_338893a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197633a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2673303c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226101449a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3027133a";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3160100b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127253a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3085401a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1009855";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_21381118b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2710530b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2860482a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027133a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178971a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294787a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197647a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 1829.90;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2860478b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2748139b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3649297a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355935a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2691973a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3197634b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710525c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2916620a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104129a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066809c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2673318c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2876797a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2822858";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r18241";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026855";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139552";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197638a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226159329a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3082993a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1047766";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748157a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3784018";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3008232b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822868a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047729";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p875742";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069549";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3254230a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2691943";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047520";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026778";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3251808a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2673314";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649299a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141403a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254234b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047pv-2";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047732";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136368";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137986";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827509";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3177881c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3083019";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026779";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026800";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2745799c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748140";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804257b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026700";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879070b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339016b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3235273b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2766724c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1138594";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860477a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197647a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069563";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "q16642_cap";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691973";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729430b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2814529a_pvmtr";
  parent "sx2814529a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "q16642";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954346b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235241c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p895117";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338955b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3010560b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2878848c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026972";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010563a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294845a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3010563a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069468";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195751a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3728043a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804270b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2914323";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2745799c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193298a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2820533a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_meter {
  name "sx3216348a_pvmtr";
  parent "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "regxfmr_hvmv11sub3_lsb";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2876814a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2935566c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2710504";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785512b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325245b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2710513b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2005.15;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_21397029a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2673311a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3197653b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323275b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197660b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069557";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2685805a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827536";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748127";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954348a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136361";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026977";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026906";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916603";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object inverter {
  name "inv_pv_pv_1153";
        flags DELTAMODE;
  parent "sx2748143a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 11100.000;
  P_Out 8870.000;
  Q_Out 0.000;
}
object triplex_node {
  name "sx3649305a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197642c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3315860b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785530";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_225571845b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2948732b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 8108.15;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3727711";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785537a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3091052a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047688";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2814529a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21373784a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3066817a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 9144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2820556a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m3037441";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2224237653a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3649302a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 8402.06;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2841627";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197654a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1027123";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047711";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "sx3160106a_pvmtr";
  parent "sx3160106a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026942";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029510";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147859";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729207";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2689691a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069484";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3189189";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2745806";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047672";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_226196642a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2914324a";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2458.76;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_323280b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2710512b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_293660b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2916610b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_227989724b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2859391b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2804270";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "sx2841627a_pvmtr";
  parent "sx2841627a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026744";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object inverter {
  name "inv_pv_pv_1059";
        flags DELTAMODE;
  parent "sx2673318c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 12700.000;
  P_Out 10170.000;
  Q_Out 0.000;
}
object solar {
  name "pv_pv_1059";
        flags DELTAMODE;
  parent "inv_pv_pv_1059";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 10170.000;
}
object triplex_node {
  name "sx2766715b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391994a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3066821a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_323263a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3066812a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2804270b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879078a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object solar {
  name "pv_pv_1003";
        flags DELTAMODE;
  parent "inv_pv_pv_1003";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 19450.000;
}
object node {
  name "m1047755";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2895461a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2851933b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3160115";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766744b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191772c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3120484c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3254229b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785535";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_21399630a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3233353a";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3216367b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009763";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860477a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355592b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3254206b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1140522";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338983b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2691965b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2551.55;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1026920";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141411c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2729206";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069509";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3215340";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916608";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_323254b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2879068b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_321839a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2710516a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3178988b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2729430";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d5860423-3_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3727710a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2897791b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2726983a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2895461a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1137001";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879075";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_225668688a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2858175a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3216338b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m3327098";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3176656";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009828";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2911069";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3176660";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3177894";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673317";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3645810c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897554";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_337724a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2879075a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3122816b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3189190a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047419";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2120126c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2814529c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 10484.54;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2691943b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216368c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2841615a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860484b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338977b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2916620b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3551.55;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3216346a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3727711a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3254227";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048199b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2851933";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085397b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860481";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3251807a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1010003";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160109";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069558";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036170";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_226191779c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2745799c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_2223661373a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3312692a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3141412";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766720a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3029500";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_21393643b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2851933b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_323250b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2748131b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2822858b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973155a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047831";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991901b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047515";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235245c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1138593";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879069a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2673311";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066826b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027027";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136027";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_225869139a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3120503a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_356062b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3122816b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_225684682b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3231269b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6827.04;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2729428";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047548";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026905";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069607";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973159a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066812a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2684420";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_323235b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197624b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2551.55;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2729428a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227902981a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3047058a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2804254a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1010017";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897773a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120126b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2814529b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 10025.77;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_226163575b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2989432b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1010004";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048199";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047423";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047837";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009809";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3728042";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649305a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178969b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897773";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710512b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3120484";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3207907c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2916619b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897767c_pvmtr";
  parent "sx2897767c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355944b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197646b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3141396c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1027091";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009650";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3157708c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047420";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3178988";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3008248";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3157708c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399220c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2766725c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2857591a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2897800b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356065b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3104124b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3010564c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3120502";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338964c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3104117c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7865.98;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3649304a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338923c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3178972c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 10484.54;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2935568";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691966";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841622a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141396";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804262a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d5956471-2_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973171b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991929b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3104129";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027038";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355438c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2673323c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6788.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2916620b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p903360";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069519";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879089c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2673323";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355779c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3122817c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_321861c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3235248c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_21452406b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3216361b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1026877";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729429a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2935556b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2748143";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216368c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026682";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026695";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729434b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710536a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029500a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3728041a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1144664";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673331";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691973a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339097b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6729.51;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3729297";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_228057846a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3215340a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3120504a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2954345";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729413";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916598";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973150";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104114b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2952014a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2841623a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047400";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216350a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2766499";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026792";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026647";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026786";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2914324a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338936c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3066815c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2729401b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3104124";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916608c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047507";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748124b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3235254";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object inverter {
  name "inv_pv_pv_1073";
        flags DELTAMODE;
  parent "sx3197641a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5320.000;
  Q_Out 0.000;
}
object triplex_load {
  name "ld_338968c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3178979c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 28484.54;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_355437c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2710525c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "p827506";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047574";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991914c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178978a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2952014a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047pv-3";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047497";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860501";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object capacitor {
  name "cap_capbank3a";
  parent "r42246";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_A 400000.00;
  switchA CLOSED;
  control MANUAL;
  VAr_set_low -300000.00;
  VAr_set_high 200000.00;
  remote_sense "line_cap_3a";
  pt_phase A;
  control_level BANK;
  dwell_time 100.00;
}
object node {
  name "p873787";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3251830";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "228-961799-3_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235254c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3027156";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3019248";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827528";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2911069b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860493";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047486";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748132";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_228665517c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3103822c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7865.98;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_2126875b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3066811b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3197640c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085403a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2710542";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027019";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066812";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673343";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_323283b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2916618b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7520.62;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2766720";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3027133a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047751";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254203b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027080";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_391979c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197642c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "d5804798-3_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729401";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069483";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710515c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2897554c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2860499";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010562b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3139103a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293663c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3216368c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069488";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3728039";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2935547b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010580b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047724";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841639a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785543b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047534";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729414a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object inverter {
  name "inv_pv_pv_1107";
        flags DELTAMODE;
  parent "sx3082992a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 6700.000;
  P_Out 5320.000;
  Q_Out 0.000;
}
object triplex_node {
  name "x2897554c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673331b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2851933a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323266b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197632b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "p827525";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160103c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069595";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3253995";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216348a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2729410c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d6440002-2_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137005";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_293667a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2860504a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2935560c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2935556b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "q14414";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649305";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_321851b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2729434b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069466";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197618";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object meter {
  name "m1047pv-3_pvmtr";
  parent "m1047pv-3";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729408";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727712";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_21471907a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2897805a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2691939";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766499c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1137995";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "e182726";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3082992a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396867a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2710536a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3197661c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3157708";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748157";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object solar {
  name "pv_pv_1015";
        flags DELTAMODE;
  parent "inv_pv_pv_1015";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 5840.000;
}
object inverter {
  name "inv_pv_pv_1063";
        flags DELTAMODE;
  parent "sx2814529a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 22100.000;
  P_Out 17740.000;
  Q_Out 0.000;
}
object node {
  name "n1140830";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_226101460a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2857591a";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2860485b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338900a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2991908a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2973165a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973169a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2860479";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197640c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1027100";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047558";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136658";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916620c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1137957";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_339011b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3104145b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_meter {
  name "sx2785538a_pvmtr";
  parent "sx2785538a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026703";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804255b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178982a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3729298a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1140521";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841645c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973157a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1140819";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254208";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338899c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3122814c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 34072.17;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1136995";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object inverter {
  name "inv_pv_pv_1091";
        flags DELTAMODE;
  parent "sx3254231a_pvmtr";
  phases AS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 4500.000;
  P_Out 3550.000;
  Q_Out 0.000;
}
object triplex_load {
  name "ld_21398815a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3216351a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3235273b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879081a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009698";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_293652b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3235258b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 9067.01;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3082992";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916620c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2935554a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293666c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2710532c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2097.94;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2822860b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2973169";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841648a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136355";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p901932";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182730";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026662";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822857b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841645c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386946a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3728037a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_391990a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2858163a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1009834";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216337";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2914324";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2783231b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3177894a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136999";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026927";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235246";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2726983";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3215549b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841632b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104114b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160113b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339007b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2916617b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6561.86;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1047401";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_293668a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3085403a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6118.56;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1136360";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_323397b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2954346b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6127.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2673343b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104123c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1140818";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338976b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2691967b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3139103a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047480";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_355936a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2954357a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3728038a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3159037b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "q14413";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673314c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323274b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2860500b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_321841b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2954347b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2879092c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object inverter {
  name "inv_pv_pv_1049";
        flags DELTAMODE;
  parent "sx2814529c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 25400.000;
  P_Out 20340.000;
  Q_Out 0.000;
}
object triplex_node {
  name "sx2764403a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2729423";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066811b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047513";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804254a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2933165";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027004";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122810b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293659c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2935560c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2785529c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225901711a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3195327a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3216351";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178975b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355943c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2785529c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2897805";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122818";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137998";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037538";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2814529c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2801902b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2748126";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160108b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p827548";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879087a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321837a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2673312a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2954361b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338993b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2804272b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_338987a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2897793a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 1829.90;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3235245c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991933c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2814529c_pvmtr";
  parent "sx2814529c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766747a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879075a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026866";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766742b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355584b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2710542b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1047649";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197634b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293681a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3195751a";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_226192493b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2764399b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_meter {
  name "sx3216368c_pvmtr";
  parent "sx3216368c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2766725";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901913";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object capacitor {
  name "cap_capbank3b";
  parent "r42246";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 7200.00;
  nominal_voltage 7200.00;
  capacitor_B 400000.00;
  switchB CLOSED;
  control MANUAL;
  VAr_set_low -300000.00;
  VAr_set_high 200000.00;
  remote_sense "line_cap_3b";
  pt_phase B;
  control_level BANK;
  dwell_time 101.00;
}
object triplex_node {
  name "x2691973a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191995b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2801896b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2729413a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3122814c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399326c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2879092c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 31015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3197631a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3226771a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337718a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2691947a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 1829.90;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2859391b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235258b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2859391";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710532c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2729423c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397304a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2973169a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_293591a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197641a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3254209c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2948732b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_441331c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3235254c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5242.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3010585a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2801902b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3645809c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2710525";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_321856b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2860506b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2729409";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3645811";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140525";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3233353a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2970841";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_226193422b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2726975b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2897805a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3197660";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d5806920-1_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "221-559682";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710512b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047483";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048221";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_21470326a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2766748a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_338927a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2972930a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1140820";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841615";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2876798b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21383553b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2935547b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4556.70;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2673317a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2785522";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026713";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048222";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673308b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3254231a_pvmtr";
  parent "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069629";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860504a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object inverter {
  name "inv_pv_pv_1069";
        flags DELTAMODE;
  parent "sx3216368c_pvmtr";
  phases CS;
  generator_status ONLINE;
  four_quadrant_control_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  power_factor 1.0;
  V_base 208.000;
  rated_power 7700.000;
  P_Out 6100.000;
  Q_Out 0.000;
}
object node {
  name "m3021569";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026891";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_meter {
  name "sx3728043a_pvmtr";
  parent "sx3728043a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160123a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2814529a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069514";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_21015706a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3160123a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_226192994a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2858166a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 1829.90;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1026939";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876812";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973165";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048203";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841635a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321876a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3027132a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "n1136667";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009742";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916599a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3104123";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822857b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2879081";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3082992a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047786";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_323399b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3178974b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3251854";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691938";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "196-29519";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066816a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3008237c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396796b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3141397b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2673311a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2879074";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv11sub3_lsb";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026780";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235249a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e182746";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235247a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object solar {
  name "pv_pv_1075";
        flags DELTAMODE;
  parent "inv_pv_pv_1075";
  panel_type SINGLE_CRYSTAL_SILICON;
  efficiency 0.2;
  rated_power 6100.000;
}
object triplex_load {
  name "ld_323418a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2804254a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_323247b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2935553b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2973165a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026896";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122848c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822872b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197632b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027000";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766716c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2973161";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_321874a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2764412a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4572.16;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2673326b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355586b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3254234b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_294812a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3120502a";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "m1069554";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140831";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026954";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026chp-3";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
  bustype SWING_PQ;
}
object triplex_node {
  name "sx2689691a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026874";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_321859b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3254213b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 5015.46;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_321847b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3160100b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "p901972";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2746587c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3048207";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069500";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235257";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066816a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3101788";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122847a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3029500a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d6108141-1_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973153";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_356008a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3197618a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3254234";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140518";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649301a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3140238a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748131b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3122837";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2814529b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026857";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710518";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_323248b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3048207b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "p901912";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216346a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228532641a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3091052a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2726974";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673323c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197654a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2991927";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122817c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1136365";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973154";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841631c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2954348";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748143a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047434";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009832";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3763620";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p1121283";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3047058a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237643a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3649301a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_321890c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3104118c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 7865.98;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3207907b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2821010a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386874a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3727711a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2857591a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841621c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339010b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2691966b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 10025.77;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l2879067";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338978c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2766738c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 25860.82;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2684420b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323237b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3048199b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_21397067a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2729413a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 2742.27;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx3235254c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178974b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1010008";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691965b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860482";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047669";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2685809a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160123a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2841000";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729429";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897791b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "221-240991";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_21386976a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3141398a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3178976";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3141398a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141401";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973152";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691944a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2897765b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216123a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047812";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991909a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398676a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3066816a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 4288.66;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3141412a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224500658a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3784018a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3376.29;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x2973171b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2839331";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122815b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085390b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026773";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d6077791-3_int";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804256b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325472b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2973149b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3091052";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954344c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026774";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_391985a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2785530a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 1829.90;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "sx2710516a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973152b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3066804";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673311a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2879063";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804272b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2822860";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2820533a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2876846";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841645";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1141475";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3178978";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140527";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027133";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_338941c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx2991914c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3144.33;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_load {
  name "ld_355606b0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3029510b";
  phases BS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 3010.31;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_meter {
  name "sx3082992a_pvmtr";
  parent "sx3082992a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338924c0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3104123c";
  phases CS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 23762.89;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object node {
  name "l3010560";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3342743";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069469";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object substation {
  name "hvmv69sub3_hsb";
  bustype SWING;
  phases ABCN;
  nominal_voltage 66395.28; //39837.17;
  base_power 12MVA;
  power_convergence_value 100VA;
  positive_sequence_voltage ${VSOURCE};
}

object triplex_node {
  name "sx2748140a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991939b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766499c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2783231b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160115b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3027132";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2935555a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673303c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3160117";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026709";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_load {
  name "ld_2224387062a0";
        flags DELTAMODE;
        frequency_measure_type PLL;
  parent "sx3728040a";
  phases AS;
  nominal_voltage 120.09;
  power_pf_1 0.970000;
  base_power_2 6855.67;
  power_fraction_2 1.000000;
  power_pf_2 0.970000;
}
object triplex_node {
  name "x3122822a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069730";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178979c";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2673343b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197641a";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3189189b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "e206209";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026670";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029506b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3234185b";
        flags DELTAMODE;
        frequency_measure_type PLL;
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323277b0";
